!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    London,                   !- Name
    51.5,                     !- Latitude
    -0.5,                     !- Longitude
    0,                        !- Time Zone
    25;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_3246e6430f844905_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/3246e6430f844905/3246e6430f844905_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.5555555555555555,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.5102040816326531,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    1.6891891891891893,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    3.9600000000000004,       !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.85;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    3246e6430f844905_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    320.6396484375,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 3246e6430f844905_0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    3246e6430f844905_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705216.182,               !- Vertex 1 Xcoordinate
    5711902.41,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705216.182,               !- Vertex 2 Xcoordinate
    5711902.41,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705208.585,               !- Vertex 3 Xcoordinate
    5711899.408,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705208.585,               !- Vertex 4 Xcoordinate
    5711899.408,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 3246e6430f844905_0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    3246e6430f844905_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705218.589,               !- Vertex 1 Xcoordinate
    5711896.316,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705218.589,               !- Vertex 2 Xcoordinate
    5711896.316,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705216.182,               !- Vertex 3 Xcoordinate
    5711902.41,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705216.182,               !- Vertex 4 Xcoordinate
    5711902.41,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 3246e6430f844905_0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    3246e6430f844905_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705210.977,               !- Vertex 1 Xcoordinate
    5711893.335,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705210.977,               !- Vertex 2 Xcoordinate
    5711893.335,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705218.589,               !- Vertex 3 Xcoordinate
    5711896.316,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705218.589,               !- Vertex 4 Xcoordinate
    5711896.316,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 3246e6430f844905_0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    3246e6430f844905_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705208.585,               !- Vertex 1 Xcoordinate
    5711899.408,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705208.585,               !- Vertex 2 Xcoordinate
    5711899.408,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705210.977,               !- Vertex 3 Xcoordinate
    5711893.335,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705210.977,               !- Vertex 4 Xcoordinate
    5711893.335,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 3246e6430f844905_0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    3246e6430f844905_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705216.182,               !- Vertex 1 Xcoordinate
    5711902.41,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    705218.589,               !- Vertex 2 Xcoordinate
    5711896.316,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705210.977,               !- Vertex 3 Xcoordinate
    5711893.335,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705208.585,               !- Vertex 4 Xcoordinate
    5711899.408,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 3246e6430f844905_0 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    3246e6430f844905_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    705218.589,               !- Vertex 1 Xcoordinate
    5711896.316,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705216.182,               !- Vertex 2 Xcoordinate
    5711902.41,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    705208.585,               !- Vertex 3 Xcoordinate
    5711899.408,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    705210.977,               !- Vertex 4 Xcoordinate
    5711893.335,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 3246e6430f844905_0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 3246e6430f844905_0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    705217.9560894418,        !- Vertex 1 Xcoordinate
    5711897.918391749,        !- Vertex 1 Ycoordinate
    4.422325156058741,        !- Vertex 1 Zcoordinate
    705217.9560894418,        !- Vertex 2 Xcoordinate
    5711897.918391749,        !- Vertex 2 Ycoordinate
    1.5776748439412591,       !- Vertex 2 Zcoordinate
    705216.8149105583,        !- Vertex 3 Xcoordinate
    5711900.8076082505,       !- Vertex 3 Ycoordinate
    1.5776748439412591,       !- Vertex 3 Zcoordinate
    705216.8149105583,        !- Vertex 4 Xcoordinate
    5711900.8076082505,       !- Vertex 4 Ycoordinate
    4.422325156058741;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 3246e6430f844905_0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 3246e6430f844905_0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    705212.9785434854,        !- Vertex 1 Xcoordinate
    5711894.118841452,        !- Vertex 1 Ycoordinate
    4.422325156058741,        !- Vertex 1 Zcoordinate
    705212.9785434854,        !- Vertex 2 Xcoordinate
    5711894.118841452,        !- Vertex 2 Ycoordinate
    1.5776748439412591,       !- Vertex 2 Zcoordinate
    705216.5874565147,        !- Vertex 3 Xcoordinate
    5711895.532158548,        !- Vertex 3 Ycoordinate
    1.5776748439412591,       !- Vertex 3 Zcoordinate
    705216.5874565147,        !- Vertex 4 Xcoordinate
    5711895.532158548,        !- Vertex 4 Ycoordinate
    4.422325156058741;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 3246e6430f844905_0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 3246e6430f844905_0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    705209.213966371,         !- Vertex 1 Xcoordinate
    5711897.811130112,        !- Vertex 1 Ycoordinate
    4.422325156058741,        !- Vertex 1 Zcoordinate
    705209.213966371,         !- Vertex 2 Xcoordinate
    5711897.811130112,        !- Vertex 2 Ycoordinate
    1.5776748439412591,       !- Vertex 2 Zcoordinate
    705210.3480336289,        !- Vertex 3 Xcoordinate
    5711894.931869888,        !- Vertex 3 Ycoordinate
    1.5776748439412591,       !- Vertex 3 Zcoordinate
    705210.3480336289,        !- Vertex 4 Xcoordinate
    5711894.931869888,        !- Vertex 4 Ycoordinate
    4.422325156058741;        !- Vertex 4 Zcoordinate

INTERNALMASS,
    3246e6430f844905_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    3246e6430f844905_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    53.440080001846084;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_way/298846074_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705215.1304113212,        !- Vertex 1 Xcoordinate
    5711882.555912992,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705215.1304113212,        !- Vertex 2 Xcoordinate
    5711882.555912992,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705220.7929461084,        !- Vertex 3 Xcoordinate
    5711884.778364022,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705220.7929461084,        !- Vertex 4 Xcoordinate
    5711884.778364022,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/298846074_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705220.7929461084,        !- Vertex 1 Xcoordinate
    5711884.778364022,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705220.7929461084,        !- Vertex 2 Xcoordinate
    5711884.778364022,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705223.7113904415,        !- Vertex 3 Xcoordinate
    5711877.3410366755,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705223.7113904415,        !- Vertex 4 Xcoordinate
    5711877.3410366755,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/298846074_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705223.7113904415,        !- Vertex 1 Xcoordinate
    5711877.3410366755,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705223.7113904415,        !- Vertex 2 Xcoordinate
    5711877.3410366755,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705218.048855654,         !- Vertex 3 Xcoordinate
    5711875.118585647,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705218.048855654,         !- Vertex 4 Xcoordinate
    5711875.118585647,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/298846074_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705218.048855654,         !- Vertex 1 Xcoordinate
    5711875.118585647,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705218.048855654,         !- Vertex 2 Xcoordinate
    5711875.118585647,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705215.1304113212,        !- Vertex 3 Xcoordinate
    5711882.555912992,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705215.1304113212,        !- Vertex 4 Xcoordinate
    5711882.555912992,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536891_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705229.1509225783,        !- Vertex 1 Xcoordinate
    5711879.44814087,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705229.1509225783,        !- Vertex 2 Xcoordinate
    5711879.44814087,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705223.5351379184,        !- Vertex 3 Xcoordinate
    5711877.272116853,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705223.5351379184,        !- Vertex 4 Xcoordinate
    5711877.272116853,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536891_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705223.5351379184,        !- Vertex 1 Xcoordinate
    5711877.272116853,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705223.5351379184,        !- Vertex 2 Xcoordinate
    5711877.272116853,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705220.6475646548,        !- Vertex 3 Xcoordinate
    5711884.72181836,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705220.6475646548,        !- Vertex 4 Xcoordinate
    5711884.72181836,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536891_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705220.6475646548,        !- Vertex 1 Xcoordinate
    5711884.72181836,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705220.6475646548,        !- Vertex 2 Xcoordinate
    5711884.72181836,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705226.2633493152,        !- Vertex 3 Xcoordinate
    5711886.897842375,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705226.2633493152,        !- Vertex 4 Xcoordinate
    5711886.897842375,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536891_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705226.2633493152,        !- Vertex 1 Xcoordinate
    5711886.897842375,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705226.2633493152,        !- Vertex 2 Xcoordinate
    5711886.897842375,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705229.1509225783,        !- Vertex 3 Xcoordinate
    5711879.44814087,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705229.1509225783,        !- Vertex 4 Xcoordinate
    5711879.44814087,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536884_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705208.5851431353,        !- Vertex 1 Xcoordinate
    5711899.407523395,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705208.5851431353,        !- Vertex 2 Xcoordinate
    5711899.407523395,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705205.9986721827,        !- Vertex 3 Xcoordinate
    5711905.984632862,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705205.9986721827,        !- Vertex 4 Xcoordinate
    5711905.984632862,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536884_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705205.9986721827,        !- Vertex 1 Xcoordinate
    5711905.984632862,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705205.9986721827,        !- Vertex 2 Xcoordinate
    5711905.984632862,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705213.6001846436,        !- Vertex 3 Xcoordinate
    5711908.974116161,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705213.6001846436,        !- Vertex 4 Xcoordinate
    5711908.974116161,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536884_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705213.6001846436,        !- Vertex 1 Xcoordinate
    5711908.974116161,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705213.6001846436,        !- Vertex 2 Xcoordinate
    5711908.974116161,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705216.1866555975,        !- Vertex 3 Xcoordinate
    5711902.397006695,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705216.1866555975,        !- Vertex 4 Xcoordinate
    5711902.397006695,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536884_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705216.1866555975,        !- Vertex 1 Xcoordinate
    5711902.397006695,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705216.1866555975,        !- Vertex 2 Xcoordinate
    5711902.397006695,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705208.5851431353,        !- Vertex 3 Xcoordinate
    5711899.407523395,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705208.5851431353,        !- Vertex 4 Xcoordinate
    5711899.407523395,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536883_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705203.342587406,         !- Vertex 1 Xcoordinate
    5711912.737106981,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705203.342587406,         !- Vertex 2 Xcoordinate
    5711912.737106981,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705210.9579157261,        !- Vertex 3 Xcoordinate
    5711915.721447102,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705210.9579157261,        !- Vertex 4 Xcoordinate
    5711915.721447102,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536883_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705210.9579157261,        !- Vertex 1 Xcoordinate
    5711915.721447102,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705210.9579157261,        !- Vertex 2 Xcoordinate
    5711915.721447102,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705213.6266309187,        !- Vertex 3 Xcoordinate
    5711908.910209833,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705213.6266309187,        !- Vertex 4 Xcoordinate
    5711908.910209833,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536883_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705213.6266309187,        !- Vertex 1 Xcoordinate
    5711908.910209833,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705213.6266309187,        !- Vertex 2 Xcoordinate
    5711908.910209833,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705206.0123506759,        !- Vertex 3 Xcoordinate
    5711905.926138066,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705206.0123506759,        !- Vertex 4 Xcoordinate
    5711905.926138066,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536883_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705206.0123506759,        !- Vertex 1 Xcoordinate
    5711905.926138066,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705206.0123506759,        !- Vertex 2 Xcoordinate
    5711905.926138066,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705203.342587406,         !- Vertex 3 Xcoordinate
    5711912.737106981,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705203.342587406,         !- Vertex 4 Xcoordinate
    5711912.737106981,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536892_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705226.2172127655,        !- Vertex 1 Xcoordinate
    5711886.8798203515,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705226.2172127655,        !- Vertex 2 Xcoordinate
    5711886.8798203515,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705232.1817754633,        !- Vertex 3 Xcoordinate
    5711889.192456763,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705232.1817754633,        !- Vertex 4 Xcoordinate
    5711889.192456763,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536892_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705232.1817754633,        !- Vertex 1 Xcoordinate
    5711889.192456763,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705232.1817754633,        !- Vertex 2 Xcoordinate
    5711889.192456763,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705235.0721792919,        !- Vertex 3 Xcoordinate
    5711881.736344393,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705235.0721792919,        !- Vertex 4 Xcoordinate
    5711881.736344393,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536892_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705235.0721792919,        !- Vertex 1 Xcoordinate
    5711881.736344393,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705235.0721792919,        !- Vertex 2 Xcoordinate
    5711881.736344393,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705229.1076165941,        !- Vertex 3 Xcoordinate
    5711879.423707983,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705229.1076165941,        !- Vertex 4 Xcoordinate
    5711879.423707983,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536892_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705229.1076165941,        !- Vertex 1 Xcoordinate
    5711879.423707983,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705229.1076165941,        !- Vertex 2 Xcoordinate
    5711879.423707983,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705226.2172127655,        !- Vertex 3 Xcoordinate
    5711886.8798203515,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705226.2172127655,        !- Vertex 4 Xcoordinate
    5711886.8798203515,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536893_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705237.40430071,          !- Vertex 1 Xcoordinate
    5711891.216458354,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705237.40430071,          !- Vertex 2 Xcoordinate
    5711891.216458354,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705240.2942880176,        !- Vertex 3 Xcoordinate
    5711883.760441051,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705240.2942880176,        !- Vertex 4 Xcoordinate
    5711883.760441051,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536893_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705240.2942880176,        !- Vertex 1 Xcoordinate
    5711883.760441051,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705240.2942880176,        !- Vertex 2 Xcoordinate
    5711883.760441051,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705235.0405461406,        !- Vertex 3 Xcoordinate
    5711881.72433975,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705235.0405461406,        !- Vertex 4 Xcoordinate
    5711881.72433975,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536893_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705235.0405461406,        !- Vertex 1 Xcoordinate
    5711881.72433975,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705235.0405461406,        !- Vertex 2 Xcoordinate
    5711881.72433975,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705232.1502659742,        !- Vertex 3 Xcoordinate
    5711889.179969829,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705232.1502659742,        !- Vertex 4 Xcoordinate
    5711889.179969829,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536893_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705232.1502659742,        !- Vertex 1 Xcoordinate
    5711889.179969829,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705232.1502659742,        !- Vertex 2 Xcoordinate
    5711889.179969829,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705237.40430071,          !- Vertex 3 Xcoordinate
    5711891.216458354,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705237.40430071,          !- Vertex 4 Xcoordinate
    5711891.216458354,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536894_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705240.2967766646,        !- Vertex 1 Xcoordinate
    5711883.754020471,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705240.2967766646,        !- Vertex 2 Xcoordinate
    5711883.754020471,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705237.4080370492,        !- Vertex 3 Xcoordinate
    5711891.20796158,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705237.4080370492,        !- Vertex 4 Xcoordinate
    5711891.20796158,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536894_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705237.4080370492,        !- Vertex 1 Xcoordinate
    5711891.20796158,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705237.4080370492,        !- Vertex 2 Xcoordinate
    5711891.20796158,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705243.1436044843,        !- Vertex 3 Xcoordinate
    5711893.430820729,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705243.1436044843,        !- Vertex 4 Xcoordinate
    5711893.430820729,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536894_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705243.1436044843,        !- Vertex 1 Xcoordinate
    5711893.430820729,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705243.1436044843,        !- Vertex 2 Xcoordinate
    5711893.430820729,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705246.032929817,         !- Vertex 3 Xcoordinate
    5711885.977654072,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705246.032929817,         !- Vertex 4 Xcoordinate
    5711885.977654072,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536894_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705246.032929817,         !- Vertex 1 Xcoordinate
    5711885.977654072,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705246.032929817,         !- Vertex 2 Xcoordinate
    5711885.977654072,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705240.2967766646,        !- Vertex 3 Xcoordinate
    5711883.754020471,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705240.2967766646,        !- Vertex 4 Xcoordinate
    5711883.754020471,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536882_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705210.9474801526,        !- Vertex 1 Xcoordinate
    5711915.71742864,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705210.9474801526,        !- Vertex 2 Xcoordinate
    5711915.71742864,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705203.3323760164,        !- Vertex 3 Xcoordinate
    5711912.733033995,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705203.3323760164,        !- Vertex 4 Xcoordinate
    5711912.733033995,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536882_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705203.3323760164,        !- Vertex 1 Xcoordinate
    5711912.733033995,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705203.3323760164,        !- Vertex 2 Xcoordinate
    5711912.733033995,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705201.0276704619,        !- Vertex 3 Xcoordinate
    5711918.612484405,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705201.0276704619,        !- Vertex 4 Xcoordinate
    5711918.612484405,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536882_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705201.0276704619,        !- Vertex 1 Xcoordinate
    5711918.612484405,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705201.0276704619,        !- Vertex 2 Xcoordinate
    5711918.612484405,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705208.6438226766,        !- Vertex 3 Xcoordinate
    5711921.597147405,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705208.6438226766,        !- Vertex 4 Xcoordinate
    5711921.597147405,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1430536882_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    705208.6438226766,        !- Vertex 1 Xcoordinate
    5711921.597147405,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    705208.6438226766,        !- Vertex 2 Xcoordinate
    5711921.597147405,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    705210.9474801526,        !- Vertex 3 Xcoordinate
    5711915.71742864,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    705210.9474801526,        !- Vertex 4 Xcoordinate
    5711915.71742864,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_3246e6430f844905_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    3246e6430f844905_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_3246e6430f844905_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_3246e6430f844905_F0_dwelling_0,    !- Name
    3246e6430f844905_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4800000000000001,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_3246e6430f844905_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    3246e6430f844905_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_3246e6430f844905_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    3246e6430f844905_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data