!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Budapest.Ferenc.Liszt.Intl.AP,    !- Name
    47.437,                   !- Latitude
    19.256,                   !- Longitude
    1,                        !- Time Zone
    185;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F0_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F1_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F2_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b43faaa8e54ed41c/b43faaa8e54ed41c_F3_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.8325590486098524,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.396380476344505,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.8727942687156858,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    2.7986932638199677,       !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.75;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    b43faaa8e54ed41c_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    199.5736083984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    199.5736083984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    199.5736083984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    199.5736083984375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    199.576171875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    199.576171875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    199.576171875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    199.576171875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    198.8961181640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    198.8961181640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    198.8961181640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    198.8961181640625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    200.2869873046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    200.2869873046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    200.2869873046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    200.2869873046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    196.80029296875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    196.80029296875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    196.80029296875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    196.80029296875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F0_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    202.295654296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F1_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    202.295654296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F2_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    202.295654296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b43faaa8e54ed41c_F3_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    202.295654296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1161.2870000000112,       !- Vertex 1 Xcoordinate
    1622.6189999999478,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1161.2870000000112,       !- Vertex 2 Xcoordinate
    1622.6189999999478,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1156.695000000007,        !- Vertex 3 Xcoordinate
    1629.8070000000298,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1156.695000000007,        !- Vertex 4 Xcoordinate
    1629.8070000000298,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1161.2870000000112,       !- Vertex 3 Xcoordinate
    1622.6189999999478,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1161.2870000000112,       !- Vertex 4 Xcoordinate
    1622.6189999999478,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1161.2870000000112,       !- Vertex 2 Xcoordinate
    1622.6189999999478,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1161.2870000000112,       !- Vertex 1 Xcoordinate
    1622.6189999999478,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1161.2870000000112,       !- Vertex 1 Xcoordinate
    1622.6189999999478,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1161.2870000000112,       !- Vertex 2 Xcoordinate
    1622.6189999999478,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1156.695000000007,        !- Vertex 3 Xcoordinate
    1629.8070000000298,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1156.695000000007,        !- Vertex 4 Xcoordinate
    1629.8070000000298,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1161.2870000000112,       !- Vertex 3 Xcoordinate
    1622.6189999999478,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1161.2870000000112,       !- Vertex 4 Xcoordinate
    1622.6189999999478,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1161.2870000000112,       !- Vertex 2 Xcoordinate
    1622.6189999999478,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1161.2870000000112,       !- Vertex 1 Xcoordinate
    1622.6189999999478,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1161.2870000000112,       !- Vertex 1 Xcoordinate
    1622.6189999999478,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1161.2870000000112,       !- Vertex 2 Xcoordinate
    1622.6189999999478,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1156.695000000007,        !- Vertex 3 Xcoordinate
    1629.8070000000298,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1156.695000000007,        !- Vertex 4 Xcoordinate
    1629.8070000000298,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1161.2870000000112,       !- Vertex 3 Xcoordinate
    1622.6189999999478,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1161.2870000000112,       !- Vertex 4 Xcoordinate
    1622.6189999999478,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1161.2870000000112,       !- Vertex 2 Xcoordinate
    1622.6189999999478,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1161.2870000000112,       !- Vertex 1 Xcoordinate
    1622.6189999999478,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1161.2870000000112,       !- Vertex 1 Xcoordinate
    1622.6189999999478,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1161.2870000000112,       !- Vertex 2 Xcoordinate
    1622.6189999999478,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1156.695000000007,        !- Vertex 3 Xcoordinate
    1629.8070000000298,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1156.695000000007,        !- Vertex 4 Xcoordinate
    1629.8070000000298,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1161.2870000000112,       !- Vertex 3 Xcoordinate
    1622.6189999999478,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1161.2870000000112,       !- Vertex 4 Xcoordinate
    1622.6189999999478,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1161.2870000000112,       !- Vertex 2 Xcoordinate
    1622.6189999999478,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1161.2870000000112,       !- Vertex 1 Xcoordinate
    1622.6189999999478,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1152.091000000015,        !- Vertex 1 Xcoordinate
    1637.0149999996647,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1152.091000000015,        !- Vertex 2 Xcoordinate
    1637.0149999996647,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1145.6060000000289,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1145.6060000000289,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1152.091000000015,        !- Vertex 3 Xcoordinate
    1637.0149999996647,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1152.091000000015,        !- Vertex 4 Xcoordinate
    1637.0149999996647,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1329999999725,       !- Vertex 1 Xcoordinate
    1625.4519999995828,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1150.1329999999725,       !- Vertex 2 Xcoordinate
    1625.4519999995828,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1156.695000000007,        !- Vertex 3 Xcoordinate
    1629.8070000000298,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1156.695000000007,        !- Vertex 4 Xcoordinate
    1629.8070000000298,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1152.091000000015,        !- Vertex 1 Xcoordinate
    1637.0149999996647,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1145.6060000000289,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1152.091000000015,        !- Vertex 2 Xcoordinate
    1637.0149999996647,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1145.6060000000289,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1152.091000000015,        !- Vertex 1 Xcoordinate
    1637.0149999996647,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1152.091000000015,        !- Vertex 2 Xcoordinate
    1637.0149999996647,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1145.6060000000289,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1145.6060000000289,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1152.091000000015,        !- Vertex 3 Xcoordinate
    1637.0149999996647,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1152.091000000015,        !- Vertex 4 Xcoordinate
    1637.0149999996647,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1329999999725,       !- Vertex 1 Xcoordinate
    1625.4519999995828,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1150.1329999999725,       !- Vertex 2 Xcoordinate
    1625.4519999995828,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1156.695000000007,        !- Vertex 3 Xcoordinate
    1629.8070000000298,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1156.695000000007,        !- Vertex 4 Xcoordinate
    1629.8070000000298,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1152.091000000015,        !- Vertex 1 Xcoordinate
    1637.0149999996647,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1145.6060000000289,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1152.091000000015,        !- Vertex 2 Xcoordinate
    1637.0149999996647,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1145.6060000000289,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1152.091000000015,        !- Vertex 1 Xcoordinate
    1637.0149999996647,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1152.091000000015,        !- Vertex 2 Xcoordinate
    1637.0149999996647,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1145.6060000000289,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1145.6060000000289,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1152.091000000015,        !- Vertex 3 Xcoordinate
    1637.0149999996647,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1152.091000000015,        !- Vertex 4 Xcoordinate
    1637.0149999996647,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1329999999725,       !- Vertex 1 Xcoordinate
    1625.4519999995828,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1150.1329999999725,       !- Vertex 2 Xcoordinate
    1625.4519999995828,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1156.695000000007,        !- Vertex 3 Xcoordinate
    1629.8070000000298,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1156.695000000007,        !- Vertex 4 Xcoordinate
    1629.8070000000298,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1152.091000000015,        !- Vertex 1 Xcoordinate
    1637.0149999996647,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1145.6060000000289,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1152.091000000015,        !- Vertex 2 Xcoordinate
    1637.0149999996647,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1145.6060000000289,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1152.091000000015,        !- Vertex 1 Xcoordinate
    1637.0149999996647,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1152.091000000015,        !- Vertex 2 Xcoordinate
    1637.0149999996647,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1145.6060000000289,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1145.6060000000289,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1152.091000000015,        !- Vertex 3 Xcoordinate
    1637.0149999996647,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1152.091000000015,        !- Vertex 4 Xcoordinate
    1637.0149999996647,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1329999999725,       !- Vertex 1 Xcoordinate
    1625.4519999995828,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1150.1329999999725,       !- Vertex 2 Xcoordinate
    1625.4519999995828,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1156.695000000007,        !- Vertex 3 Xcoordinate
    1629.8070000000298,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1156.695000000007,        !- Vertex 4 Xcoordinate
    1629.8070000000298,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1152.091000000015,        !- Vertex 1 Xcoordinate
    1637.0149999996647,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1156.695000000007,        !- Vertex 2 Xcoordinate
    1629.8070000000298,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1145.6060000000289,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1156.695000000007,        !- Vertex 1 Xcoordinate
    1629.8070000000298,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1152.091000000015,        !- Vertex 2 Xcoordinate
    1637.0149999996647,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1145.6060000000289,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1148.8589999999967,       !- Vertex 1 Xcoordinate
    1614.3770000003278,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1148.8589999999967,       !- Vertex 2 Xcoordinate
    1614.3770000003278,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.994000000006,        !- Vertex 1 Xcoordinate
    1622.6270000003278,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1143.994000000006,        !- Vertex 2 Xcoordinate
    1622.6270000003278,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1148.8589999999967,       !- Vertex 3 Xcoordinate
    1614.3770000003278,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1148.8589999999967,       !- Vertex 4 Xcoordinate
    1614.3770000003278,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1148.8589999999967,       !- Vertex 3 Xcoordinate
    1614.3770000003278,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1148.8589999999967,       !- Vertex 4 Xcoordinate
    1614.3770000003278,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1148.8589999999967,       !- Vertex 1 Xcoordinate
    1614.3770000003278,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1148.8589999999967,       !- Vertex 2 Xcoordinate
    1614.3770000003278,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.994000000006,        !- Vertex 1 Xcoordinate
    1622.6270000003278,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1143.994000000006,        !- Vertex 2 Xcoordinate
    1622.6270000003278,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1148.8589999999967,       !- Vertex 3 Xcoordinate
    1614.3770000003278,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1148.8589999999967,       !- Vertex 4 Xcoordinate
    1614.3770000003278,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1148.8589999999967,       !- Vertex 3 Xcoordinate
    1614.3770000003278,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1148.8589999999967,       !- Vertex 4 Xcoordinate
    1614.3770000003278,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1148.8589999999967,       !- Vertex 1 Xcoordinate
    1614.3770000003278,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1148.8589999999967,       !- Vertex 2 Xcoordinate
    1614.3770000003278,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.994000000006,        !- Vertex 1 Xcoordinate
    1622.6270000003278,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1143.994000000006,        !- Vertex 2 Xcoordinate
    1622.6270000003278,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1148.8589999999967,       !- Vertex 3 Xcoordinate
    1614.3770000003278,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1148.8589999999967,       !- Vertex 4 Xcoordinate
    1614.3770000003278,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1148.8589999999967,       !- Vertex 3 Xcoordinate
    1614.3770000003278,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1148.8589999999967,       !- Vertex 4 Xcoordinate
    1614.3770000003278,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1148.8589999999967,       !- Vertex 1 Xcoordinate
    1614.3770000003278,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1148.8589999999967,       !- Vertex 2 Xcoordinate
    1614.3770000003278,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.994000000006,        !- Vertex 1 Xcoordinate
    1622.6270000003278,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1143.994000000006,        !- Vertex 2 Xcoordinate
    1622.6270000003278,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1148.8589999999967,       !- Vertex 3 Xcoordinate
    1614.3770000003278,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1148.8589999999967,       !- Vertex 4 Xcoordinate
    1614.3770000003278,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1148.8589999999967,       !- Vertex 3 Xcoordinate
    1614.3770000003278,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1148.8589999999967,       !- Vertex 4 Xcoordinate
    1614.3770000003278,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6060000000289,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1145.6060000000289,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1142.9729999999981,       !- Vertex 3 Xcoordinate
    1630.348000000231,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1142.9729999999981,       !- Vertex 4 Xcoordinate
    1630.348000000231,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.994000000006,        !- Vertex 1 Xcoordinate
    1622.6270000003278,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1143.994000000006,        !- Vertex 2 Xcoordinate
    1622.6270000003278,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1149.558000000019,        !- Vertex 3 Xcoordinate
    1626.319000000134,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1149.558000000019,        !- Vertex 4 Xcoordinate
    1626.319000000134,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.7480000000214,       !- Vertex 1 Xcoordinate
    1623.0449999999255,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1143.7480000000214,       !- Vertex 2 Xcoordinate
    1623.0449999999255,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.0310000000172,       !- Vertex 1 Xcoordinate
    1620.303999999538,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1143.7480000000214,       !- Vertex 3 Xcoordinate
    1623.0449999999255,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1143.7480000000214,       !- Vertex 4 Xcoordinate
    1623.0449999999255,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1136.5279999999912,       !- Vertex 2 Xcoordinate
    1625.582999999635,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1140.0310000000172,       !- Vertex 3 Xcoordinate
    1620.303999999538,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1140.0310000000172,       !- Vertex 4 Xcoordinate
    1620.303999999538,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.5929999999935,       !- Vertex 1 Xcoordinate
    1628.6059999996796,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1140.5929999999935,       !- Vertex 2 Xcoordinate
    1628.6059999996796,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1136.5279999999912,       !- Vertex 4 Xcoordinate
    1625.582999999635,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.7320000000182,       !- Vertex 1 Xcoordinate
    1626.4280000003055,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1142.7320000000182,       !- Vertex 2 Xcoordinate
    1626.4280000003055,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1140.5929999999935,       !- Vertex 3 Xcoordinate
    1628.6059999996796,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1140.5929999999935,       !- Vertex 4 Xcoordinate
    1628.6059999996796,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.146000000008,        !- Vertex 1 Xcoordinate
    1627.7249999996275,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1145.146000000008,        !- Vertex 2 Xcoordinate
    1627.7249999996275,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1142.7320000000182,       !- Vertex 3 Xcoordinate
    1626.4280000003055,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1142.7320000000182,       !- Vertex 4 Xcoordinate
    1626.4280000003055,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.9729999999981,       !- Vertex 1 Xcoordinate
    1630.348000000231,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1142.9729999999981,       !- Vertex 2 Xcoordinate
    1630.348000000231,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1145.146000000008,        !- Vertex 3 Xcoordinate
    1627.7249999996275,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1145.146000000008,        !- Vertex 4 Xcoordinate
    1627.7249999996275,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6060000000289,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1143.7480000000214,       !- Vertex 4 Xcoordinate
    1623.0449999999255,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1140.0310000000172,       !- Vertex 5 Xcoordinate
    1620.303999999538,        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1136.5279999999912,       !- Vertex 6 Xcoordinate
    1625.582999999635,        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    1140.5929999999935,       !- Vertex 7 Xcoordinate
    1628.6059999996796,       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    1142.7320000000182,       !- Vertex 8 Xcoordinate
    1626.4280000003055,       !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    1145.146000000008,        !- Vertex 9 Xcoordinate
    1627.7249999996275,       !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    1142.9729999999981,       !- Vertex 10 Xcoordinate
    1630.348000000231,        !- Vertex 10 Ycoordinate
    0;                        !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1145.6060000000289,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1142.9729999999981,       !- Vertex 3 Xcoordinate
    1630.348000000231,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1145.146000000008,        !- Vertex 4 Xcoordinate
    1627.7249999996275,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1142.7320000000182,       !- Vertex 5 Xcoordinate
    1626.4280000003055,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1140.5929999999935,       !- Vertex 6 Xcoordinate
    1628.6059999996796,       !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1136.5279999999912,       !- Vertex 7 Xcoordinate
    1625.582999999635,        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    1140.0310000000172,       !- Vertex 8 Xcoordinate
    1620.303999999538,        !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    1143.7480000000214,       !- Vertex 9 Xcoordinate
    1623.0449999999255,       !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    1143.994000000006,        !- Vertex 10 Xcoordinate
    1622.6270000003278,       !- Vertex 10 Ycoordinate
    3;                        !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6060000000289,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1145.6060000000289,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1142.9729999999981,       !- Vertex 3 Xcoordinate
    1630.348000000231,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1142.9729999999981,       !- Vertex 4 Xcoordinate
    1630.348000000231,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.994000000006,        !- Vertex 1 Xcoordinate
    1622.6270000003278,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1143.994000000006,        !- Vertex 2 Xcoordinate
    1622.6270000003278,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1149.558000000019,        !- Vertex 3 Xcoordinate
    1626.319000000134,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1149.558000000019,        !- Vertex 4 Xcoordinate
    1626.319000000134,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.7480000000214,       !- Vertex 1 Xcoordinate
    1623.0449999999255,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1143.7480000000214,       !- Vertex 2 Xcoordinate
    1623.0449999999255,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.0310000000172,       !- Vertex 1 Xcoordinate
    1620.303999999538,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1143.7480000000214,       !- Vertex 3 Xcoordinate
    1623.0449999999255,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1143.7480000000214,       !- Vertex 4 Xcoordinate
    1623.0449999999255,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1136.5279999999912,       !- Vertex 2 Xcoordinate
    1625.582999999635,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1140.0310000000172,       !- Vertex 3 Xcoordinate
    1620.303999999538,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1140.0310000000172,       !- Vertex 4 Xcoordinate
    1620.303999999538,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.5929999999935,       !- Vertex 1 Xcoordinate
    1628.6059999996796,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1140.5929999999935,       !- Vertex 2 Xcoordinate
    1628.6059999996796,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1136.5279999999912,       !- Vertex 4 Xcoordinate
    1625.582999999635,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.7320000000182,       !- Vertex 1 Xcoordinate
    1626.4280000003055,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1142.7320000000182,       !- Vertex 2 Xcoordinate
    1626.4280000003055,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1140.5929999999935,       !- Vertex 3 Xcoordinate
    1628.6059999996796,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1140.5929999999935,       !- Vertex 4 Xcoordinate
    1628.6059999996796,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.146000000008,        !- Vertex 1 Xcoordinate
    1627.7249999996275,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1145.146000000008,        !- Vertex 2 Xcoordinate
    1627.7249999996275,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1142.7320000000182,       !- Vertex 3 Xcoordinate
    1626.4280000003055,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1142.7320000000182,       !- Vertex 4 Xcoordinate
    1626.4280000003055,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.9729999999981,       !- Vertex 1 Xcoordinate
    1630.348000000231,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1142.9729999999981,       !- Vertex 2 Xcoordinate
    1630.348000000231,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1145.146000000008,        !- Vertex 3 Xcoordinate
    1627.7249999996275,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1145.146000000008,        !- Vertex 4 Xcoordinate
    1627.7249999996275,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6060000000289,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1143.7480000000214,       !- Vertex 4 Xcoordinate
    1623.0449999999255,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1140.0310000000172,       !- Vertex 5 Xcoordinate
    1620.303999999538,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1136.5279999999912,       !- Vertex 6 Xcoordinate
    1625.582999999635,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1140.5929999999935,       !- Vertex 7 Xcoordinate
    1628.6059999996796,       !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    1142.7320000000182,       !- Vertex 8 Xcoordinate
    1626.4280000003055,       !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    1145.146000000008,        !- Vertex 9 Xcoordinate
    1627.7249999996275,       !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    1142.9729999999981,       !- Vertex 10 Xcoordinate
    1630.348000000231,        !- Vertex 10 Ycoordinate
    3;                        !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1145.6060000000289,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1142.9729999999981,       !- Vertex 3 Xcoordinate
    1630.348000000231,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1145.146000000008,        !- Vertex 4 Xcoordinate
    1627.7249999996275,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1142.7320000000182,       !- Vertex 5 Xcoordinate
    1626.4280000003055,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1140.5929999999935,       !- Vertex 6 Xcoordinate
    1628.6059999996796,       !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    1136.5279999999912,       !- Vertex 7 Xcoordinate
    1625.582999999635,        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    1140.0310000000172,       !- Vertex 8 Xcoordinate
    1620.303999999538,        !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    1143.7480000000214,       !- Vertex 9 Xcoordinate
    1623.0449999999255,       !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    1143.994000000006,        !- Vertex 10 Xcoordinate
    1622.6270000003278,       !- Vertex 10 Ycoordinate
    6;                        !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6060000000289,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1145.6060000000289,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1142.9729999999981,       !- Vertex 3 Xcoordinate
    1630.348000000231,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1142.9729999999981,       !- Vertex 4 Xcoordinate
    1630.348000000231,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.994000000006,        !- Vertex 1 Xcoordinate
    1622.6270000003278,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1143.994000000006,        !- Vertex 2 Xcoordinate
    1622.6270000003278,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1149.558000000019,        !- Vertex 3 Xcoordinate
    1626.319000000134,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1149.558000000019,        !- Vertex 4 Xcoordinate
    1626.319000000134,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.7480000000214,       !- Vertex 1 Xcoordinate
    1623.0449999999255,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1143.7480000000214,       !- Vertex 2 Xcoordinate
    1623.0449999999255,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.0310000000172,       !- Vertex 1 Xcoordinate
    1620.303999999538,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1143.7480000000214,       !- Vertex 3 Xcoordinate
    1623.0449999999255,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1143.7480000000214,       !- Vertex 4 Xcoordinate
    1623.0449999999255,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1136.5279999999912,       !- Vertex 2 Xcoordinate
    1625.582999999635,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1140.0310000000172,       !- Vertex 3 Xcoordinate
    1620.303999999538,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1140.0310000000172,       !- Vertex 4 Xcoordinate
    1620.303999999538,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.5929999999935,       !- Vertex 1 Xcoordinate
    1628.6059999996796,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1140.5929999999935,       !- Vertex 2 Xcoordinate
    1628.6059999996796,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1136.5279999999912,       !- Vertex 4 Xcoordinate
    1625.582999999635,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.7320000000182,       !- Vertex 1 Xcoordinate
    1626.4280000003055,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1142.7320000000182,       !- Vertex 2 Xcoordinate
    1626.4280000003055,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1140.5929999999935,       !- Vertex 3 Xcoordinate
    1628.6059999996796,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1140.5929999999935,       !- Vertex 4 Xcoordinate
    1628.6059999996796,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.146000000008,        !- Vertex 1 Xcoordinate
    1627.7249999996275,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1145.146000000008,        !- Vertex 2 Xcoordinate
    1627.7249999996275,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1142.7320000000182,       !- Vertex 3 Xcoordinate
    1626.4280000003055,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1142.7320000000182,       !- Vertex 4 Xcoordinate
    1626.4280000003055,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.9729999999981,       !- Vertex 1 Xcoordinate
    1630.348000000231,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1142.9729999999981,       !- Vertex 2 Xcoordinate
    1630.348000000231,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1145.146000000008,        !- Vertex 3 Xcoordinate
    1627.7249999996275,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1145.146000000008,        !- Vertex 4 Xcoordinate
    1627.7249999996275,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6060000000289,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1143.7480000000214,       !- Vertex 4 Xcoordinate
    1623.0449999999255,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1140.0310000000172,       !- Vertex 5 Xcoordinate
    1620.303999999538,        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1136.5279999999912,       !- Vertex 6 Xcoordinate
    1625.582999999635,        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    1140.5929999999935,       !- Vertex 7 Xcoordinate
    1628.6059999996796,       !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    1142.7320000000182,       !- Vertex 8 Xcoordinate
    1626.4280000003055,       !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    1145.146000000008,        !- Vertex 9 Xcoordinate
    1627.7249999996275,       !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    1142.9729999999981,       !- Vertex 10 Xcoordinate
    1630.348000000231,        !- Vertex 10 Ycoordinate
    6;                        !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1145.6060000000289,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1142.9729999999981,       !- Vertex 3 Xcoordinate
    1630.348000000231,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1145.146000000008,        !- Vertex 4 Xcoordinate
    1627.7249999996275,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1142.7320000000182,       !- Vertex 5 Xcoordinate
    1626.4280000003055,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1140.5929999999935,       !- Vertex 6 Xcoordinate
    1628.6059999996796,       !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    1136.5279999999912,       !- Vertex 7 Xcoordinate
    1625.582999999635,        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    1140.0310000000172,       !- Vertex 8 Xcoordinate
    1620.303999999538,        !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    1143.7480000000214,       !- Vertex 9 Xcoordinate
    1623.0449999999255,       !- Vertex 9 Ycoordinate
    9,                        !- Vertex 9 Zcoordinate
    1143.994000000006,        !- Vertex 10 Xcoordinate
    1622.6270000003278,       !- Vertex 10 Ycoordinate
    9;                        !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6060000000289,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1145.6060000000289,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1142.9729999999981,       !- Vertex 3 Xcoordinate
    1630.348000000231,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1142.9729999999981,       !- Vertex 4 Xcoordinate
    1630.348000000231,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.994000000006,        !- Vertex 1 Xcoordinate
    1622.6270000003278,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1143.994000000006,        !- Vertex 2 Xcoordinate
    1622.6270000003278,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1149.558000000019,        !- Vertex 3 Xcoordinate
    1626.319000000134,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1149.558000000019,        !- Vertex 4 Xcoordinate
    1626.319000000134,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1143.7480000000214,       !- Vertex 1 Xcoordinate
    1623.0449999999255,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1143.7480000000214,       !- Vertex 2 Xcoordinate
    1623.0449999999255,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1143.994000000006,        !- Vertex 4 Xcoordinate
    1622.6270000003278,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.0310000000172,       !- Vertex 1 Xcoordinate
    1620.303999999538,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1143.7480000000214,       !- Vertex 3 Xcoordinate
    1623.0449999999255,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1143.7480000000214,       !- Vertex 4 Xcoordinate
    1623.0449999999255,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1136.5279999999912,       !- Vertex 2 Xcoordinate
    1625.582999999635,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1140.0310000000172,       !- Vertex 3 Xcoordinate
    1620.303999999538,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1140.0310000000172,       !- Vertex 4 Xcoordinate
    1620.303999999538,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.5929999999935,       !- Vertex 1 Xcoordinate
    1628.6059999996796,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1140.5929999999935,       !- Vertex 2 Xcoordinate
    1628.6059999996796,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1136.5279999999912,       !- Vertex 4 Xcoordinate
    1625.582999999635,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.7320000000182,       !- Vertex 1 Xcoordinate
    1626.4280000003055,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1142.7320000000182,       !- Vertex 2 Xcoordinate
    1626.4280000003055,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1140.5929999999935,       !- Vertex 3 Xcoordinate
    1628.6059999996796,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1140.5929999999935,       !- Vertex 4 Xcoordinate
    1628.6059999996796,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.146000000008,        !- Vertex 1 Xcoordinate
    1627.7249999996275,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1145.146000000008,        !- Vertex 2 Xcoordinate
    1627.7249999996275,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1142.7320000000182,       !- Vertex 3 Xcoordinate
    1626.4280000003055,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1142.7320000000182,       !- Vertex 4 Xcoordinate
    1626.4280000003055,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.9729999999981,       !- Vertex 1 Xcoordinate
    1630.348000000231,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1142.9729999999981,       !- Vertex 2 Xcoordinate
    1630.348000000231,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1145.146000000008,        !- Vertex 3 Xcoordinate
    1627.7249999996275,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1145.146000000008,        !- Vertex 4 Xcoordinate
    1627.7249999996275,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6060000000289,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1149.558000000019,        !- Vertex 2 Xcoordinate
    1626.319000000134,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1143.994000000006,        !- Vertex 3 Xcoordinate
    1622.6270000003278,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1143.7480000000214,       !- Vertex 4 Xcoordinate
    1623.0449999999255,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1140.0310000000172,       !- Vertex 5 Xcoordinate
    1620.303999999538,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1136.5279999999912,       !- Vertex 6 Xcoordinate
    1625.582999999635,        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    1140.5929999999935,       !- Vertex 7 Xcoordinate
    1628.6059999996796,       !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    1142.7320000000182,       !- Vertex 8 Xcoordinate
    1626.4280000003055,       !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    1145.146000000008,        !- Vertex 9 Xcoordinate
    1627.7249999996275,       !- Vertex 9 Ycoordinate
    9,                        !- Vertex 9 Zcoordinate
    1142.9729999999981,       !- Vertex 10 Xcoordinate
    1630.348000000231,        !- Vertex 10 Ycoordinate
    9;                        !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.558000000019,        !- Vertex 1 Xcoordinate
    1626.319000000134,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1145.6060000000289,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1142.9729999999981,       !- Vertex 3 Xcoordinate
    1630.348000000231,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1145.146000000008,        !- Vertex 4 Xcoordinate
    1627.7249999996275,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1142.7320000000182,       !- Vertex 5 Xcoordinate
    1626.4280000003055,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    1140.5929999999935,       !- Vertex 6 Xcoordinate
    1628.6059999996796,       !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    1136.5279999999912,       !- Vertex 7 Xcoordinate
    1625.582999999635,        !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    1140.0310000000172,       !- Vertex 8 Xcoordinate
    1620.303999999538,        !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    1143.7480000000214,       !- Vertex 9 Xcoordinate
    1623.0449999999255,       !- Vertex 9 Ycoordinate
    12,                       !- Vertex 9 Zcoordinate
    1143.994000000006,        !- Vertex 10 Xcoordinate
    1622.6270000003278,       !- Vertex 10 Ycoordinate
    12;                       !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1135.886999999988,        !- Vertex 2 Xcoordinate
    1617.2470000004396,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1135.5590000000084,       !- Vertex 3 Xcoordinate
    1617.6100000003353,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1135.5590000000084,       !- Vertex 4 Xcoordinate
    1617.6100000003353,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.3769999999786,       !- Vertex 1 Xcoordinate
    1610.0800000000745,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1142.3769999999786,       !- Vertex 2 Xcoordinate
    1610.0800000000745,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1135.890000000014,        !- Vertex 3 Xcoordinate
    1617.242999999784,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1135.890000000014,        !- Vertex 4 Xcoordinate
    1617.242999999784,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.8680000000168,       !- Vertex 1 Xcoordinate
    1606.4139999998733,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1136.8680000000168,       !- Vertex 2 Xcoordinate
    1606.4139999998733,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1142.3769999999786,       !- Vertex 3 Xcoordinate
    1610.0800000000745,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1142.3769999999786,       !- Vertex 4 Xcoordinate
    1610.0800000000745,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1130.1900000000023,       !- Vertex 1 Xcoordinate
    1614.0470000002533,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1130.1900000000023,       !- Vertex 2 Xcoordinate
    1614.0470000002533,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1136.8680000000168,       !- Vertex 3 Xcoordinate
    1606.4139999998733,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1136.8680000000168,       !- Vertex 4 Xcoordinate
    1606.4139999998733,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.554999999993,        !- Vertex 1 Xcoordinate
    1617.6069999998435,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1142.3769999999786,       !- Vertex 2 Xcoordinate
    1610.0800000000745,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1136.8680000000168,       !- Vertex 3 Xcoordinate
    1606.4139999998733,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.3769999999786,       !- Vertex 1 Xcoordinate
    1610.0800000000745,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1135.554999999993,        !- Vertex 2 Xcoordinate
    1617.6069999998435,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1136.8680000000168,       !- Vertex 4 Xcoordinate
    1606.4139999998733,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1135.886999999988,        !- Vertex 2 Xcoordinate
    1617.2470000004396,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1135.5590000000084,       !- Vertex 3 Xcoordinate
    1617.6100000003353,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1135.5590000000084,       !- Vertex 4 Xcoordinate
    1617.6100000003353,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.3769999999786,       !- Vertex 1 Xcoordinate
    1610.0800000000745,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1142.3769999999786,       !- Vertex 2 Xcoordinate
    1610.0800000000745,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1135.890000000014,        !- Vertex 3 Xcoordinate
    1617.242999999784,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1135.890000000014,        !- Vertex 4 Xcoordinate
    1617.242999999784,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.8680000000168,       !- Vertex 1 Xcoordinate
    1606.4139999998733,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1136.8680000000168,       !- Vertex 2 Xcoordinate
    1606.4139999998733,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1142.3769999999786,       !- Vertex 3 Xcoordinate
    1610.0800000000745,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1142.3769999999786,       !- Vertex 4 Xcoordinate
    1610.0800000000745,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1130.1900000000023,       !- Vertex 1 Xcoordinate
    1614.0470000002533,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1130.1900000000023,       !- Vertex 2 Xcoordinate
    1614.0470000002533,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1136.8680000000168,       !- Vertex 3 Xcoordinate
    1606.4139999998733,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1136.8680000000168,       !- Vertex 4 Xcoordinate
    1606.4139999998733,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.554999999993,        !- Vertex 1 Xcoordinate
    1617.6069999998435,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1142.3769999999786,       !- Vertex 2 Xcoordinate
    1610.0800000000745,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1136.8680000000168,       !- Vertex 3 Xcoordinate
    1606.4139999998733,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.3769999999786,       !- Vertex 1 Xcoordinate
    1610.0800000000745,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1135.554999999993,        !- Vertex 2 Xcoordinate
    1617.6069999998435,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1136.8680000000168,       !- Vertex 4 Xcoordinate
    1606.4139999998733,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1135.886999999988,        !- Vertex 2 Xcoordinate
    1617.2470000004396,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1135.5590000000084,       !- Vertex 3 Xcoordinate
    1617.6100000003353,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1135.5590000000084,       !- Vertex 4 Xcoordinate
    1617.6100000003353,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.3769999999786,       !- Vertex 1 Xcoordinate
    1610.0800000000745,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1142.3769999999786,       !- Vertex 2 Xcoordinate
    1610.0800000000745,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1135.890000000014,        !- Vertex 3 Xcoordinate
    1617.242999999784,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1135.890000000014,        !- Vertex 4 Xcoordinate
    1617.242999999784,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.8680000000168,       !- Vertex 1 Xcoordinate
    1606.4139999998733,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1136.8680000000168,       !- Vertex 2 Xcoordinate
    1606.4139999998733,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1142.3769999999786,       !- Vertex 3 Xcoordinate
    1610.0800000000745,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1142.3769999999786,       !- Vertex 4 Xcoordinate
    1610.0800000000745,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1130.1900000000023,       !- Vertex 1 Xcoordinate
    1614.0470000002533,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1130.1900000000023,       !- Vertex 2 Xcoordinate
    1614.0470000002533,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1136.8680000000168,       !- Vertex 3 Xcoordinate
    1606.4139999998733,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1136.8680000000168,       !- Vertex 4 Xcoordinate
    1606.4139999998733,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.554999999993,        !- Vertex 1 Xcoordinate
    1617.6069999998435,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1142.3769999999786,       !- Vertex 2 Xcoordinate
    1610.0800000000745,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1136.8680000000168,       !- Vertex 3 Xcoordinate
    1606.4139999998733,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.3769999999786,       !- Vertex 1 Xcoordinate
    1610.0800000000745,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1135.554999999993,        !- Vertex 2 Xcoordinate
    1617.6069999998435,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1136.8680000000168,       !- Vertex 4 Xcoordinate
    1606.4139999998733,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1135.886999999988,        !- Vertex 2 Xcoordinate
    1617.2470000004396,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1135.5590000000084,       !- Vertex 3 Xcoordinate
    1617.6100000003353,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1135.5590000000084,       !- Vertex 4 Xcoordinate
    1617.6100000003353,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.3769999999786,       !- Vertex 1 Xcoordinate
    1610.0800000000745,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1142.3769999999786,       !- Vertex 2 Xcoordinate
    1610.0800000000745,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1135.890000000014,        !- Vertex 3 Xcoordinate
    1617.242999999784,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1135.890000000014,        !- Vertex 4 Xcoordinate
    1617.242999999784,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.8680000000168,       !- Vertex 1 Xcoordinate
    1606.4139999998733,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1136.8680000000168,       !- Vertex 2 Xcoordinate
    1606.4139999998733,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1142.3769999999786,       !- Vertex 3 Xcoordinate
    1610.0800000000745,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1142.3769999999786,       !- Vertex 4 Xcoordinate
    1610.0800000000745,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1130.1900000000023,       !- Vertex 1 Xcoordinate
    1614.0470000002533,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1130.1900000000023,       !- Vertex 2 Xcoordinate
    1614.0470000002533,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1136.8680000000168,       !- Vertex 3 Xcoordinate
    1606.4139999998733,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1136.8680000000168,       !- Vertex 4 Xcoordinate
    1606.4139999998733,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.554999999993,        !- Vertex 1 Xcoordinate
    1617.6069999998435,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1142.3769999999786,       !- Vertex 2 Xcoordinate
    1610.0800000000745,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1136.8680000000168,       !- Vertex 3 Xcoordinate
    1606.4139999998733,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1142.3769999999786,       !- Vertex 1 Xcoordinate
    1610.0800000000745,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1135.5590000000084,       !- Vertex 2 Xcoordinate
    1617.6100000003353,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1136.8680000000168,       !- Vertex 4 Xcoordinate
    1606.4139999998733,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1128.4639999999781,       !- Vertex 1 Xcoordinate
    1616.019999999553,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1128.4639999999781,       !- Vertex 2 Xcoordinate
    1616.019999999553,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1129.5109999999986,       !- Vertex 1 Xcoordinate
    1616.9060000004247,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1129.5109999999986,       !- Vertex 2 Xcoordinate
    1616.9060000004247,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1128.4639999999781,       !- Vertex 3 Xcoordinate
    1616.019999999553,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1128.4639999999781,       !- Vertex 4 Xcoordinate
    1616.019999999553,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1127.7330000000075,       !- Vertex 1 Xcoordinate
    1619.0410000002012,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1127.7330000000075,       !- Vertex 2 Xcoordinate
    1619.0410000002012,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1129.5109999999986,       !- Vertex 3 Xcoordinate
    1616.9060000004247,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1129.5109999999986,       !- Vertex 4 Xcoordinate
    1616.9060000004247,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1136.5279999999912,       !- Vertex 2 Xcoordinate
    1625.582999999635,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1127.7330000000075,       !- Vertex 3 Xcoordinate
    1619.0410000002012,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1127.7330000000075,       !- Vertex 4 Xcoordinate
    1619.0410000002012,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.0310000000172,       !- Vertex 1 Xcoordinate
    1620.303999999538,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1136.5279999999912,       !- Vertex 4 Xcoordinate
    1625.582999999635,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1135.886999999988,        !- Vertex 2 Xcoordinate
    1617.2470000004396,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1140.0310000000172,       !- Vertex 3 Xcoordinate
    1620.303999999538,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1140.0310000000172,       !- Vertex 4 Xcoordinate
    1620.303999999538,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.5590000000084,       !- Vertex 1 Xcoordinate
    1617.6100000003353,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1135.5590000000084,       !- Vertex 2 Xcoordinate
    1617.6100000003353,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1135.886999999988,        !- Vertex 3 Xcoordinate
    1617.2470000004396,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1135.886999999988,        !- Vertex 4 Xcoordinate
    1617.2470000004396,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1135.886999999988,        !- Vertex 3 Xcoordinate
    1617.2470000004396,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1135.5590000000084,       !- Vertex 4 Xcoordinate
    1617.6100000003353,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1130.1900000000023,       !- Vertex 5 Xcoordinate
    1614.0470000002533,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1128.4639999999781,       !- Vertex 6 Xcoordinate
    1616.019999999553,        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    1129.5109999999986,       !- Vertex 7 Xcoordinate
    1616.9060000004247,       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    1127.7330000000075,       !- Vertex 8 Xcoordinate
    1619.0410000002012,       !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1127.7330000000075,       !- Vertex 4 Xcoordinate
    1619.0410000002012,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1129.5109999999986,       !- Vertex 5 Xcoordinate
    1616.9060000004247,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1128.4639999999781,       !- Vertex 6 Xcoordinate
    1616.019999999553,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1130.1900000000023,       !- Vertex 7 Xcoordinate
    1614.0470000002533,       !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    1135.5590000000084,       !- Vertex 8 Xcoordinate
    1617.6100000003353,       !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1128.4639999999781,       !- Vertex 1 Xcoordinate
    1616.019999999553,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1128.4639999999781,       !- Vertex 2 Xcoordinate
    1616.019999999553,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1129.5109999999986,       !- Vertex 1 Xcoordinate
    1616.9060000004247,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1129.5109999999986,       !- Vertex 2 Xcoordinate
    1616.9060000004247,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1128.4639999999781,       !- Vertex 3 Xcoordinate
    1616.019999999553,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1128.4639999999781,       !- Vertex 4 Xcoordinate
    1616.019999999553,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1127.7330000000075,       !- Vertex 1 Xcoordinate
    1619.0410000002012,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1127.7330000000075,       !- Vertex 2 Xcoordinate
    1619.0410000002012,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1129.5109999999986,       !- Vertex 3 Xcoordinate
    1616.9060000004247,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1129.5109999999986,       !- Vertex 4 Xcoordinate
    1616.9060000004247,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1136.5279999999912,       !- Vertex 2 Xcoordinate
    1625.582999999635,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1127.7330000000075,       !- Vertex 3 Xcoordinate
    1619.0410000002012,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1127.7330000000075,       !- Vertex 4 Xcoordinate
    1619.0410000002012,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.0310000000172,       !- Vertex 1 Xcoordinate
    1620.303999999538,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1136.5279999999912,       !- Vertex 4 Xcoordinate
    1625.582999999635,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1135.886999999988,        !- Vertex 2 Xcoordinate
    1617.2470000004396,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1140.0310000000172,       !- Vertex 3 Xcoordinate
    1620.303999999538,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1140.0310000000172,       !- Vertex 4 Xcoordinate
    1620.303999999538,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.5590000000084,       !- Vertex 1 Xcoordinate
    1617.6100000003353,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1135.5590000000084,       !- Vertex 2 Xcoordinate
    1617.6100000003353,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1135.886999999988,        !- Vertex 3 Xcoordinate
    1617.2470000004396,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1135.886999999988,        !- Vertex 4 Xcoordinate
    1617.2470000004396,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1135.886999999988,        !- Vertex 3 Xcoordinate
    1617.2470000004396,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1135.5590000000084,       !- Vertex 4 Xcoordinate
    1617.6100000003353,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1130.1900000000023,       !- Vertex 5 Xcoordinate
    1614.0470000002533,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1128.4639999999781,       !- Vertex 6 Xcoordinate
    1616.019999999553,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1129.5109999999986,       !- Vertex 7 Xcoordinate
    1616.9060000004247,       !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    1127.7330000000075,       !- Vertex 8 Xcoordinate
    1619.0410000002012,       !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1127.7330000000075,       !- Vertex 4 Xcoordinate
    1619.0410000002012,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1129.5109999999986,       !- Vertex 5 Xcoordinate
    1616.9060000004247,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1128.4639999999781,       !- Vertex 6 Xcoordinate
    1616.019999999553,        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    1130.1900000000023,       !- Vertex 7 Xcoordinate
    1614.0470000002533,       !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    1135.5590000000084,       !- Vertex 8 Xcoordinate
    1617.6100000003353,       !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1128.4639999999781,       !- Vertex 1 Xcoordinate
    1616.019999999553,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1128.4639999999781,       !- Vertex 2 Xcoordinate
    1616.019999999553,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1129.5109999999986,       !- Vertex 1 Xcoordinate
    1616.9060000004247,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1129.5109999999986,       !- Vertex 2 Xcoordinate
    1616.9060000004247,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1128.4639999999781,       !- Vertex 3 Xcoordinate
    1616.019999999553,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1128.4639999999781,       !- Vertex 4 Xcoordinate
    1616.019999999553,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1127.7330000000075,       !- Vertex 1 Xcoordinate
    1619.0410000002012,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1127.7330000000075,       !- Vertex 2 Xcoordinate
    1619.0410000002012,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1129.5109999999986,       !- Vertex 3 Xcoordinate
    1616.9060000004247,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1129.5109999999986,       !- Vertex 4 Xcoordinate
    1616.9060000004247,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1136.5279999999912,       !- Vertex 2 Xcoordinate
    1625.582999999635,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1127.7330000000075,       !- Vertex 3 Xcoordinate
    1619.0410000002012,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1127.7330000000075,       !- Vertex 4 Xcoordinate
    1619.0410000002012,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.0310000000172,       !- Vertex 1 Xcoordinate
    1620.303999999538,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1136.5279999999912,       !- Vertex 4 Xcoordinate
    1625.582999999635,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1135.886999999988,        !- Vertex 2 Xcoordinate
    1617.2470000004396,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1140.0310000000172,       !- Vertex 3 Xcoordinate
    1620.303999999538,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1140.0310000000172,       !- Vertex 4 Xcoordinate
    1620.303999999538,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.5590000000084,       !- Vertex 1 Xcoordinate
    1617.6100000003353,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1135.5590000000084,       !- Vertex 2 Xcoordinate
    1617.6100000003353,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1135.886999999988,        !- Vertex 3 Xcoordinate
    1617.2470000004396,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1135.886999999988,        !- Vertex 4 Xcoordinate
    1617.2470000004396,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1135.886999999988,        !- Vertex 3 Xcoordinate
    1617.2470000004396,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1135.5590000000084,       !- Vertex 4 Xcoordinate
    1617.6100000003353,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1130.1900000000023,       !- Vertex 5 Xcoordinate
    1614.0470000002533,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1128.4639999999781,       !- Vertex 6 Xcoordinate
    1616.019999999553,        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    1129.5109999999986,       !- Vertex 7 Xcoordinate
    1616.9060000004247,       !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    1127.7330000000075,       !- Vertex 8 Xcoordinate
    1619.0410000002012,       !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1127.7330000000075,       !- Vertex 4 Xcoordinate
    1619.0410000002012,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1129.5109999999986,       !- Vertex 5 Xcoordinate
    1616.9060000004247,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1128.4639999999781,       !- Vertex 6 Xcoordinate
    1616.019999999553,        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    1130.1900000000023,       !- Vertex 7 Xcoordinate
    1614.0470000002533,       !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    1135.5590000000084,       !- Vertex 8 Xcoordinate
    1617.6100000003353,       !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1128.4639999999781,       !- Vertex 1 Xcoordinate
    1616.019999999553,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1128.4639999999781,       !- Vertex 2 Xcoordinate
    1616.019999999553,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1129.5109999999986,       !- Vertex 1 Xcoordinate
    1616.9060000004247,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1129.5109999999986,       !- Vertex 2 Xcoordinate
    1616.9060000004247,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1128.4639999999781,       !- Vertex 3 Xcoordinate
    1616.019999999553,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1128.4639999999781,       !- Vertex 4 Xcoordinate
    1616.019999999553,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1127.7330000000075,       !- Vertex 1 Xcoordinate
    1619.0410000002012,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1127.7330000000075,       !- Vertex 2 Xcoordinate
    1619.0410000002012,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1129.5109999999986,       !- Vertex 3 Xcoordinate
    1616.9060000004247,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1129.5109999999986,       !- Vertex 4 Xcoordinate
    1616.9060000004247,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1136.5279999999912,       !- Vertex 2 Xcoordinate
    1625.582999999635,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1127.7330000000075,       !- Vertex 3 Xcoordinate
    1619.0410000002012,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1127.7330000000075,       !- Vertex 4 Xcoordinate
    1619.0410000002012,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1140.0310000000172,       !- Vertex 1 Xcoordinate
    1620.303999999538,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1136.5279999999912,       !- Vertex 4 Xcoordinate
    1625.582999999635,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1135.886999999988,        !- Vertex 2 Xcoordinate
    1617.2470000004396,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1140.0310000000172,       !- Vertex 3 Xcoordinate
    1620.303999999538,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1140.0310000000172,       !- Vertex 4 Xcoordinate
    1620.303999999538,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.5590000000084,       !- Vertex 1 Xcoordinate
    1617.6100000003353,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1135.5590000000084,       !- Vertex 2 Xcoordinate
    1617.6100000003353,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1135.886999999988,        !- Vertex 3 Xcoordinate
    1617.2470000004396,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1135.886999999988,        !- Vertex 4 Xcoordinate
    1617.2470000004396,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1136.5279999999912,       !- Vertex 1 Xcoordinate
    1625.582999999635,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1135.886999999988,        !- Vertex 3 Xcoordinate
    1617.2470000004396,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1135.5590000000084,       !- Vertex 4 Xcoordinate
    1617.6100000003353,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1130.1900000000023,       !- Vertex 5 Xcoordinate
    1614.0470000002533,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1128.4639999999781,       !- Vertex 6 Xcoordinate
    1616.019999999553,        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    1129.5109999999986,       !- Vertex 7 Xcoordinate
    1616.9060000004247,       !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    1127.7330000000075,       !- Vertex 8 Xcoordinate
    1619.0410000002012,       !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.886999999988,        !- Vertex 1 Xcoordinate
    1617.2470000004396,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1140.0310000000172,       !- Vertex 2 Xcoordinate
    1620.303999999538,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1136.5279999999912,       !- Vertex 3 Xcoordinate
    1625.582999999635,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1127.7330000000075,       !- Vertex 4 Xcoordinate
    1619.0410000002012,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1129.5109999999986,       !- Vertex 5 Xcoordinate
    1616.9060000004247,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    1128.4639999999781,       !- Vertex 6 Xcoordinate
    1616.019999999553,        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    1130.1900000000023,       !- Vertex 7 Xcoordinate
    1614.0470000002533,       !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    1135.5590000000084,       !- Vertex 8 Xcoordinate
    1617.6100000003353,       !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1329999999725,       !- Vertex 1 Xcoordinate
    1625.4519999995828,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1150.1329999999725,       !- Vertex 2 Xcoordinate
    1625.4519999995828,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1329999999725,       !- Vertex 1 Xcoordinate
    1625.4519999995828,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1150.1329999999725,       !- Vertex 2 Xcoordinate
    1625.4519999995828,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1329999999725,       !- Vertex 1 Xcoordinate
    1625.4519999995828,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1150.1329999999725,       !- Vertex 2 Xcoordinate
    1625.4519999995828,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1329999999725,       !- Vertex 1 Xcoordinate
    1625.4519999995828,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1150.1329999999725,       !- Vertex 2 Xcoordinate
    1625.4519999995828,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1154.8470000000088,       !- Vertex 3 Xcoordinate
    1618.348000000231,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1154.8470000000088,       !- Vertex 4 Xcoordinate
    1618.348000000231,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_0 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1154.8470000000088,       !- Vertex 1 Xcoordinate
    1618.348000000231,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1154.8470000000088,       !- Vertex 2 Xcoordinate
    1618.348000000231,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1150.1329999999725,       !- Vertex 3 Xcoordinate
    1625.4519999995828,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1150.1329999999725,       !- Vertex 4 Xcoordinate
    1625.4519999995828,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6059999999707,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1145.6059999999707,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1149.5577115667402,       !- Vertex 3 Xcoordinate
    1626.3188085714355,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1149.5577115667402,       !- Vertex 4 Xcoordinate
    1626.3188085714355,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.5577115667402,       !- Vertex 1 Xcoordinate
    1626.3188085714355,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1149.5577115667402,       !- Vertex 2 Xcoordinate
    1626.3188085714355,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1145.6059999999707,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1145.6059999999707,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6059999999707,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1145.6059999999707,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1149.5577115667402,       !- Vertex 3 Xcoordinate
    1626.3188085714355,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1149.5577115667402,       !- Vertex 4 Xcoordinate
    1626.3188085714355,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.5577115667402,       !- Vertex 1 Xcoordinate
    1626.3188085714355,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1149.5577115667402,       !- Vertex 2 Xcoordinate
    1626.3188085714355,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1145.6059999999707,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1145.6059999999707,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6059999999707,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1145.6059999999707,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1149.5577115667402,       !- Vertex 3 Xcoordinate
    1626.3188085714355,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1149.5577115667402,       !- Vertex 4 Xcoordinate
    1626.3188085714355,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.5577115667402,       !- Vertex 1 Xcoordinate
    1626.3188085714355,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1149.5577115667402,       !- Vertex 2 Xcoordinate
    1626.3188085714355,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1145.6059999999707,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1145.6059999999707,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1145.6059999999707,       !- Vertex 1 Xcoordinate
    1632.2730000000447,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1145.6059999999707,       !- Vertex 2 Xcoordinate
    1632.2730000000447,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1149.5577115667402,       !- Vertex 3 Xcoordinate
    1626.3188085714355,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1149.5577115667402,       !- Vertex 4 Xcoordinate
    1626.3188085714355,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.5577115667402,       !- Vertex 1 Xcoordinate
    1626.3188085714355,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1149.5577115667402,       !- Vertex 2 Xcoordinate
    1626.3188085714355,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1145.6059999999707,       !- Vertex 3 Xcoordinate
    1632.2730000000447,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1145.6059999999707,       !- Vertex 4 Xcoordinate
    1632.2730000000447,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.554999999993,        !- Vertex 1 Xcoordinate
    1617.6069999998435,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1135.554999999993,        !- Vertex 2 Xcoordinate
    1617.6069999998435,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1130.1900000000023,       !- Vertex 1 Xcoordinate
    1614.0470000002533,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1130.1900000000023,       !- Vertex 2 Xcoordinate
    1614.0470000002533,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1135.554999999993,        !- Vertex 3 Xcoordinate
    1617.6069999998435,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1135.554999999993,        !- Vertex 4 Xcoordinate
    1617.6069999998435,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.554999999993,        !- Vertex 1 Xcoordinate
    1617.6069999998435,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1135.554999999993,        !- Vertex 2 Xcoordinate
    1617.6069999998435,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1130.1900000000023,       !- Vertex 1 Xcoordinate
    1614.0470000002533,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1130.1900000000023,       !- Vertex 2 Xcoordinate
    1614.0470000002533,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1135.554999999993,        !- Vertex 3 Xcoordinate
    1617.6069999998435,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1135.554999999993,        !- Vertex 4 Xcoordinate
    1617.6069999998435,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.554999999993,        !- Vertex 1 Xcoordinate
    1617.6069999998435,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1135.554999999993,        !- Vertex 2 Xcoordinate
    1617.6069999998435,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1130.1900000000023,       !- Vertex 1 Xcoordinate
    1614.0470000002533,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1130.1900000000023,       !- Vertex 2 Xcoordinate
    1614.0470000002533,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1135.554999999993,        !- Vertex 3 Xcoordinate
    1617.6069999998435,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1135.554999999993,        !- Vertex 4 Xcoordinate
    1617.6069999998435,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1135.554999999993,        !- Vertex 1 Xcoordinate
    1617.6069999998435,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1135.554999999993,        !- Vertex 2 Xcoordinate
    1617.6069999998435,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1130.1900000000023,       !- Vertex 3 Xcoordinate
    1614.0470000002533,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1130.1900000000023,       !- Vertex 4 Xcoordinate
    1614.0470000002533,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1130.1900000000023,       !- Vertex 1 Xcoordinate
    1614.0470000002533,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1130.1900000000023,       !- Vertex 2 Xcoordinate
    1614.0470000002533,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1135.554999999993,        !- Vertex 3 Xcoordinate
    1617.6069999998435,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1135.554999999993,        !- Vertex 4 Xcoordinate
    1617.6069999998435,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 0 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1331949409214,       !- Vertex 1 Xcoordinate
    1625.4521293491125,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1150.1331949409214,       !- Vertex 2 Xcoordinate
    1625.4521293491125,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1149.5580000205082,       !- Vertex 3 Xcoordinate
    1626.3189999694005,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1149.5580000205082,       !- Vertex 4 Xcoordinate
    1626.3189999694005,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 0 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.5580000205082,       !- Vertex 1 Xcoordinate
    1626.3189999694005,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1149.5580000205082,       !- Vertex 2 Xcoordinate
    1626.3189999694005,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1150.1331949409214,       !- Vertex 3 Xcoordinate
    1625.4521293491125,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1150.1331949409214,       !- Vertex 4 Xcoordinate
    1625.4521293491125,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 1 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1331949409214,       !- Vertex 1 Xcoordinate
    1625.4521293491125,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1150.1331949409214,       !- Vertex 2 Xcoordinate
    1625.4521293491125,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1149.5580000205082,       !- Vertex 3 Xcoordinate
    1626.3189999694005,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1149.5580000205082,       !- Vertex 4 Xcoordinate
    1626.3189999694005,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 1 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.5580000205082,       !- Vertex 1 Xcoordinate
    1626.3189999694005,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1149.5580000205082,       !- Vertex 2 Xcoordinate
    1626.3189999694005,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1150.1331949409214,       !- Vertex 3 Xcoordinate
    1625.4521293491125,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1150.1331949409214,       !- Vertex 4 Xcoordinate
    1625.4521293491125,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 2 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1331949409214,       !- Vertex 1 Xcoordinate
    1625.4521293491125,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1150.1331949409214,       !- Vertex 2 Xcoordinate
    1625.4521293491125,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1149.5580000205082,       !- Vertex 3 Xcoordinate
    1626.3189999694005,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1149.5580000205082,       !- Vertex 4 Xcoordinate
    1626.3189999694005,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 2 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.5580000205082,       !- Vertex 1 Xcoordinate
    1626.3189999694005,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1149.5580000205082,       !- Vertex 2 Xcoordinate
    1626.3189999694005,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1150.1331949409214,       !- Vertex 3 Xcoordinate
    1625.4521293491125,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1150.1331949409214,       !- Vertex 4 Xcoordinate
    1625.4521293491125,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 3 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1150.1331949409214,       !- Vertex 1 Xcoordinate
    1625.4521293491125,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1150.1331949409214,       !- Vertex 2 Xcoordinate
    1625.4521293491125,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1149.5580000205082,       !- Vertex 3 Xcoordinate
    1626.3189999694005,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1149.5580000205082,       !- Vertex 4 Xcoordinate
    1626.3189999694005,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b43faaa8e54ed41c_2 Storey 3 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1149.5580000205082,       !- Vertex 1 Xcoordinate
    1626.3189999694005,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1149.5580000205082,       !- Vertex 2 Xcoordinate
    1626.3189999694005,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1150.1331949409214,       !- Vertex 3 Xcoordinate
    1625.4521293491125,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1150.1331949409214,       !- Vertex 4 Xcoordinate
    1625.4521293491125,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1160.2086848551407,       !- Vertex 1 Xcoordinate
    1624.3069201353937,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1160.2086848551407,       !- Vertex 2 Xcoordinate
    1624.3069201353937,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1157.7733151449356,       !- Vertex 3 Xcoordinate
    1628.119079864584,        !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1157.7733151449356,       !- Vertex 4 Xcoordinate
    1628.119079864584,        !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_0 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1160.2086848551407,       !- Vertex 1 Xcoordinate
    1624.3069201353937,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1160.2086848551407,       !- Vertex 2 Xcoordinate
    1624.3069201353937,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1157.7733151449356,       !- Vertex 3 Xcoordinate
    1628.119079864584,        !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1157.7733151449356,       !- Vertex 4 Xcoordinate
    1628.119079864584,        !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_0 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1160.2086848551407,       !- Vertex 1 Xcoordinate
    1624.3069201353937,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1160.2086848551407,       !- Vertex 2 Xcoordinate
    1624.3069201353937,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1157.7733151449356,       !- Vertex 3 Xcoordinate
    1628.119079864584,        !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1157.7733151449356,       !- Vertex 4 Xcoordinate
    1628.119079864584,        !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_0 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_0 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1160.2086848551407,       !- Vertex 1 Xcoordinate
    1624.3069201353937,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1160.2086848551407,       !- Vertex 2 Xcoordinate
    1624.3069201353937,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1157.7733151449356,       !- Vertex 3 Xcoordinate
    1628.119079864584,        !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1157.7733151449356,       !- Vertex 4 Xcoordinate
    1628.119079864584,        !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1150.568161647534,        !- Vertex 1 Xcoordinate
    1635.9014611458406,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1150.568161647534,        !- Vertex 2 Xcoordinate
    1635.9014611458406,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1147.1288383525098,       !- Vertex 3 Xcoordinate
    1633.3865388538688,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1147.1288383525098,       !- Vertex 4 Xcoordinate
    1633.3865388538688,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1155.613866958418,        !- Vertex 1 Xcoordinate
    1631.4996166303754,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1155.613866958418,        !- Vertex 2 Xcoordinate
    1631.4996166303754,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1153.1721330416622,       !- Vertex 3 Xcoordinate
    1635.3223833702505,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1153.1721330416622,       !- Vertex 4 Xcoordinate
    1635.3223833702505,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1150.568161647534,        !- Vertex 1 Xcoordinate
    1635.9014611458406,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1150.568161647534,        !- Vertex 2 Xcoordinate
    1635.9014611458406,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1147.1288383525098,       !- Vertex 3 Xcoordinate
    1633.3865388538688,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1147.1288383525098,       !- Vertex 4 Xcoordinate
    1633.3865388538688,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1155.613866958418,        !- Vertex 1 Xcoordinate
    1631.4996166303754,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1155.613866958418,        !- Vertex 2 Xcoordinate
    1631.4996166303754,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1153.1721330416622,       !- Vertex 3 Xcoordinate
    1635.3223833702505,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1153.1721330416622,       !- Vertex 4 Xcoordinate
    1635.3223833702505,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1150.568161647534,        !- Vertex 1 Xcoordinate
    1635.9014611458406,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1150.568161647534,        !- Vertex 2 Xcoordinate
    1635.9014611458406,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1147.1288383525098,       !- Vertex 3 Xcoordinate
    1633.3865388538688,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1147.1288383525098,       !- Vertex 4 Xcoordinate
    1633.3865388538688,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1155.613866958418,        !- Vertex 1 Xcoordinate
    1631.4996166303754,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1155.613866958418,        !- Vertex 2 Xcoordinate
    1631.4996166303754,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1153.1721330416622,       !- Vertex 3 Xcoordinate
    1635.3223833702505,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1153.1721330416622,       !- Vertex 4 Xcoordinate
    1635.3223833702505,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1150.568161647534,        !- Vertex 1 Xcoordinate
    1635.9014611458406,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1150.568161647534,        !- Vertex 2 Xcoordinate
    1635.9014611458406,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1147.1288383525098,       !- Vertex 3 Xcoordinate
    1633.3865388538688,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1147.1288383525098,       !- Vertex 4 Xcoordinate
    1633.3865388538688,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_1 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1155.613866958418,        !- Vertex 1 Xcoordinate
    1631.4996166303754,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1155.613866958418,        !- Vertex 2 Xcoordinate
    1631.4996166303754,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1153.1721330416622,       !- Vertex 3 Xcoordinate
    1635.3223833702505,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1153.1721330416622,       !- Vertex 4 Xcoordinate
    1635.3223833702505,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_2 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1145.136422295298,        !- Vertex 1 Xcoordinate
    1620.6896960055456,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1145.136422295298,        !- Vertex 2 Xcoordinate
    1620.6896960055456,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1147.7165777047048,       !- Vertex 3 Xcoordinate
    1616.31430399511,         !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1147.7165777047048,       !- Vertex 4 Xcoordinate
    1616.31430399511,         !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_2 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1145.136422295298,        !- Vertex 1 Xcoordinate
    1620.6896960055456,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1145.136422295298,        !- Vertex 2 Xcoordinate
    1620.6896960055456,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1147.7165777047048,       !- Vertex 3 Xcoordinate
    1616.31430399511,         !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1147.7165777047048,       !- Vertex 4 Xcoordinate
    1616.31430399511,         !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_2 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1145.136422295298,        !- Vertex 1 Xcoordinate
    1620.6896960055456,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1145.136422295298,        !- Vertex 2 Xcoordinate
    1620.6896960055456,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1147.7165777047048,       !- Vertex 3 Xcoordinate
    1616.31430399511,         !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1147.7165777047048,       !- Vertex 4 Xcoordinate
    1616.31430399511,         !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_2 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_2 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1145.136422295298,        !- Vertex 1 Xcoordinate
    1620.6896960055456,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1145.136422295298,        !- Vertex 2 Xcoordinate
    1620.6896960055456,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1147.7165777047048,       !- Vertex 3 Xcoordinate
    1616.31430399511,         !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1147.7165777047048,       !- Vertex 4 Xcoordinate
    1616.31430399511,         !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1144.9877064946922,       !- Vertex 1 Xcoordinate
    1631.820962401107,        !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1144.9877064946922,       !- Vertex 2 Xcoordinate
    1631.820962401107,        !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1143.5912935053348,       !- Vertex 3 Xcoordinate
    1630.8000375991687,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1143.5912935053348,       !- Vertex 4 Xcoordinate
    1630.8000375991687,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1143.8057668827823,       !- Vertex 1 Xcoordinate
    1622.9468432646245,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1143.8057668827823,       !- Vertex 2 Xcoordinate
    1622.9468432646245,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1143.9362331172451,       !- Vertex 3 Xcoordinate
    1622.7251567356288,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1143.9362331172451,       !- Vertex 4 Xcoordinate
    1622.7251567356288,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1140.9038435090915,       !- Vertex 1 Xcoordinate
    1620.9476545751095,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1140.9038435090915,       !- Vertex 2 Xcoordinate
    1620.9476545751095,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1142.8751564909471,       !- Vertex 3 Xcoordinate
    1622.401345424354,        !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1142.8751564909471,       !- Vertex 4 Xcoordinate
    1622.401345424354,        !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1139.638437486079,        !- Vertex 1 Xcoordinate
    1627.8961248509586,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1139.638437486079,        !- Vertex 2 Xcoordinate
    1627.8961248509586,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1137.4825625139638,       !- Vertex 3 Xcoordinate
    1626.292875148356,        !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1137.4825625139638,       !- Vertex 4 Xcoordinate
    1626.292875148356,        !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1142.2297099096468,       !- Vertex 1 Xcoordinate
    1626.9394482551143,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1142.2297099096468,       !- Vertex 2 Xcoordinate
    1626.9394482551143,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1141.0952900903649,       !- Vertex 3 Xcoordinate
    1628.0945517448708,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1141.0952900903649,       !- Vertex 4 Xcoordinate
    1628.0945517448708,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1144.5791331098299,       !- Vertex 1 Xcoordinate
    1627.4204323291779,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1144.5791331098299,       !- Vertex 2 Xcoordinate
    1627.4204323291779,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1143.2988668901962,       !- Vertex 3 Xcoordinate
    1626.732567670755,        !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1143.2988668901962,       !- Vertex 4 Xcoordinate
    1626.732567670755,        !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 0 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1143.483274131082,        !- Vertex 1 Xcoordinate
    1629.7320547420532,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1143.483274131082,        !- Vertex 2 Xcoordinate
    1629.7320547420532,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1144.635725868924,        !- Vertex 3 Xcoordinate
    1628.3409452578053,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1144.635725868924,        !- Vertex 4 Xcoordinate
    1628.3409452578053,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1144.9877064946922,       !- Vertex 1 Xcoordinate
    1631.820962401107,        !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1144.9877064946922,       !- Vertex 2 Xcoordinate
    1631.820962401107,        !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1143.5912935053348,       !- Vertex 3 Xcoordinate
    1630.8000375991687,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1143.5912935053348,       !- Vertex 4 Xcoordinate
    1630.8000375991687,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1143.8057668827823,       !- Vertex 1 Xcoordinate
    1622.9468432646245,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1143.8057668827823,       !- Vertex 2 Xcoordinate
    1622.9468432646245,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1143.9362331172451,       !- Vertex 3 Xcoordinate
    1622.7251567356288,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1143.9362331172451,       !- Vertex 4 Xcoordinate
    1622.7251567356288,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1140.9038435090915,       !- Vertex 1 Xcoordinate
    1620.9476545751095,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1140.9038435090915,       !- Vertex 2 Xcoordinate
    1620.9476545751095,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1142.8751564909471,       !- Vertex 3 Xcoordinate
    1622.401345424354,        !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1142.8751564909471,       !- Vertex 4 Xcoordinate
    1622.401345424354,        !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1139.638437486079,        !- Vertex 1 Xcoordinate
    1627.8961248509586,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1139.638437486079,        !- Vertex 2 Xcoordinate
    1627.8961248509586,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1137.4825625139638,       !- Vertex 3 Xcoordinate
    1626.292875148356,        !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1137.4825625139638,       !- Vertex 4 Xcoordinate
    1626.292875148356,        !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1142.2297099096468,       !- Vertex 1 Xcoordinate
    1626.9394482551143,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1142.2297099096468,       !- Vertex 2 Xcoordinate
    1626.9394482551143,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1141.0952900903649,       !- Vertex 3 Xcoordinate
    1628.0945517448708,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1141.0952900903649,       !- Vertex 4 Xcoordinate
    1628.0945517448708,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1144.5791331098299,       !- Vertex 1 Xcoordinate
    1627.4204323291779,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1144.5791331098299,       !- Vertex 2 Xcoordinate
    1627.4204323291779,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1143.2988668901962,       !- Vertex 3 Xcoordinate
    1626.732567670755,        !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1143.2988668901962,       !- Vertex 4 Xcoordinate
    1626.732567670755,        !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 1 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1143.483274131082,        !- Vertex 1 Xcoordinate
    1629.7320547420532,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1143.483274131082,        !- Vertex 2 Xcoordinate
    1629.7320547420532,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1144.635725868924,        !- Vertex 3 Xcoordinate
    1628.3409452578053,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1144.635725868924,        !- Vertex 4 Xcoordinate
    1628.3409452578053,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1144.9877064946922,       !- Vertex 1 Xcoordinate
    1631.820962401107,        !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1144.9877064946922,       !- Vertex 2 Xcoordinate
    1631.820962401107,        !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1143.5912935053348,       !- Vertex 3 Xcoordinate
    1630.8000375991687,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1143.5912935053348,       !- Vertex 4 Xcoordinate
    1630.8000375991687,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1143.8057668827823,       !- Vertex 1 Xcoordinate
    1622.9468432646245,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1143.8057668827823,       !- Vertex 2 Xcoordinate
    1622.9468432646245,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1143.9362331172451,       !- Vertex 3 Xcoordinate
    1622.7251567356288,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1143.9362331172451,       !- Vertex 4 Xcoordinate
    1622.7251567356288,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1140.9038435090915,       !- Vertex 1 Xcoordinate
    1620.9476545751095,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1140.9038435090915,       !- Vertex 2 Xcoordinate
    1620.9476545751095,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1142.8751564909471,       !- Vertex 3 Xcoordinate
    1622.401345424354,        !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1142.8751564909471,       !- Vertex 4 Xcoordinate
    1622.401345424354,        !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1139.638437486079,        !- Vertex 1 Xcoordinate
    1627.8961248509586,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1139.638437486079,        !- Vertex 2 Xcoordinate
    1627.8961248509586,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1137.4825625139638,       !- Vertex 3 Xcoordinate
    1626.292875148356,        !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1137.4825625139638,       !- Vertex 4 Xcoordinate
    1626.292875148356,        !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1142.2297099096468,       !- Vertex 1 Xcoordinate
    1626.9394482551143,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1142.2297099096468,       !- Vertex 2 Xcoordinate
    1626.9394482551143,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1141.0952900903649,       !- Vertex 3 Xcoordinate
    1628.0945517448708,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1141.0952900903649,       !- Vertex 4 Xcoordinate
    1628.0945517448708,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1144.5791331098299,       !- Vertex 1 Xcoordinate
    1627.4204323291779,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1144.5791331098299,       !- Vertex 2 Xcoordinate
    1627.4204323291779,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1143.2988668901962,       !- Vertex 3 Xcoordinate
    1626.732567670755,        !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1143.2988668901962,       !- Vertex 4 Xcoordinate
    1626.732567670755,        !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 2 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1143.483274131082,        !- Vertex 1 Xcoordinate
    1629.7320547420532,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1143.483274131082,        !- Vertex 2 Xcoordinate
    1629.7320547420532,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1144.635725868924,        !- Vertex 3 Xcoordinate
    1628.3409452578053,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1144.635725868924,        !- Vertex 4 Xcoordinate
    1628.3409452578053,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1144.9877064946922,       !- Vertex 1 Xcoordinate
    1631.820962401107,        !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1144.9877064946922,       !- Vertex 2 Xcoordinate
    1631.820962401107,        !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1143.5912935053348,       !- Vertex 3 Xcoordinate
    1630.8000375991687,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1143.5912935053348,       !- Vertex 4 Xcoordinate
    1630.8000375991687,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1143.8057668827823,       !- Vertex 1 Xcoordinate
    1622.9468432646245,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1143.8057668827823,       !- Vertex 2 Xcoordinate
    1622.9468432646245,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1143.9362331172451,       !- Vertex 3 Xcoordinate
    1622.7251567356288,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1143.9362331172451,       !- Vertex 4 Xcoordinate
    1622.7251567356288,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1140.9038435090915,       !- Vertex 1 Xcoordinate
    1620.9476545751095,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1140.9038435090915,       !- Vertex 2 Xcoordinate
    1620.9476545751095,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1142.8751564909471,       !- Vertex 3 Xcoordinate
    1622.401345424354,        !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1142.8751564909471,       !- Vertex 4 Xcoordinate
    1622.401345424354,        !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1139.638437486079,        !- Vertex 1 Xcoordinate
    1627.8961248509586,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1139.638437486079,        !- Vertex 2 Xcoordinate
    1627.8961248509586,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1137.4825625139638,       !- Vertex 3 Xcoordinate
    1626.292875148356,        !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1137.4825625139638,       !- Vertex 4 Xcoordinate
    1626.292875148356,        !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1142.2297099096468,       !- Vertex 1 Xcoordinate
    1626.9394482551143,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1142.2297099096468,       !- Vertex 2 Xcoordinate
    1626.9394482551143,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1141.0952900903649,       !- Vertex 3 Xcoordinate
    1628.0945517448708,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1141.0952900903649,       !- Vertex 4 Xcoordinate
    1628.0945517448708,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1144.5791331098299,       !- Vertex 1 Xcoordinate
    1627.4204323291779,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1144.5791331098299,       !- Vertex 2 Xcoordinate
    1627.4204323291779,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1143.2988668901962,       !- Vertex 3 Xcoordinate
    1626.732567670755,        !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1143.2988668901962,       !- Vertex 4 Xcoordinate
    1626.732567670755,        !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_3 Storey 3 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1143.483274131082,        !- Vertex 1 Xcoordinate
    1629.7320547420532,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1143.483274131082,        !- Vertex 2 Xcoordinate
    1629.7320547420532,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1144.635725868924,        !- Vertex 3 Xcoordinate
    1628.3409452578053,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1144.635725868924,        !- Vertex 4 Xcoordinate
    1628.3409452578053,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1140.853691997996,        !- Vertex 1 Xcoordinate
    1611.762049516663,        !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1140.853691997996,        !- Vertex 2 Xcoordinate
    1611.762049516663,        !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1137.4133080019965,       !- Vertex 3 Xcoordinate
    1615.5609504822642,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1137.4133080019965,       !- Vertex 4 Xcoordinate
    1615.5609504822642,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1138.1616494192858,       !- Vertex 1 Xcoordinate
    1607.2748674480245,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1138.1616494192858,       !- Vertex 2 Xcoordinate
    1607.2748674480245,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1141.0833505807095,       !- Vertex 3 Xcoordinate
    1609.2191325519234,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1141.0833505807095,       !- Vertex 4 Xcoordinate
    1609.2191325519234,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1131.7581595247611,       !- Vertex 1 Xcoordinate
    1612.2545828614384,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1131.7581595247611,       !- Vertex 2 Xcoordinate
    1612.2545828614384,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1135.299840475258,        !- Vertex 3 Xcoordinate
    1608.2064171386883,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1135.299840475258,        !- Vertex 4 Xcoordinate
    1608.2064171386883,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1140.853691997996,        !- Vertex 1 Xcoordinate
    1611.762049516663,        !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1140.853691997996,        !- Vertex 2 Xcoordinate
    1611.762049516663,        !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1137.4133080019965,       !- Vertex 3 Xcoordinate
    1615.5609504822642,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1137.4133080019965,       !- Vertex 4 Xcoordinate
    1615.5609504822642,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1138.1616494192858,       !- Vertex 1 Xcoordinate
    1607.2748674480245,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1138.1616494192858,       !- Vertex 2 Xcoordinate
    1607.2748674480245,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1141.0833505807095,       !- Vertex 3 Xcoordinate
    1609.2191325519234,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1141.0833505807095,       !- Vertex 4 Xcoordinate
    1609.2191325519234,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1131.7581595247611,       !- Vertex 1 Xcoordinate
    1612.2545828614384,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1131.7581595247611,       !- Vertex 2 Xcoordinate
    1612.2545828614384,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1135.299840475258,        !- Vertex 3 Xcoordinate
    1608.2064171386883,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1135.299840475258,        !- Vertex 4 Xcoordinate
    1608.2064171386883,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1140.853691997996,        !- Vertex 1 Xcoordinate
    1611.762049516663,        !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1140.853691997996,        !- Vertex 2 Xcoordinate
    1611.762049516663,        !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1137.4133080019965,       !- Vertex 3 Xcoordinate
    1615.5609504822642,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1137.4133080019965,       !- Vertex 4 Xcoordinate
    1615.5609504822642,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1138.1616494192858,       !- Vertex 1 Xcoordinate
    1607.2748674480245,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1138.1616494192858,       !- Vertex 2 Xcoordinate
    1607.2748674480245,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1141.0833505807095,       !- Vertex 3 Xcoordinate
    1609.2191325519234,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1141.0833505807095,       !- Vertex 4 Xcoordinate
    1609.2191325519234,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1131.7581595247611,       !- Vertex 1 Xcoordinate
    1612.2545828614384,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1131.7581595247611,       !- Vertex 2 Xcoordinate
    1612.2545828614384,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1135.299840475258,        !- Vertex 3 Xcoordinate
    1608.2064171386883,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1135.299840475258,        !- Vertex 4 Xcoordinate
    1608.2064171386883,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1140.853691997996,        !- Vertex 1 Xcoordinate
    1611.762049516663,        !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1140.853691997996,        !- Vertex 2 Xcoordinate
    1611.762049516663,        !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1137.4133080019965,       !- Vertex 3 Xcoordinate
    1615.5609504822642,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1137.4133080019965,       !- Vertex 4 Xcoordinate
    1615.5609504822642,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1138.1616494192858,       !- Vertex 1 Xcoordinate
    1607.2748674480245,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1138.1616494192858,       !- Vertex 2 Xcoordinate
    1607.2748674480245,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1141.0833505807095,       !- Vertex 3 Xcoordinate
    1609.2191325519234,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1141.0833505807095,       !- Vertex 4 Xcoordinate
    1609.2191325519234,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_4 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1131.7581595247611,       !- Vertex 1 Xcoordinate
    1612.2545828614384,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1131.7581595247611,       !- Vertex 2 Xcoordinate
    1612.2545828614384,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1135.299840475258,        !- Vertex 3 Xcoordinate
    1608.2064171386883,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1135.299840475258,        !- Vertex 4 Xcoordinate
    1608.2064171386883,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1128.8693074782495,       !- Vertex 1 Xcoordinate
    1615.5566908139735,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1128.8693074782495,       !- Vertex 2 Xcoordinate
    1615.5566908139735,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1129.784692521731,        !- Vertex 3 Xcoordinate
    1614.5103091858327,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1129.784692521731,        !- Vertex 4 Xcoordinate
    1614.5103091858327,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1129.2651385111385,       !- Vertex 1 Xcoordinate
    1616.6979452921078,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1129.2651385111385,       !- Vertex 2 Xcoordinate
    1616.6979452921078,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1128.7098614888382,       !- Vertex 3 Xcoordinate
    1616.2280547069386,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1128.7098614888382,       !- Vertex 4 Xcoordinate
    1616.2280547069386,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1128.1505183640402,       !- Vertex 1 Xcoordinate
    1618.5396492090076,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1128.1505183640402,       !- Vertex 2 Xcoordinate
    1618.5396492090076,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1129.0934816359659,       !- Vertex 3 Xcoordinate
    1617.4073507916182,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1129.0934816359659,       !- Vertex 4 Xcoordinate
    1617.4073507916182,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1134.4627165288548,       !- Vertex 1 Xcoordinate
    1624.046776637435,        !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1134.4627165288548,       !- Vertex 2 Xcoordinate
    1624.046776637435,        !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1129.7982834711438,       !- Vertex 3 Xcoordinate
    1620.5772233624011,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1129.7982834711438,       !- Vertex 4 Xcoordinate
    1620.5772233624011,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1136.8601136673824,       !- Vertex 1 Xcoordinate
    1617.9648591894656,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1136.8601136673824,       !- Vertex 2 Xcoordinate
    1617.9648591894656,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1139.057886332681,        !- Vertex 3 Xcoordinate
    1619.586140810512,        !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1139.057886332681,        !- Vertex 4 Xcoordinate
    1619.586140810512,        !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1128.8693074782495,       !- Vertex 1 Xcoordinate
    1615.5566908139735,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1128.8693074782495,       !- Vertex 2 Xcoordinate
    1615.5566908139735,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1129.784692521731,        !- Vertex 3 Xcoordinate
    1614.5103091858327,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1129.784692521731,        !- Vertex 4 Xcoordinate
    1614.5103091858327,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1129.2651385111385,       !- Vertex 1 Xcoordinate
    1616.6979452921078,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1129.2651385111385,       !- Vertex 2 Xcoordinate
    1616.6979452921078,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1128.7098614888382,       !- Vertex 3 Xcoordinate
    1616.2280547069386,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1128.7098614888382,       !- Vertex 4 Xcoordinate
    1616.2280547069386,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1128.1505183640402,       !- Vertex 1 Xcoordinate
    1618.5396492090076,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1128.1505183640402,       !- Vertex 2 Xcoordinate
    1618.5396492090076,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1129.0934816359659,       !- Vertex 3 Xcoordinate
    1617.4073507916182,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1129.0934816359659,       !- Vertex 4 Xcoordinate
    1617.4073507916182,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1134.4627165288548,       !- Vertex 1 Xcoordinate
    1624.046776637435,        !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1134.4627165288548,       !- Vertex 2 Xcoordinate
    1624.046776637435,        !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1129.7982834711438,       !- Vertex 3 Xcoordinate
    1620.5772233624011,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1129.7982834711438,       !- Vertex 4 Xcoordinate
    1620.5772233624011,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1136.8601136673824,       !- Vertex 1 Xcoordinate
    1617.9648591894656,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1136.8601136673824,       !- Vertex 2 Xcoordinate
    1617.9648591894656,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1139.057886332681,        !- Vertex 3 Xcoordinate
    1619.586140810512,        !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1139.057886332681,        !- Vertex 4 Xcoordinate
    1619.586140810512,        !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1128.8693074782495,       !- Vertex 1 Xcoordinate
    1615.5566908139735,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1128.8693074782495,       !- Vertex 2 Xcoordinate
    1615.5566908139735,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1129.784692521731,        !- Vertex 3 Xcoordinate
    1614.5103091858327,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1129.784692521731,        !- Vertex 4 Xcoordinate
    1614.5103091858327,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1129.2651385111385,       !- Vertex 1 Xcoordinate
    1616.6979452921078,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1129.2651385111385,       !- Vertex 2 Xcoordinate
    1616.6979452921078,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1128.7098614888382,       !- Vertex 3 Xcoordinate
    1616.2280547069386,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1128.7098614888382,       !- Vertex 4 Xcoordinate
    1616.2280547069386,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1128.1505183640402,       !- Vertex 1 Xcoordinate
    1618.5396492090076,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1128.1505183640402,       !- Vertex 2 Xcoordinate
    1618.5396492090076,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1129.0934816359659,       !- Vertex 3 Xcoordinate
    1617.4073507916182,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1129.0934816359659,       !- Vertex 4 Xcoordinate
    1617.4073507916182,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1134.4627165288548,       !- Vertex 1 Xcoordinate
    1624.046776637435,        !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1134.4627165288548,       !- Vertex 2 Xcoordinate
    1624.046776637435,        !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1129.7982834711438,       !- Vertex 3 Xcoordinate
    1620.5772233624011,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1129.7982834711438,       !- Vertex 4 Xcoordinate
    1620.5772233624011,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1136.8601136673824,       !- Vertex 1 Xcoordinate
    1617.9648591894656,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1136.8601136673824,       !- Vertex 2 Xcoordinate
    1617.9648591894656,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1139.057886332681,        !- Vertex 3 Xcoordinate
    1619.586140810512,        !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1139.057886332681,        !- Vertex 4 Xcoordinate
    1619.586140810512,        !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1128.8693074782495,       !- Vertex 1 Xcoordinate
    1615.5566908139735,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1128.8693074782495,       !- Vertex 2 Xcoordinate
    1615.5566908139735,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1129.784692521731,        !- Vertex 3 Xcoordinate
    1614.5103091858327,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1129.784692521731,        !- Vertex 4 Xcoordinate
    1614.5103091858327,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1129.2651385111385,       !- Vertex 1 Xcoordinate
    1616.6979452921078,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1129.2651385111385,       !- Vertex 2 Xcoordinate
    1616.6979452921078,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1128.7098614888382,       !- Vertex 3 Xcoordinate
    1616.2280547069386,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1128.7098614888382,       !- Vertex 4 Xcoordinate
    1616.2280547069386,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1128.1505183640402,       !- Vertex 1 Xcoordinate
    1618.5396492090076,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1128.1505183640402,       !- Vertex 2 Xcoordinate
    1618.5396492090076,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1129.0934816359659,       !- Vertex 3 Xcoordinate
    1617.4073507916182,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1129.0934816359659,       !- Vertex 4 Xcoordinate
    1617.4073507916182,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1134.4627165288548,       !- Vertex 1 Xcoordinate
    1624.046776637435,        !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1134.4627165288548,       !- Vertex 2 Xcoordinate
    1624.046776637435,        !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1129.7982834711438,       !- Vertex 3 Xcoordinate
    1620.5772233624011,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1129.7982834711438,       !- Vertex 4 Xcoordinate
    1620.5772233624011,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b43faaa8e54ed41c_5 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1136.8601136673824,       !- Vertex 1 Xcoordinate
    1617.9648591894656,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1136.8601136673824,       !- Vertex 2 Xcoordinate
    1617.9648591894656,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1139.057886332681,        !- Vertex 3 Xcoordinate
    1619.586140810512,        !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1139.057886332681,        !- Vertex 4 Xcoordinate
    1619.586140810512,        !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

INTERNALMASS,
    b43faaa8e54ed41c_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.52453499928662;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.52526750032294;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.29877349904716;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.76207550060941;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F0_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    65.62072049987455;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F0_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.43194900006475;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.52453499928662;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.52526750032294;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.29877349904716;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.76207550060941;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F1_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    65.62072049987455;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F1_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.43194900006475;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.52453499928662;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.52526750032294;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.29877349904716;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F2_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.76207550060941;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F2_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    65.62072049987455;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F2_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.43194900006475;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.52453499928662;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.52526750032294;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.29877349904716;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F3_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    66.76207550060941;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F3_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    65.62072049987455;        !- Surface Area

INTERNALMASS,
    b43faaa8e54ed41c_F3_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.43194900006475;        !- Surface Area

SHADING:SITE:DETAILED,
    shade_way/258999345_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1071.9629087426001,       !- Vertex 1 Xcoordinate
    1585.1723233843222,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1071.9629087426001,       !- Vertex 2 Xcoordinate
    1585.1723233843222,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1107.5143976785475,       !- Vertex 3 Xcoordinate
    1611.5683931875974,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1107.5143976785475,       !- Vertex 4 Xcoordinate
    1611.5683931875974,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999345_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1107.5143976785475,       !- Vertex 1 Xcoordinate
    1611.5683931875974,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1107.5143976785475,       !- Vertex 2 Xcoordinate
    1611.5683931875974,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1127.620626867807,        !- Vertex 3 Xcoordinate
    1584.488362338394,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1127.620626867807,        !- Vertex 4 Xcoordinate
    1584.488362338394,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999345_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1127.620626867807,        !- Vertex 1 Xcoordinate
    1584.488362338394,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1127.620626867807,        !- Vertex 2 Xcoordinate
    1584.488362338394,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1092.0687035784358,       !- Vertex 3 Xcoordinate
    1558.0920132175088,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1092.0687035784358,       !- Vertex 4 Xcoordinate
    1558.0920132175088,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999345_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1092.0687035784358,       !- Vertex 1 Xcoordinate
    1558.0920132175088,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1092.0687035784358,       !- Vertex 2 Xcoordinate
    1558.0920132175088,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1071.9629087426001,       !- Vertex 3 Xcoordinate
    1585.1723233843222,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1071.9629087426001,       !- Vertex 4 Xcoordinate
    1585.1723233843222,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3476077_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1159.5884561765706,       !- Vertex 1 Xcoordinate
    1587.237633892335,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1159.5884561765706,       !- Vertex 2 Xcoordinate
    1587.237633892335,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1140.0549519209308,       !- Vertex 3 Xcoordinate
    1563.3860780224204,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1140.0549519209308,       !- Vertex 4 Xcoordinate
    1563.3860780224204,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3476077_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1140.0549519209308,       !- Vertex 1 Xcoordinate
    1563.3860780224204,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1140.0549519209308,       !- Vertex 2 Xcoordinate
    1563.3860780224204,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1114.5650652967743,       !- Vertex 3 Xcoordinate
    1584.2613119604066,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1114.5650652967743,       !- Vertex 4 Xcoordinate
    1584.2613119604066,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3476077_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1114.5650652967743,       !- Vertex 1 Xcoordinate
    1584.2613119604066,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1114.5650652967743,       !- Vertex 2 Xcoordinate
    1584.2613119604066,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1134.0985695524723,       !- Vertex 3 Xcoordinate
    1608.1128678303212,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1134.0985695524723,       !- Vertex 4 Xcoordinate
    1608.1128678303212,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3476077_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1134.0985695524723,       !- Vertex 1 Xcoordinate
    1608.1128678303212,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1134.0985695524723,       !- Vertex 2 Xcoordinate
    1608.1128678303212,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1159.5884561765706,       !- Vertex 3 Xcoordinate
    1587.237633892335,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1159.5884561765706,       !- Vertex 4 Xcoordinate
    1587.237633892335,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999355_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1120.8771061891457,       !- Vertex 1 Xcoordinate
    1591.623137442395,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1120.8771061891457,       !- Vertex 2 Xcoordinate
    1591.623137442395,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1112.911557019048,        !- Vertex 3 Xcoordinate
    1604.2983765900135,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1112.911557019048,        !- Vertex 4 Xcoordinate
    1604.2983765900135,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999355_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1112.911557019048,        !- Vertex 1 Xcoordinate
    1604.2983765900135,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1112.911557019048,        !- Vertex 2 Xcoordinate
    1604.2983765900135,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1121.29700790887,         !- Vertex 3 Xcoordinate
    1609.5680096959695,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1121.29700790887,         !- Vertex 4 Xcoordinate
    1609.5680096959695,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999355_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1121.29700790887,         !- Vertex 1 Xcoordinate
    1609.5680096959695,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1121.29700790887,         !- Vertex 2 Xcoordinate
    1609.5680096959695,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1129.26255707792,         !- Vertex 3 Xcoordinate
    1596.8927705455571,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1129.26255707792,         !- Vertex 4 Xcoordinate
    1596.8927705455571,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999355_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1129.26255707792,         !- Vertex 1 Xcoordinate
    1596.8927705455571,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1129.26255707792,         !- Vertex 2 Xcoordinate
    1596.8927705455571,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1120.8771061891457,       !- Vertex 3 Xcoordinate
    1591.623137442395,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1120.8771061891457,       !- Vertex 4 Xcoordinate
    1591.623137442395,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1240688742_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1156.326958883088,        !- Vertex 1 Xcoordinate
    1583.255563900806,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1156.326958883088,        !- Vertex 2 Xcoordinate
    1583.255563900806,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1137.0184984602965,       !- Vertex 3 Xcoordinate
    1606.0348701346666,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1137.0184984602965,       !- Vertex 4 Xcoordinate
    1606.0348701346666,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1240688742_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1137.0184984602965,       !- Vertex 1 Xcoordinate
    1606.0348701346666,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1137.0184984602965,       !- Vertex 2 Xcoordinate
    1606.0348701346666,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1159.3206005365355,       !- Vertex 3 Xcoordinate
    1624.938879008405,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1159.3206005365355,       !- Vertex 4 Xcoordinate
    1624.938879008405,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1240688742_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1159.3206005365355,       !- Vertex 1 Xcoordinate
    1624.938879008405,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1159.3206005365355,       !- Vertex 2 Xcoordinate
    1624.938879008405,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1178.6290872137179,       !- Vertex 3 Xcoordinate
    1602.1595921562985,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1178.6290872137179,       !- Vertex 4 Xcoordinate
    1602.1595921562985,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/1240688742_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1178.6290872137179,       !- Vertex 1 Xcoordinate
    1602.1595921562985,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1178.6290872137179,       !- Vertex 2 Xcoordinate
    1602.1595921562985,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1156.326958883088,        !- Vertex 3 Xcoordinate
    1583.255563900806,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1156.326958883088,        !- Vertex 4 Xcoordinate
    1583.255563900806,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999354_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1131.1208319950965,       !- Vertex 1 Xcoordinate
    1637.8820998007432,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1131.1208319950965,       !- Vertex 2 Xcoordinate
    1637.8820998007432,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1109.381958083366,        !- Vertex 3 Xcoordinate
    1624.1243519624695,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1109.381958083366,        !- Vertex 4 Xcoordinate
    1624.1243519624695,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999354_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1109.381958083366,        !- Vertex 1 Xcoordinate
    1624.1243519624695,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1109.381958083366,        !- Vertex 2 Xcoordinate
    1624.1243519624695,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1106.4213312492357,       !- Vertex 3 Xcoordinate
    1628.8021068824455,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1106.4213312492357,       !- Vertex 4 Xcoordinate
    1628.8021068824455,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999354_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1106.4213312492357,       !- Vertex 1 Xcoordinate
    1628.8021068824455,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1106.4213312492357,       !- Vertex 2 Xcoordinate
    1628.8021068824455,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1128.1605749283335,       !- Vertex 3 Xcoordinate
    1642.5600553099066,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1128.1605749283335,       !- Vertex 4 Xcoordinate
    1642.5600553099066,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999354_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1128.1605749283335,       !- Vertex 1 Xcoordinate
    1642.5600553099066,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1128.1605749283335,       !- Vertex 2 Xcoordinate
    1642.5600553099066,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1131.1208319950965,       !- Vertex 3 Xcoordinate
    1637.8820998007432,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1131.1208319950965,       !- Vertex 4 Xcoordinate
    1637.8820998007432,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/369122253_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1178.9403073899448,       !- Vertex 1 Xcoordinate
    1649.122589332983,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1178.9403073899448,       !- Vertex 2 Xcoordinate
    1649.122589332983,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1189.1080069314921,       !- Vertex 3 Xcoordinate
    1631.1925499187782,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1189.1080069314921,       !- Vertex 4 Xcoordinate
    1631.1925499187782,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/369122253_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1189.1080069314921,       !- Vertex 1 Xcoordinate
    1631.1925499187782,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1189.1080069314921,       !- Vertex 2 Xcoordinate
    1631.1925499187782,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1171.9577624856029,       !- Vertex 3 Xcoordinate
    1621.466453352943,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1171.9577624856029,       !- Vertex 4 Xcoordinate
    1621.466453352943,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/369122253_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1171.9577624856029,       !- Vertex 1 Xcoordinate
    1621.466453352943,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1171.9577624856029,       !- Vertex 2 Xcoordinate
    1621.466453352943,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1161.7896407708758,       !- Vertex 3 Xcoordinate
    1639.3961306540295,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1161.7896407708758,       !- Vertex 4 Xcoordinate
    1639.3961306540295,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/369122253_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1161.7896407708758,       !- Vertex 1 Xcoordinate
    1639.3961306540295,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1161.7896407708758,       !- Vertex 2 Xcoordinate
    1639.3961306540295,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1178.9403073899448,       !- Vertex 3 Xcoordinate
    1649.122589332983,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1178.9403073899448,       !- Vertex 4 Xcoordinate
    1649.122589332983,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999358_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1132.4003945992445,       !- Vertex 1 Xcoordinate
    1668.1414844850078,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1132.4003945992445,       !- Vertex 2 Xcoordinate
    1668.1414844850078,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1145.7769835534273,       !- Vertex 3 Xcoordinate
    1647.279434317723,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1145.7769835534273,       !- Vertex 4 Xcoordinate
    1647.279434317723,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999358_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1145.7769835534273,       !- Vertex 1 Xcoordinate
    1647.279434317723,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1145.7769835534273,       !- Vertex 2 Xcoordinate
    1647.279434317723,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1131.08776991599,         !- Vertex 3 Xcoordinate
    1637.861159319058,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1131.08776991599,         !- Vertex 4 Xcoordinate
    1637.861159319058,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999358_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1131.08776991599,         !- Vertex 1 Xcoordinate
    1637.861159319058,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1131.08776991599,         !- Vertex 2 Xcoordinate
    1637.861159319058,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1117.7119946317398,       !- Vertex 3 Xcoordinate
    1658.7239732835442,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1117.7119946317398,       !- Vertex 4 Xcoordinate
    1658.7239732835442,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258999358_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1117.7119946317398,       !- Vertex 1 Xcoordinate
    1658.7239732835442,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1117.7119946317398,       !- Vertex 2 Xcoordinate
    1658.7239732835442,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1132.4003945992445,       !- Vertex 3 Xcoordinate
    1668.1414844850078,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1132.4003945992445,       !- Vertex 4 Xcoordinate
    1668.1414844850078,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3476060_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1194.723069782427,        !- Vertex 1 Xcoordinate
    1659.0470912056044,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1194.723069782427,        !- Vertex 2 Xcoordinate
    1659.0470912056044,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1162.9792354333913,       !- Vertex 3 Xcoordinate
    1637.2995982160792,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1162.9792354333913,       !- Vertex 4 Xcoordinate
    1637.2995982160792,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3476060_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1162.9792354333913,       !- Vertex 1 Xcoordinate
    1637.2995982160792,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1162.9792354333913,       !- Vertex 2 Xcoordinate
    1637.2995982160792,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1145.4406541039352,       !- Vertex 3 Xcoordinate
    1662.8983419435099,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1145.4406541039352,       !- Vertex 4 Xcoordinate
    1662.8983419435099,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3476060_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1145.4406541039352,       !- Vertex 1 Xcoordinate
    1662.8983419435099,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1145.4406541039352,       !- Vertex 2 Xcoordinate
    1662.8983419435099,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1177.1852786545642,       !- Vertex 3 Xcoordinate
    1684.6463015982881,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1177.1852786545642,       !- Vertex 4 Xcoordinate
    1684.6463015982881,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3476060_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1177.1852786545642,       !- Vertex 1 Xcoordinate
    1684.6463015982881,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1177.1852786545642,       !- Vertex 2 Xcoordinate
    1684.6463015982881,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1194.723069782427,        !- Vertex 3 Xcoordinate
    1659.0470912056044,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1194.723069782427,        !- Vertex 4 Xcoordinate
    1659.0470912056044,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F0_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F0_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F0_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F1_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F1_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F1_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F2_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F2_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F2_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F2_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F3_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F3_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b43faaa8e54ed41c_F3_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b43faaa8e54ed41c_F3_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F0_dwelling_0,    !- Name
    b43faaa8e54ed41c_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F0_dwelling_1,    !- Name
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F0_dwelling_2,    !- Name
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F0_dwelling_3,    !- Name
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F0_dwelling_4,    !- Name
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F0_dwelling_5,    !- Name
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F1_dwelling_0,    !- Name
    b43faaa8e54ed41c_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F1_dwelling_1,    !- Name
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F1_dwelling_2,    !- Name
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F1_dwelling_3,    !- Name
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F1_dwelling_4,    !- Name
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F1_dwelling_5,    !- Name
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F2_dwelling_0,    !- Name
    b43faaa8e54ed41c_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F2_dwelling_1,    !- Name
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F2_dwelling_2,    !- Name
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F2_dwelling_3,    !- Name
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F2_dwelling_4,    !- Name
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F2_dwelling_5,    !- Name
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F3_dwelling_0,    !- Name
    b43faaa8e54ed41c_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F3_dwelling_1,    !- Name
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F3_dwelling_2,    !- Name
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F3_dwelling_3,    !- Name
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F3_dwelling_4,    !- Name
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b43faaa8e54ed41c_F3_dwelling_5,    !- Name
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F0_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F1_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F2_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone Name
    EU_HeatOnly_b43faaa8e54ed41c_F3_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    b43faaa8e54ed41c_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F0_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F0_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F1_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F1_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F1_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F2_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F2_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F2_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F3_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F3_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b43faaa8e54ed41c_F3_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data