!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Budapest.Ferenc.Liszt.Intl.AP,    !- Name
    47.437,                   !- Latitude
    19.256,                   !- Longitude
    1,                        !- Time Zone
    185;                      !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F0_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F0_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F1_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F2_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7c3c9cb5da234c23/7c3c9cb5da234c23_F3_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.8325590486098524,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    1.396380476344505,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.8727942687156858,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    2.7986932638199677,       !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.75;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    7c3c9cb5da234c23_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    178.57763671875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3388671875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3388671875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3388671875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    178.5677490234375,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3319091796875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3319091796875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3319091796875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    178.552001953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3311767578125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3311767578125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3311767578125,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    178.5809326171875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.317626953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.317626953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.317626953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    178.5670166015625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.336669921875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.336669921875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.336669921875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F0_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    178.54541015625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F1_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3359375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F2_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3359375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F3_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    208.3359375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7c3c9cb5da234c23_F0_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    178.581298828125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.8180000000284,       !- Vertex 1 Xcoordinate
    2218.063000000082,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1869.8180000000284,       !- Vertex 2 Xcoordinate
    2218.063000000082,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.6990000000224,       !- Vertex 3 Xcoordinate
    2226.992999999784,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.6990000000224,       !- Vertex 4 Xcoordinate
    2226.992999999784,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.5999999999767,       !- Vertex 1 Xcoordinate
    2220.917000000365,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1864.5999999999767,       !- Vertex 2 Xcoordinate
    2220.917000000365,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1869.8180000000284,       !- Vertex 3 Xcoordinate
    2218.063000000082,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1869.8180000000284,       !- Vertex 4 Xcoordinate
    2218.063000000082,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.6510000000126,       !- Vertex 1 Xcoordinate
    2229.751000000164,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1869.6510000000126,       !- Vertex 2 Xcoordinate
    2229.751000000164,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1864.5999999999767,       !- Vertex 3 Xcoordinate
    2220.917000000365,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1864.5999999999767,       !- Vertex 4 Xcoordinate
    2220.917000000365,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.6990000000224,       !- Vertex 1 Xcoordinate
    2226.992999999784,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1869.8180000000284,       !- Vertex 2 Xcoordinate
    2218.063000000082,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1864.5999999999767,       !- Vertex 3 Xcoordinate
    2220.917000000365,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1869.6510000000126,       !- Vertex 4 Xcoordinate
    2229.751000000164,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.0040000000154,       !- Vertex 1 Xcoordinate
    2216.8660000003874,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1872.0040000000154,       !- Vertex 2 Xcoordinate
    2216.8660000003874,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1876.3979999999865,       !- Vertex 3 Xcoordinate
    2214.4630000004545,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1876.3979999999865,       !- Vertex 4 Xcoordinate
    2214.4630000004545,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.609999999986,        !- Vertex 1 Xcoordinate
    2217.526999999769,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1887.609999999986,        !- Vertex 2 Xcoordinate
    2217.526999999769,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1881.716000000015,        !- Vertex 3 Xcoordinate
    2224.769999999553,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.570000000007,        !- Vertex 1 Xcoordinate
    2215.180999999866,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1885.570000000007,        !- Vertex 2 Xcoordinate
    2215.180999999866,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1887.609999999986,        !- Vertex 3 Xcoordinate
    2217.526999999769,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1887.609999999986,        !- Vertex 4 Xcoordinate
    2217.526999999769,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1880.880999999994,        !- Vertex 1 Xcoordinate
    2219.0109999999404,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1880.880999999994,        !- Vertex 2 Xcoordinate
    2219.0109999999404,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1885.570000000007,        !- Vertex 3 Xcoordinate
    2215.180999999866,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1885.570000000007,        !- Vertex 4 Xcoordinate
    2215.180999999866,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1876.3979999999865,       !- Vertex 1 Xcoordinate
    2214.4630000004545,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1876.3979999999865,       !- Vertex 2 Xcoordinate
    2214.4630000004545,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1880.880999999994,        !- Vertex 3 Xcoordinate
    2219.0109999999404,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1880.880999999994,        !- Vertex 4 Xcoordinate
    2219.0109999999404,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.570000000007,        !- Vertex 1 Xcoordinate
    2215.180999999866,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1887.609999999986,        !- Vertex 2 Xcoordinate
    2217.526999999769,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1881.716000000015,        !- Vertex 3 Xcoordinate
    2224.769999999553,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1876.3979999999865,       !- Vertex 5 Xcoordinate
    2214.4630000004545,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1880.880999999994,        !- Vertex 6 Xcoordinate
    2219.0109999999404,       !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.0040000000154,       !- Vertex 1 Xcoordinate
    2216.8660000003874,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1872.0040000000154,       !- Vertex 2 Xcoordinate
    2216.8660000003874,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1876.3979999999865,       !- Vertex 3 Xcoordinate
    2214.4630000004545,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1876.3979999999865,       !- Vertex 4 Xcoordinate
    2214.4630000004545,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.609999999986,        !- Vertex 1 Xcoordinate
    2217.526999999769,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1887.609999999986,        !- Vertex 2 Xcoordinate
    2217.526999999769,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1881.716000000015,        !- Vertex 3 Xcoordinate
    2224.769999999553,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.570000000007,        !- Vertex 1 Xcoordinate
    2215.180999999866,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1885.570000000007,        !- Vertex 2 Xcoordinate
    2215.180999999866,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1887.609999999986,        !- Vertex 3 Xcoordinate
    2217.526999999769,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1887.609999999986,        !- Vertex 4 Xcoordinate
    2217.526999999769,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1880.880999999994,        !- Vertex 1 Xcoordinate
    2219.0109999999404,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1880.880999999994,        !- Vertex 2 Xcoordinate
    2219.0109999999404,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1885.570000000007,        !- Vertex 3 Xcoordinate
    2215.180999999866,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1885.570000000007,        !- Vertex 4 Xcoordinate
    2215.180999999866,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1876.3979999999865,       !- Vertex 1 Xcoordinate
    2214.4630000004545,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1876.3979999999865,       !- Vertex 2 Xcoordinate
    2214.4630000004545,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1880.880999999994,        !- Vertex 3 Xcoordinate
    2219.0109999999404,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1880.880999999994,        !- Vertex 4 Xcoordinate
    2219.0109999999404,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.716000000015,        !- Vertex 1 Xcoordinate
    2224.769999999553,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1887.609999999986,        !- Vertex 2 Xcoordinate
    2217.526999999769,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1885.570000000007,        !- Vertex 3 Xcoordinate
    2215.180999999866,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1880.880999999994,        !- Vertex 4 Xcoordinate
    2219.0109999999404,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1876.3979999999865,       !- Vertex 5 Xcoordinate
    2214.4630000004545,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1872.0040000000154,       !- Vertex 6 Xcoordinate
    2216.8660000003874,       !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.570000000007,        !- Vertex 1 Xcoordinate
    2215.180999999866,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1887.609999999986,        !- Vertex 2 Xcoordinate
    2217.526999999769,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1881.716000000015,        !- Vertex 3 Xcoordinate
    2224.769999999553,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1876.3979999999865,       !- Vertex 5 Xcoordinate
    2214.4630000004545,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1880.880999999994,        !- Vertex 6 Xcoordinate
    2219.0109999999404,       !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.0040000000154,       !- Vertex 1 Xcoordinate
    2216.8660000003874,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1872.0040000000154,       !- Vertex 2 Xcoordinate
    2216.8660000003874,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1876.3979999999865,       !- Vertex 3 Xcoordinate
    2214.4630000004545,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1876.3979999999865,       !- Vertex 4 Xcoordinate
    2214.4630000004545,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.609999999986,        !- Vertex 1 Xcoordinate
    2217.526999999769,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1887.609999999986,        !- Vertex 2 Xcoordinate
    2217.526999999769,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1881.716000000015,        !- Vertex 3 Xcoordinate
    2224.769999999553,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.570000000007,        !- Vertex 1 Xcoordinate
    2215.180999999866,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1885.570000000007,        !- Vertex 2 Xcoordinate
    2215.180999999866,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1887.609999999986,        !- Vertex 3 Xcoordinate
    2217.526999999769,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1887.609999999986,        !- Vertex 4 Xcoordinate
    2217.526999999769,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1880.880999999994,        !- Vertex 1 Xcoordinate
    2219.0109999999404,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1880.880999999994,        !- Vertex 2 Xcoordinate
    2219.0109999999404,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1885.570000000007,        !- Vertex 3 Xcoordinate
    2215.180999999866,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1885.570000000007,        !- Vertex 4 Xcoordinate
    2215.180999999866,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1876.3979999999865,       !- Vertex 1 Xcoordinate
    2214.4630000004545,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1876.3979999999865,       !- Vertex 2 Xcoordinate
    2214.4630000004545,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1880.880999999994,        !- Vertex 3 Xcoordinate
    2219.0109999999404,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1880.880999999994,        !- Vertex 4 Xcoordinate
    2219.0109999999404,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.716000000015,        !- Vertex 1 Xcoordinate
    2224.769999999553,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1887.609999999986,        !- Vertex 2 Xcoordinate
    2217.526999999769,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1885.570000000007,        !- Vertex 3 Xcoordinate
    2215.180999999866,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1880.880999999994,        !- Vertex 4 Xcoordinate
    2219.0109999999404,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1876.3979999999865,       !- Vertex 5 Xcoordinate
    2214.4630000004545,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1872.0040000000154,       !- Vertex 6 Xcoordinate
    2216.8660000003874,       !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.570000000007,        !- Vertex 1 Xcoordinate
    2215.180999999866,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1887.609999999986,        !- Vertex 2 Xcoordinate
    2217.526999999769,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1881.716000000015,        !- Vertex 3 Xcoordinate
    2224.769999999553,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1876.3979999999865,       !- Vertex 5 Xcoordinate
    2214.4630000004545,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    1880.880999999994,        !- Vertex 6 Xcoordinate
    2219.0109999999404,       !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.5009999999893,       !- Vertex 1 Xcoordinate
    2217.610999999568,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1879.5009999999893,       !- Vertex 2 Xcoordinate
    2217.610999999568,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1875.5659999999916,       !- Vertex 3 Xcoordinate
    2219.7609999999404,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1875.5659999999916,       !- Vertex 4 Xcoordinate
    2219.7609999999404,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1876.3979999999865,       !- Vertex 1 Xcoordinate
    2214.4630000004545,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1876.3979999999865,       !- Vertex 2 Xcoordinate
    2214.4630000004545,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1879.5009999999893,       !- Vertex 3 Xcoordinate
    2217.610999999568,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1879.5009999999893,       !- Vertex 4 Xcoordinate
    2217.610999999568,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.8180000000284,       !- Vertex 1 Xcoordinate
    2218.063000000082,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1869.8180000000284,       !- Vertex 2 Xcoordinate
    2218.063000000082,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1876.3979999999865,       !- Vertex 3 Xcoordinate
    2214.4630000004545,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1876.3979999999865,       !- Vertex 4 Xcoordinate
    2214.4630000004545,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.6990000000224,       !- Vertex 1 Xcoordinate
    2226.992999999784,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.6990000000224,       !- Vertex 2 Xcoordinate
    2226.992999999784,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1869.8180000000284,       !- Vertex 3 Xcoordinate
    2218.063000000082,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1869.8180000000284,       !- Vertex 4 Xcoordinate
    2218.063000000082,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.5659999999916,       !- Vertex 1 Xcoordinate
    2219.7609999999404,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.5659999999916,       !- Vertex 2 Xcoordinate
    2219.7609999999404,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1878.4099999999744,       !- Vertex 3 Xcoordinate
    2224.963999999687,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1878.4099999999744,       !- Vertex 4 Xcoordinate
    2224.963999999687,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.4099999999744,       !- Vertex 1 Xcoordinate
    2224.963999999687,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1875.5659999999916,       !- Vertex 2 Xcoordinate
    2219.7609999999404,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1879.5009999999893,       !- Vertex 3 Xcoordinate
    2217.610999999568,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1876.3979999999865,       !- Vertex 4 Xcoordinate
    2214.4630000004545,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1869.8180000000284,       !- Vertex 5 Xcoordinate
    2218.063000000082,        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1874.6990000000224,       !- Vertex 6 Xcoordinate
    2226.992999999784,        !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.609999999986,        !- Vertex 1 Xcoordinate
    2217.526999999769,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1887.609999999986,        !- Vertex 2 Xcoordinate
    2217.526999999769,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1892.9619999999995,       !- Vertex 3 Xcoordinate
    2223.68200000003,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1892.9619999999995,       !- Vertex 4 Xcoordinate
    2223.68200000003,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.716000000015,        !- Vertex 1 Xcoordinate
    2224.769999999553,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1881.716000000015,        !- Vertex 2 Xcoordinate
    2224.769999999553,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1887.609999999986,        !- Vertex 3 Xcoordinate
    2217.526999999769,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1887.609999999986,        !- Vertex 4 Xcoordinate
    2217.526999999769,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1892.9619999999995,       !- Vertex 1 Xcoordinate
    2223.68200000003,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1887.951000000001,        !- Vertex 3 Xcoordinate
    2229.8439999995753,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1887.951000000001,        !- Vertex 4 Xcoordinate
    2229.8439999995753,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.609999999986,        !- Vertex 1 Xcoordinate
    2217.526999999769,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1887.951000000001,        !- Vertex 3 Xcoordinate
    2229.8439999995753,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.609999999986,        !- Vertex 1 Xcoordinate
    2217.526999999769,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1887.609999999986,        !- Vertex 2 Xcoordinate
    2217.526999999769,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1892.9619999999995,       !- Vertex 3 Xcoordinate
    2223.68200000003,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1892.9619999999995,       !- Vertex 4 Xcoordinate
    2223.68200000003,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.716000000015,        !- Vertex 1 Xcoordinate
    2224.769999999553,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1881.716000000015,        !- Vertex 2 Xcoordinate
    2224.769999999553,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1887.609999999986,        !- Vertex 3 Xcoordinate
    2217.526999999769,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1887.609999999986,        !- Vertex 4 Xcoordinate
    2217.526999999769,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1892.9619999999995,       !- Vertex 1 Xcoordinate
    2223.68200000003,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1887.951000000001,        !- Vertex 3 Xcoordinate
    2229.8439999995753,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1887.951000000001,        !- Vertex 4 Xcoordinate
    2229.8439999995753,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.951000000001,        !- Vertex 1 Xcoordinate
    2229.8439999995753,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1887.609999999986,        !- Vertex 3 Xcoordinate
    2217.526999999769,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.609999999986,        !- Vertex 1 Xcoordinate
    2217.526999999769,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1887.951000000001,        !- Vertex 3 Xcoordinate
    2229.8439999995753,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.609999999986,        !- Vertex 1 Xcoordinate
    2217.526999999769,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1887.609999999986,        !- Vertex 2 Xcoordinate
    2217.526999999769,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1892.9619999999995,       !- Vertex 3 Xcoordinate
    2223.68200000003,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1892.9619999999995,       !- Vertex 4 Xcoordinate
    2223.68200000003,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.716000000015,        !- Vertex 1 Xcoordinate
    2224.769999999553,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1881.716000000015,        !- Vertex 2 Xcoordinate
    2224.769999999553,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1887.609999999986,        !- Vertex 3 Xcoordinate
    2217.526999999769,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1887.609999999986,        !- Vertex 4 Xcoordinate
    2217.526999999769,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1892.9619999999995,       !- Vertex 1 Xcoordinate
    2223.68200000003,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1887.951000000001,        !- Vertex 3 Xcoordinate
    2229.8439999995753,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1887.951000000001,        !- Vertex 4 Xcoordinate
    2229.8439999995753,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.951000000001,        !- Vertex 1 Xcoordinate
    2229.8439999995753,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1887.609999999986,        !- Vertex 3 Xcoordinate
    2217.526999999769,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.609999999986,        !- Vertex 1 Xcoordinate
    2217.526999999769,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1887.951000000001,        !- Vertex 3 Xcoordinate
    2229.8439999995753,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1880.880999999994,        !- Vertex 1 Xcoordinate
    2219.0109999999404,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1880.880999999994,        !- Vertex 2 Xcoordinate
    2219.0109999999404,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1885.570000000007,        !- Vertex 3 Xcoordinate
    2215.180999999866,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1885.570000000007,        !- Vertex 4 Xcoordinate
    2215.180999999866,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.5009999999893,       !- Vertex 1 Xcoordinate
    2217.610999999568,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1879.5009999999893,       !- Vertex 2 Xcoordinate
    2217.610999999568,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1880.880999999994,        !- Vertex 3 Xcoordinate
    2219.0109999999404,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1880.880999999994,        !- Vertex 4 Xcoordinate
    2219.0109999999404,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.5659999999916,       !- Vertex 1 Xcoordinate
    2219.7609999999404,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.5659999999916,       !- Vertex 2 Xcoordinate
    2219.7609999999404,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1879.5009999999893,       !- Vertex 3 Xcoordinate
    2217.610999999568,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1879.5009999999893,       !- Vertex 4 Xcoordinate
    2217.610999999568,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.4099999999744,       !- Vertex 1 Xcoordinate
    2224.963999999687,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1878.4099999999744,       !- Vertex 2 Xcoordinate
    2224.963999999687,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1875.5659999999916,       !- Vertex 3 Xcoordinate
    2219.7609999999404,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1875.5659999999916,       !- Vertex 4 Xcoordinate
    2219.7609999999404,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.570000000007,        !- Vertex 1 Xcoordinate
    2215.180999999866,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1885.570000000007,        !- Vertex 2 Xcoordinate
    2215.180999999866,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1889.0289999999804,       !- Vertex 3 Xcoordinate
    2219.158999999985,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1889.0289999999804,       !- Vertex 4 Xcoordinate
    2219.158999999985,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1889.0289999999804,       !- Vertex 1 Xcoordinate
    2219.158999999985,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1885.570000000007,        !- Vertex 2 Xcoordinate
    2215.180999999866,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1880.880999999994,        !- Vertex 3 Xcoordinate
    2219.0109999999404,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1879.5009999999893,       !- Vertex 4 Xcoordinate
    2217.610999999568,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1875.5659999999916,       !- Vertex 5 Xcoordinate
    2219.7609999999404,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1878.4099999999744,       !- Vertex 6 Xcoordinate
    2224.963999999687,        !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4760000000242,       !- Vertex 1 Xcoordinate
    2222.9469999996945,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1879.4760000000242,       !- Vertex 2 Xcoordinate
    2222.9469999996945,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1875.4650000000256,       !- Vertex 3 Xcoordinate
    2227.875,                 !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.4650000000256,       !- Vertex 4 Xcoordinate
    2227.875,                 !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1865.9839999999967,       !- Vertex 1 Xcoordinate
    2220.160000000149,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1865.9839999999967,       !- Vertex 2 Xcoordinate
    2220.160000000149,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1872.0040000000154,       !- Vertex 3 Xcoordinate
    2216.8660000003874,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4760000000242,       !- Vertex 1 Xcoordinate
    2222.9469999996945,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1875.4650000000256,       !- Vertex 2 Xcoordinate
    2227.875,                 !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1865.9839999999967,       !- Vertex 3 Xcoordinate
    2220.160000000149,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4760000000242,       !- Vertex 1 Xcoordinate
    2222.9469999996945,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1879.4760000000242,       !- Vertex 2 Xcoordinate
    2222.9469999996945,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1875.4650000000256,       !- Vertex 3 Xcoordinate
    2227.875,                 !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1875.4650000000256,       !- Vertex 4 Xcoordinate
    2227.875,                 !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1865.9839999999967,       !- Vertex 1 Xcoordinate
    2220.160000000149,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1865.9839999999967,       !- Vertex 2 Xcoordinate
    2220.160000000149,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1872.0040000000154,       !- Vertex 3 Xcoordinate
    2216.8660000003874,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4650000000256,       !- Vertex 1 Xcoordinate
    2227.875,                 !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1879.4760000000242,       !- Vertex 2 Xcoordinate
    2222.9469999996945,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1872.0040000000154,       !- Vertex 3 Xcoordinate
    2216.8660000003874,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1865.9839999999967,       !- Vertex 4 Xcoordinate
    2220.160000000149,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4760000000242,       !- Vertex 1 Xcoordinate
    2222.9469999996945,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1875.4650000000256,       !- Vertex 2 Xcoordinate
    2227.875,                 !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1865.9839999999967,       !- Vertex 3 Xcoordinate
    2220.160000000149,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4760000000242,       !- Vertex 1 Xcoordinate
    2222.9469999996945,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1879.4760000000242,       !- Vertex 2 Xcoordinate
    2222.9469999996945,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1875.4650000000256,       !- Vertex 3 Xcoordinate
    2227.875,                 !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1875.4650000000256,       !- Vertex 4 Xcoordinate
    2227.875,                 !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1865.9839999999967,       !- Vertex 1 Xcoordinate
    2220.160000000149,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1865.9839999999967,       !- Vertex 2 Xcoordinate
    2220.160000000149,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1872.0040000000154,       !- Vertex 3 Xcoordinate
    2216.8660000003874,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4650000000256,       !- Vertex 1 Xcoordinate
    2227.875,                 !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1879.4760000000242,       !- Vertex 2 Xcoordinate
    2222.9469999996945,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1872.0040000000154,       !- Vertex 3 Xcoordinate
    2216.8660000003874,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1865.9839999999967,       !- Vertex 4 Xcoordinate
    2220.160000000149,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4760000000242,       !- Vertex 1 Xcoordinate
    2222.9469999996945,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1875.4650000000256,       !- Vertex 2 Xcoordinate
    2227.875,                 !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1865.9839999999967,       !- Vertex 3 Xcoordinate
    2220.160000000149,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.2660000000033,       !- Vertex 1 Xcoordinate
    2234.3229999998584,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1872.2660000000033,       !- Vertex 2 Xcoordinate
    2234.3229999998584,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1869.6510000000126,       !- Vertex 3 Xcoordinate
    2229.751000000164,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1869.6510000000126,       !- Vertex 4 Xcoordinate
    2229.751000000164,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.61599999998,         !- Vertex 1 Xcoordinate
    2224.304999999702,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1879.61599999998,         !- Vertex 2 Xcoordinate
    2224.304999999702,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1882.1410000000033,       !- Vertex 3 Xcoordinate
    2228.9249999998137,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1882.1410000000033,       !- Vertex 4 Xcoordinate
    2228.9249999998137,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.1410000000033,       !- Vertex 1 Xcoordinate
    2228.9249999998137,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1879.61599999998,         !- Vertex 2 Xcoordinate
    2224.304999999702,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1869.6510000000126,       !- Vertex 3 Xcoordinate
    2229.751000000164,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1872.2660000000033,       !- Vertex 4 Xcoordinate
    2234.3229999998584,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4650000000256,       !- Vertex 1 Xcoordinate
    2227.875,                 !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1875.4650000000256,       !- Vertex 2 Xcoordinate
    2227.875,                 !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1879.4760000000242,       !- Vertex 3 Xcoordinate
    2222.9469999996945,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1879.4760000000242,       !- Vertex 4 Xcoordinate
    2222.9469999996945,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.951000000001,        !- Vertex 1 Xcoordinate
    2229.8439999995753,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1887.951000000001,        !- Vertex 2 Xcoordinate
    2229.8439999995753,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1883.941999999981,        !- Vertex 3 Xcoordinate
    2234.7740000002086,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1883.941999999981,        !- Vertex 4 Xcoordinate
    2234.7740000002086,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.951000000001,        !- Vertex 1 Xcoordinate
    2229.8439999995753,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1883.941999999981,        !- Vertex 2 Xcoordinate
    2234.7740000002086,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1875.4650000000256,       !- Vertex 3 Xcoordinate
    2227.875,                 !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1879.4760000000242,       !- Vertex 4 Xcoordinate
    2222.9469999996945,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4650000000256,       !- Vertex 1 Xcoordinate
    2227.875,                 !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1875.4650000000256,       !- Vertex 2 Xcoordinate
    2227.875,                 !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1879.4760000000242,       !- Vertex 3 Xcoordinate
    2222.9469999996945,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1879.4760000000242,       !- Vertex 4 Xcoordinate
    2222.9469999996945,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.951000000001,        !- Vertex 1 Xcoordinate
    2229.8439999995753,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1887.951000000001,        !- Vertex 2 Xcoordinate
    2229.8439999995753,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1883.941999999981,        !- Vertex 3 Xcoordinate
    2234.7740000002086,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1883.941999999981,        !- Vertex 4 Xcoordinate
    2234.7740000002086,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941999999981,        !- Vertex 1 Xcoordinate
    2234.7740000002086,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1887.951000000001,        !- Vertex 2 Xcoordinate
    2229.8439999995753,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1879.4760000000242,       !- Vertex 3 Xcoordinate
    2222.9469999996945,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1875.4650000000256,       !- Vertex 4 Xcoordinate
    2227.875,                 !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.951000000001,        !- Vertex 1 Xcoordinate
    2229.8439999995753,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1883.941999999981,        !- Vertex 2 Xcoordinate
    2234.7740000002086,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1875.4650000000256,       !- Vertex 3 Xcoordinate
    2227.875,                 !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1879.4760000000242,       !- Vertex 4 Xcoordinate
    2222.9469999996945,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4650000000256,       !- Vertex 1 Xcoordinate
    2227.875,                 !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1875.4650000000256,       !- Vertex 2 Xcoordinate
    2227.875,                 !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1879.4760000000242,       !- Vertex 3 Xcoordinate
    2222.9469999996945,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1879.4760000000242,       !- Vertex 4 Xcoordinate
    2222.9469999996945,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.951000000001,        !- Vertex 1 Xcoordinate
    2229.8439999995753,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1887.951000000001,        !- Vertex 2 Xcoordinate
    2229.8439999995753,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1883.941999999981,        !- Vertex 3 Xcoordinate
    2234.7740000002086,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1883.941999999981,        !- Vertex 4 Xcoordinate
    2234.7740000002086,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941999999981,        !- Vertex 1 Xcoordinate
    2234.7740000002086,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1887.951000000001,        !- Vertex 2 Xcoordinate
    2229.8439999995753,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1879.4760000000242,       !- Vertex 3 Xcoordinate
    2222.9469999996945,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1875.4650000000256,       !- Vertex 4 Xcoordinate
    2227.875,                 !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.951000000001,        !- Vertex 1 Xcoordinate
    2229.8439999995753,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1883.941999999981,        !- Vertex 2 Xcoordinate
    2234.7740000002086,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1875.4650000000256,       !- Vertex 3 Xcoordinate
    2227.875,                 !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1879.4760000000242,       !- Vertex 4 Xcoordinate
    2222.9469999996945,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.1410000000033,       !- Vertex 1 Xcoordinate
    2228.9249999998137,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1882.1410000000033,       !- Vertex 2 Xcoordinate
    2228.9249999998137,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1879.61599999998,         !- Vertex 3 Xcoordinate
    2224.304999999702,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1879.61599999998,         !- Vertex 4 Xcoordinate
    2224.304999999702,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1889.0289999999804,       !- Vertex 1 Xcoordinate
    2219.158999999985,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1889.0289999999804,       !- Vertex 2 Xcoordinate
    2219.158999999985,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1892.5659999999916,       !- Vertex 3 Xcoordinate
    2223.2269999999553,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1892.5659999999916,       !- Vertex 4 Xcoordinate
    2223.2269999999553,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1892.5659999999916,       !- Vertex 1 Xcoordinate
    2223.2269999999553,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1889.0289999999804,       !- Vertex 2 Xcoordinate
    2219.158999999985,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1879.61599999998,         !- Vertex 3 Xcoordinate
    2224.304999999702,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1882.1410000000033,       !- Vertex 4 Xcoordinate
    2228.9249999998137,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.9099999999744,       !- Vertex 1 Xcoordinate
    2235.4500000001863,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1872.9099999999744,       !- Vertex 2 Xcoordinate
    2235.4500000001863,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1864.5999999999767,       !- Vertex 3 Xcoordinate
    2220.917000000365,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1864.5999999999767,       !- Vertex 4 Xcoordinate
    2220.917000000365,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.6359999999986,       !- Vertex 1 Xcoordinate
    2229.6419999999925,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1877.6359999999986,       !- Vertex 2 Xcoordinate
    2229.6419999999925,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1872.9099999999744,       !- Vertex 3 Xcoordinate
    2235.4500000001863,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1872.9099999999744,       !- Vertex 4 Xcoordinate
    2235.4500000001863,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.5999999999767,       !- Vertex 1 Xcoordinate
    2220.917000000365,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1864.5999999999767,       !- Vertex 2 Xcoordinate
    2220.917000000365,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1865.9839999999967,       !- Vertex 3 Xcoordinate
    2220.160000000149,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1865.9839999999967,       !- Vertex 4 Xcoordinate
    2220.160000000149,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.6359999999986,       !- Vertex 1 Xcoordinate
    2229.6419999999925,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1872.9099999999744,       !- Vertex 2 Xcoordinate
    2235.4500000001863,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1864.5999999999767,       !- Vertex 3 Xcoordinate
    2220.917000000365,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1865.9839999999967,       !- Vertex 4 Xcoordinate
    2220.160000000149,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.9099999999744,       !- Vertex 1 Xcoordinate
    2235.4500000001863,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1872.9099999999744,       !- Vertex 2 Xcoordinate
    2235.4500000001863,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1864.5999999999767,       !- Vertex 3 Xcoordinate
    2220.917000000365,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1864.5999999999767,       !- Vertex 4 Xcoordinate
    2220.917000000365,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.6359999999986,       !- Vertex 1 Xcoordinate
    2229.6419999999925,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1877.6359999999986,       !- Vertex 2 Xcoordinate
    2229.6419999999925,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1872.9099999999744,       !- Vertex 3 Xcoordinate
    2235.4500000001863,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1872.9099999999744,       !- Vertex 4 Xcoordinate
    2235.4500000001863,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.5999999999767,       !- Vertex 1 Xcoordinate
    2220.917000000365,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1864.5999999999767,       !- Vertex 2 Xcoordinate
    2220.917000000365,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1865.9839999999967,       !- Vertex 3 Xcoordinate
    2220.160000000149,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1865.9839999999967,       !- Vertex 4 Xcoordinate
    2220.160000000149,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.9099999999744,       !- Vertex 1 Xcoordinate
    2235.4500000001863,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1877.6359999999986,       !- Vertex 2 Xcoordinate
    2229.6419999999925,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1865.9839999999967,       !- Vertex 3 Xcoordinate
    2220.160000000149,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1864.5999999999767,       !- Vertex 4 Xcoordinate
    2220.917000000365,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.6359999999986,       !- Vertex 1 Xcoordinate
    2229.6419999999925,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1872.9099999999744,       !- Vertex 2 Xcoordinate
    2235.4500000001863,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1864.5999999999767,       !- Vertex 3 Xcoordinate
    2220.917000000365,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1865.9839999999967,       !- Vertex 4 Xcoordinate
    2220.160000000149,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.9099999999744,       !- Vertex 1 Xcoordinate
    2235.4500000001863,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1872.9099999999744,       !- Vertex 2 Xcoordinate
    2235.4500000001863,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1864.5999999999767,       !- Vertex 3 Xcoordinate
    2220.917000000365,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1864.5999999999767,       !- Vertex 4 Xcoordinate
    2220.917000000365,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.6359999999986,       !- Vertex 1 Xcoordinate
    2229.6419999999925,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1877.6359999999986,       !- Vertex 2 Xcoordinate
    2229.6419999999925,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1872.9099999999744,       !- Vertex 3 Xcoordinate
    2235.4500000001863,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1872.9099999999744,       !- Vertex 4 Xcoordinate
    2235.4500000001863,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.5999999999767,       !- Vertex 1 Xcoordinate
    2220.917000000365,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1864.5999999999767,       !- Vertex 2 Xcoordinate
    2220.917000000365,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1865.9839999999967,       !- Vertex 3 Xcoordinate
    2220.160000000149,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1865.9839999999967,       !- Vertex 4 Xcoordinate
    2220.160000000149,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.9099999999744,       !- Vertex 1 Xcoordinate
    2235.4500000001863,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1877.6359999999986,       !- Vertex 2 Xcoordinate
    2229.6419999999925,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1865.9839999999967,       !- Vertex 3 Xcoordinate
    2220.160000000149,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1864.5999999999767,       !- Vertex 4 Xcoordinate
    2220.917000000365,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.6359999999986,       !- Vertex 1 Xcoordinate
    2229.6419999999925,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1872.9099999999744,       !- Vertex 2 Xcoordinate
    2235.4500000001863,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1864.5999999999767,       !- Vertex 3 Xcoordinate
    2220.917000000365,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1865.9839999999967,       !- Vertex 4 Xcoordinate
    2220.160000000149,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.0260000000126,       !- Vertex 1 Xcoordinate
    2240.819000000134,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1879.0260000000126,       !- Vertex 2 Xcoordinate
    2240.819000000134,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1875.658999999985,        !- Vertex 3 Xcoordinate
    2240.25800000038,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1875.658999999985,        !- Vertex 4 Xcoordinate
    2240.25800000038,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.265000000014,        !- Vertex 1 Xcoordinate
    2236.8360000001267,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1882.265000000014,        !- Vertex 2 Xcoordinate
    2236.8360000001267,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1879.0260000000126,       !- Vertex 3 Xcoordinate
    2240.819000000134,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1879.0260000000126,       !- Vertex 4 Xcoordinate
    2240.819000000134,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_6 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.9070000000065,       !- Vertex 1 Xcoordinate
    2230.69299999997,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1878.9070000000065,       !- Vertex 2 Xcoordinate
    2230.69299999997,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1882.265000000014,        !- Vertex 3 Xcoordinate
    2236.8360000001267,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1882.265000000014,        !- Vertex 4 Xcoordinate
    2236.8360000001267,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.658999999985,        !- Vertex 1 Xcoordinate
    2240.25800000038,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.658999999985,        !- Vertex 2 Xcoordinate
    2240.25800000038,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1872.2660000000033,       !- Vertex 3 Xcoordinate
    2234.3229999998584,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1872.2660000000033,       !- Vertex 4 Xcoordinate
    2234.3229999998584,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.0260000000126,       !- Vertex 1 Xcoordinate
    2240.819000000134,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1882.265000000014,        !- Vertex 2 Xcoordinate
    2236.8360000001267,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1878.9070000000065,       !- Vertex 3 Xcoordinate
    2230.69299999997,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1872.2660000000033,       !- Vertex 4 Xcoordinate
    2234.3229999998584,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1875.658999999985,        !- Vertex 5 Xcoordinate
    2240.25800000038,         !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.9099999999744,       !- Vertex 1 Xcoordinate
    2235.4500000001863,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1872.9099999999744,       !- Vertex 2 Xcoordinate
    2235.4500000001863,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1877.6359999999986,       !- Vertex 3 Xcoordinate
    2229.6419999999925,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1877.6359999999986,       !- Vertex 4 Xcoordinate
    2229.6419999999925,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.658999999985,        !- Vertex 1 Xcoordinate
    2240.25800000038,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1875.658999999985,        !- Vertex 2 Xcoordinate
    2240.25800000038,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1872.9099999999744,       !- Vertex 3 Xcoordinate
    2235.4500000001863,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1872.9099999999744,       !- Vertex 4 Xcoordinate
    2235.4500000001863,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.0260000000126,       !- Vertex 1 Xcoordinate
    2240.819000000134,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1879.0260000000126,       !- Vertex 2 Xcoordinate
    2240.819000000134,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1875.658999999985,        !- Vertex 3 Xcoordinate
    2240.25800000038,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.658999999985,        !- Vertex 4 Xcoordinate
    2240.25800000038,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941999999981,        !- Vertex 1 Xcoordinate
    2234.7740000002086,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1883.941999999981,        !- Vertex 2 Xcoordinate
    2234.7740000002086,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1879.0260000000126,       !- Vertex 3 Xcoordinate
    2240.819000000134,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1879.0260000000126,       !- Vertex 4 Xcoordinate
    2240.819000000134,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941999999981,        !- Vertex 1 Xcoordinate
    2234.7740000002086,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1879.0260000000126,       !- Vertex 2 Xcoordinate
    2240.819000000134,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1875.658999999985,        !- Vertex 3 Xcoordinate
    2240.25800000038,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1872.9099999999744,       !- Vertex 4 Xcoordinate
    2235.4500000001863,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1877.6359999999986,       !- Vertex 5 Xcoordinate
    2229.6419999999925,       !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.9099999999744,       !- Vertex 1 Xcoordinate
    2235.4500000001863,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1872.9099999999744,       !- Vertex 2 Xcoordinate
    2235.4500000001863,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1877.6359999999986,       !- Vertex 3 Xcoordinate
    2229.6419999999925,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1877.6359999999986,       !- Vertex 4 Xcoordinate
    2229.6419999999925,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.658999999985,        !- Vertex 1 Xcoordinate
    2240.25800000038,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1875.658999999985,        !- Vertex 2 Xcoordinate
    2240.25800000038,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1872.9099999999744,       !- Vertex 3 Xcoordinate
    2235.4500000001863,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1872.9099999999744,       !- Vertex 4 Xcoordinate
    2235.4500000001863,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.0260000000126,       !- Vertex 1 Xcoordinate
    2240.819000000134,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1879.0260000000126,       !- Vertex 2 Xcoordinate
    2240.819000000134,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1875.658999999985,        !- Vertex 3 Xcoordinate
    2240.25800000038,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1875.658999999985,        !- Vertex 4 Xcoordinate
    2240.25800000038,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941999999981,        !- Vertex 1 Xcoordinate
    2234.7740000002086,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1883.941999999981,        !- Vertex 2 Xcoordinate
    2234.7740000002086,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1879.0260000000126,       !- Vertex 3 Xcoordinate
    2240.819000000134,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1879.0260000000126,       !- Vertex 4 Xcoordinate
    2240.819000000134,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.0260000000126,       !- Vertex 1 Xcoordinate
    2240.819000000134,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1883.941999999981,        !- Vertex 2 Xcoordinate
    2234.7740000002086,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1877.6359999999986,       !- Vertex 3 Xcoordinate
    2229.6419999999925,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1872.9099999999744,       !- Vertex 4 Xcoordinate
    2235.4500000001863,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1875.658999999985,        !- Vertex 5 Xcoordinate
    2240.25800000038,         !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941999999981,        !- Vertex 1 Xcoordinate
    2234.7740000002086,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1879.0260000000126,       !- Vertex 2 Xcoordinate
    2240.819000000134,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1875.658999999985,        !- Vertex 3 Xcoordinate
    2240.25800000038,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1872.9099999999744,       !- Vertex 4 Xcoordinate
    2235.4500000001863,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1877.6359999999986,       !- Vertex 5 Xcoordinate
    2229.6419999999925,       !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.9099999999744,       !- Vertex 1 Xcoordinate
    2235.4500000001863,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1872.9099999999744,       !- Vertex 2 Xcoordinate
    2235.4500000001863,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1877.6359999999986,       !- Vertex 3 Xcoordinate
    2229.6419999999925,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1877.6359999999986,       !- Vertex 4 Xcoordinate
    2229.6419999999925,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.658999999985,        !- Vertex 1 Xcoordinate
    2240.25800000038,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1875.658999999985,        !- Vertex 2 Xcoordinate
    2240.25800000038,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1872.9099999999744,       !- Vertex 3 Xcoordinate
    2235.4500000001863,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1872.9099999999744,       !- Vertex 4 Xcoordinate
    2235.4500000001863,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.0260000000126,       !- Vertex 1 Xcoordinate
    2240.819000000134,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1879.0260000000126,       !- Vertex 2 Xcoordinate
    2240.819000000134,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1875.658999999985,        !- Vertex 3 Xcoordinate
    2240.25800000038,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1875.658999999985,        !- Vertex 4 Xcoordinate
    2240.25800000038,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941999999981,        !- Vertex 1 Xcoordinate
    2234.7740000002086,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1883.941999999981,        !- Vertex 2 Xcoordinate
    2234.7740000002086,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1879.0260000000126,       !- Vertex 3 Xcoordinate
    2240.819000000134,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1879.0260000000126,       !- Vertex 4 Xcoordinate
    2240.819000000134,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.0260000000126,       !- Vertex 1 Xcoordinate
    2240.819000000134,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1883.941999999981,        !- Vertex 2 Xcoordinate
    2234.7740000002086,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1877.6359999999986,       !- Vertex 3 Xcoordinate
    2229.6419999999925,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1872.9099999999744,       !- Vertex 4 Xcoordinate
    2235.4500000001863,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1875.658999999985,        !- Vertex 5 Xcoordinate
    2240.25800000038,         !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941999999981,        !- Vertex 1 Xcoordinate
    2234.7740000002086,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1879.0260000000126,       !- Vertex 2 Xcoordinate
    2240.819000000134,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1875.658999999985,        !- Vertex 3 Xcoordinate
    2240.25800000038,         !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1872.9099999999744,       !- Vertex 4 Xcoordinate
    2235.4500000001863,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1877.6359999999986,       !- Vertex 5 Xcoordinate
    2229.6419999999925,       !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_6 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1892.9619999999995,       !- Vertex 1 Xcoordinate
    2223.68200000003,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1882.265000000014,        !- Vertex 3 Xcoordinate
    2236.8360000001267,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1882.265000000014,        !- Vertex 4 Xcoordinate
    2236.8360000001267,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_6 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1892.5659999999916,       !- Vertex 1 Xcoordinate
    2223.2269999999553,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1892.5659999999916,       !- Vertex 2 Xcoordinate
    2223.2269999999553,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1892.9619999999995,       !- Vertex 3 Xcoordinate
    2223.68200000003,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1892.9619999999995,       !- Vertex 4 Xcoordinate
    2223.68200000003,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_6 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.265000000014,        !- Vertex 1 Xcoordinate
    2236.8360000001267,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1882.265000000014,        !- Vertex 2 Xcoordinate
    2236.8360000001267,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1878.9070000000065,       !- Vertex 3 Xcoordinate
    2230.69299999997,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1878.9070000000065,       !- Vertex 4 Xcoordinate
    2230.69299999997,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_6 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.265000000014,        !- Vertex 1 Xcoordinate
    2236.8360000001267,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1892.5659999999916,       !- Vertex 3 Xcoordinate
    2223.2269999999553,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1878.9070000000065,       !- Vertex 4 Xcoordinate
    2230.69299999997,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.6990000000224,       !- Vertex 1 Xcoordinate
    2226.992999999784,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.6990000000224,       !- Vertex 2 Xcoordinate
    2226.992999999784,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1869.6510000000126,       !- Vertex 3 Xcoordinate
    2229.751000000164,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1869.6510000000126,       !- Vertex 4 Xcoordinate
    2229.751000000164,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.6510000000126,       !- Vertex 1 Xcoordinate
    2229.751000000164,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1869.6510000000126,       !- Vertex 2 Xcoordinate
    2229.751000000164,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.6990000000224,       !- Vertex 3 Xcoordinate
    2226.992999999784,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.6990000000224,       !- Vertex 4 Xcoordinate
    2226.992999999784,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.5085980842123,       !- Vertex 1 Xcoordinate
    2227.0970270372927,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1869.6512284355122,       !- Vertex 2 Xcoordinate
    2229.7508751936257,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1864.5999999999767,       !- Vertex 3 Xcoordinate
    2220.917000000365,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1865.9840126757626,       !- Vertex 4 Xcoordinate
    2220.160010315478,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.5085980842123,       !- Vertex 1 Xcoordinate
    2227.0970270372927,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1865.9840126757626,       !- Vertex 2 Xcoordinate
    2220.160010315478,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1864.5999999999767,       !- Vertex 3 Xcoordinate
    2220.917000000365,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1869.6512284355122,       !- Vertex 4 Xcoordinate
    2229.7508751936257,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4759991934407,       !- Vertex 1 Xcoordinate
    2222.9470009906217,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1879.4759991934407,       !- Vertex 2 Xcoordinate
    2222.9470009906217,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1872.0040000000154,       !- Vertex 3 Xcoordinate
    2216.8660000003874,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.0040000000154,       !- Vertex 1 Xcoordinate
    2216.8660000003874,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1872.0040000000154,       !- Vertex 2 Xcoordinate
    2216.8660000003874,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1879.4759991934407,       !- Vertex 3 Xcoordinate
    2222.9470009906217,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1879.4759991934407,       !- Vertex 4 Xcoordinate
    2222.9470009906217,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1884.0807427435066,       !- Vertex 1 Xcoordinate
    2221.8640224477276,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1887.609962812916,        !- Vertex 2 Xcoordinate
    2217.527045697905,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1885.570000000007,        !- Vertex 3 Xcoordinate
    2215.180999999866,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1880.880999999994,        !- Vertex 4 Xcoordinate
    2219.0109999999404,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1879.5009999999893,       !- Vertex 5 Xcoordinate
    2217.610999999568,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1875.5659999999916,       !- Vertex 6 Xcoordinate
    2219.7609999999404,       !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1880.530213035585,        !- Vertex 7 Xcoordinate
    2223.804960855283,        !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.570000000007,        !- Vertex 1 Xcoordinate
    2215.180999999866,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1887.609962812916,        !- Vertex 2 Xcoordinate
    2217.527045697905,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1884.0807427435066,       !- Vertex 3 Xcoordinate
    2221.8640224477276,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1880.530213035585,        !- Vertex 4 Xcoordinate
    2223.804960855283,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1875.5659999999916,       !- Vertex 5 Xcoordinate
    2219.7609999999404,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1879.5009999999893,       !- Vertex 6 Xcoordinate
    2217.610999999568,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1880.880999999994,        !- Vertex 7 Xcoordinate
    2219.0109999999404,       !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4759991934407,       !- Vertex 1 Xcoordinate
    2222.9470009906217,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1879.4759991934407,       !- Vertex 2 Xcoordinate
    2222.9470009906217,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1872.0040000000154,       !- Vertex 3 Xcoordinate
    2216.8660000003874,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.0040000000154,       !- Vertex 1 Xcoordinate
    2216.8660000003874,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1872.0040000000154,       !- Vertex 2 Xcoordinate
    2216.8660000003874,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1879.4759991934407,       !- Vertex 3 Xcoordinate
    2222.9470009906217,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1879.4759991934407,       !- Vertex 4 Xcoordinate
    2222.9470009906217,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4759991934407,       !- Vertex 1 Xcoordinate
    2222.9470009906217,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1879.4759991934407,       !- Vertex 2 Xcoordinate
    2222.9470009906217,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1872.0040000000154,       !- Vertex 3 Xcoordinate
    2216.8660000003874,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1872.0040000000154,       !- Vertex 4 Xcoordinate
    2216.8660000003874,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.0040000000154,       !- Vertex 1 Xcoordinate
    2216.8660000003874,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1872.0040000000154,       !- Vertex 2 Xcoordinate
    2216.8660000003874,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1879.4759991934407,       !- Vertex 3 Xcoordinate
    2222.9470009906217,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1879.4759991934407,       !- Vertex 4 Xcoordinate
    2222.9470009906217,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.5698322434328,       !- Vertex 1 Xcoordinate
    2219.7680109571666,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1878.1787149705342,       !- Vertex 2 Xcoordinate
    2224.5408720085397,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1877.372718159866,        !- Vertex 3 Xcoordinate
    2225.5311368508264,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1874.6990000000224,       !- Vertex 4 Xcoordinate
    2226.992999999784,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1869.8180000000284,       !- Vertex 5 Xcoordinate
    2218.063000000082,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1872.0047437138273,       !- Vertex 6 Xcoordinate
    2216.8666052632034,       !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.372718159866,        !- Vertex 1 Xcoordinate
    2225.5311368508264,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1878.1787149705342,       !- Vertex 2 Xcoordinate
    2224.5408720085397,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1875.5698322434328,       !- Vertex 3 Xcoordinate
    2219.7680109571666,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1872.0047437138273,       !- Vertex 4 Xcoordinate
    2216.8666052632034,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1869.8180000000284,       !- Vertex 5 Xcoordinate
    2218.063000000082,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1874.6990000000224,       !- Vertex 6 Xcoordinate
    2226.992999999784,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.951000000001,        !- Vertex 1 Xcoordinate
    2229.8439999995753,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1887.951000000001,        !- Vertex 2 Xcoordinate
    2229.8439999995753,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1881.716000000015,        !- Vertex 3 Xcoordinate
    2224.769999999553,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.716000000015,        !- Vertex 1 Xcoordinate
    2224.769999999553,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1881.716000000015,        !- Vertex 2 Xcoordinate
    2224.769999999553,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1887.951000000001,        !- Vertex 3 Xcoordinate
    2229.8439999995753,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1887.951000000001,        !- Vertex 4 Xcoordinate
    2229.8439999995753,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.951000000001,        !- Vertex 1 Xcoordinate
    2229.8439999995753,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1887.951000000001,        !- Vertex 2 Xcoordinate
    2229.8439999995753,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1881.716000000015,        !- Vertex 3 Xcoordinate
    2224.769999999553,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.716000000015,        !- Vertex 1 Xcoordinate
    2224.769999999553,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1881.716000000015,        !- Vertex 2 Xcoordinate
    2224.769999999553,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1887.951000000001,        !- Vertex 3 Xcoordinate
    2229.8439999995753,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1887.951000000001,        !- Vertex 4 Xcoordinate
    2229.8439999995753,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.951000000001,        !- Vertex 1 Xcoordinate
    2229.8439999995753,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1887.951000000001,        !- Vertex 2 Xcoordinate
    2229.8439999995753,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1881.716000000015,        !- Vertex 3 Xcoordinate
    2224.769999999553,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.716000000015,        !- Vertex 1 Xcoordinate
    2224.769999999553,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1881.716000000015,        !- Vertex 2 Xcoordinate
    2224.769999999553,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1887.951000000001,        !- Vertex 3 Xcoordinate
    2229.8439999995753,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1887.951000000001,        !- Vertex 4 Xcoordinate
    2229.8439999995753,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1889.0289999999804,       !- Vertex 1 Xcoordinate
    2219.158999999985,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1889.0289999999804,       !- Vertex 2 Xcoordinate
    2219.158999999985,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1879.6158847015467,       !- Vertex 3 Xcoordinate
    2224.3047890858725,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1879.6158847015467,       !- Vertex 4 Xcoordinate
    2224.3047890858725,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.6158847015467,       !- Vertex 1 Xcoordinate
    2224.3047890858725,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1879.6158847015467,       !- Vertex 2 Xcoordinate
    2224.3047890858725,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1889.0289999999804,       !- Vertex 3 Xcoordinate
    2219.158999999985,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1889.0289999999804,       !- Vertex 4 Xcoordinate
    2219.158999999985,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4650000000256,       !- Vertex 1 Xcoordinate
    2227.875,                 !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1875.4650000000256,       !- Vertex 2 Xcoordinate
    2227.875,                 !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1865.9839999999967,       !- Vertex 3 Xcoordinate
    2220.160000000149,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1865.9839999999967,       !- Vertex 4 Xcoordinate
    2220.160000000149,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1865.9839999999967,       !- Vertex 1 Xcoordinate
    2220.160000000149,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1865.9839999999967,       !- Vertex 2 Xcoordinate
    2220.160000000149,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1875.4650000000256,       !- Vertex 3 Xcoordinate
    2227.875,                 !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.4650000000256,       !- Vertex 4 Xcoordinate
    2227.875,                 !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4650000000256,       !- Vertex 1 Xcoordinate
    2227.875,                 !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1875.4650000000256,       !- Vertex 2 Xcoordinate
    2227.875,                 !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1865.9839999999967,       !- Vertex 3 Xcoordinate
    2220.160000000149,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1865.9839999999967,       !- Vertex 4 Xcoordinate
    2220.160000000149,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1865.9839999999967,       !- Vertex 1 Xcoordinate
    2220.160000000149,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1865.9839999999967,       !- Vertex 2 Xcoordinate
    2220.160000000149,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1875.4650000000256,       !- Vertex 3 Xcoordinate
    2227.875,                 !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1875.4650000000256,       !- Vertex 4 Xcoordinate
    2227.875,                 !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4650000000256,       !- Vertex 1 Xcoordinate
    2227.875,                 !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1875.4650000000256,       !- Vertex 2 Xcoordinate
    2227.875,                 !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1865.9839999999967,       !- Vertex 3 Xcoordinate
    2220.160000000149,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1865.9839999999967,       !- Vertex 4 Xcoordinate
    2220.160000000149,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1865.9839999999967,       !- Vertex 1 Xcoordinate
    2220.160000000149,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1865.9839999999967,       !- Vertex 2 Xcoordinate
    2220.160000000149,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1875.4650000000256,       !- Vertex 3 Xcoordinate
    2227.875,                 !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1875.4650000000256,       !- Vertex 4 Xcoordinate
    2227.875,                 !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.9069203857216,       !- Vertex 1 Xcoordinate
    2230.6928543550894,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1878.9069203857216,       !- Vertex 2 Xcoordinate
    2230.6928543550894,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1872.2660000000033,       !- Vertex 3 Xcoordinate
    2234.3229999998584,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1872.2660000000033,       !- Vertex 4 Xcoordinate
    2234.3229999998584,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.2660000000033,       !- Vertex 1 Xcoordinate
    2234.3229999998584,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1872.2660000000033,       !- Vertex 2 Xcoordinate
    2234.3229999998584,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1878.9069203857216,       !- Vertex 3 Xcoordinate
    2230.6928543550894,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1878.9069203857216,       !- Vertex 4 Xcoordinate
    2230.6928543550894,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.61599999998,         !- Vertex 1 Xcoordinate
    2224.304999999702,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1882.1410000000033,       !- Vertex 2 Xcoordinate
    2228.9249999998137,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1878.9191587439855,       !- Vertex 3 Xcoordinate
    2230.686164465733,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.4650000000256,       !- Vertex 4 Xcoordinate
    2227.875,                 !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1877.3729448435479,       !- Vertex 5 Xcoordinate
    2225.530858342536,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.1410000000033,       !- Vertex 1 Xcoordinate
    2228.9249999998137,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1879.61599999998,         !- Vertex 2 Xcoordinate
    2224.304999999702,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1877.3729448435479,       !- Vertex 3 Xcoordinate
    2225.530858342536,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.4650000000256,       !- Vertex 4 Xcoordinate
    2227.875,                 !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1878.9191587439855,       !- Vertex 5 Xcoordinate
    2230.686164465733,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941999999981,        !- Vertex 1 Xcoordinate
    2234.7740000002086,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1883.941999999981,        !- Vertex 2 Xcoordinate
    2234.7740000002086,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1877.636065261555,        !- Vertex 3 Xcoordinate
    2229.6419198112562,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1877.636065261555,        !- Vertex 4 Xcoordinate
    2229.6419198112562,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.636065261555,        !- Vertex 1 Xcoordinate
    2229.6419198112562,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1877.636065261555,        !- Vertex 2 Xcoordinate
    2229.6419198112562,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1883.941999999981,        !- Vertex 3 Xcoordinate
    2234.7740000002086,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1883.941999999981,        !- Vertex 4 Xcoordinate
    2234.7740000002086,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941999999981,        !- Vertex 1 Xcoordinate
    2234.7740000002086,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1883.941999999981,        !- Vertex 2 Xcoordinate
    2234.7740000002086,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1877.636065261555,        !- Vertex 3 Xcoordinate
    2229.6419198112562,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1877.636065261555,        !- Vertex 4 Xcoordinate
    2229.6419198112562,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.636065261555,        !- Vertex 1 Xcoordinate
    2229.6419198112562,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1877.636065261555,        !- Vertex 2 Xcoordinate
    2229.6419198112562,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1883.941999999981,        !- Vertex 3 Xcoordinate
    2234.7740000002086,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1883.941999999981,        !- Vertex 4 Xcoordinate
    2234.7740000002086,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941999999981,        !- Vertex 1 Xcoordinate
    2234.7740000002086,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1883.941999999981,        !- Vertex 2 Xcoordinate
    2234.7740000002086,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1877.636065261555,        !- Vertex 3 Xcoordinate
    2229.6419198112562,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1877.636065261555,        !- Vertex 4 Xcoordinate
    2229.6419198112562,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.636065261555,        !- Vertex 1 Xcoordinate
    2229.6419198112562,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1877.636065261555,        !- Vertex 2 Xcoordinate
    2229.6419198112562,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1883.941999999981,        !- Vertex 3 Xcoordinate
    2234.7740000002086,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1883.941999999981,        !- Vertex 4 Xcoordinate
    2234.7740000002086,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_6 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1892.5659999999916,       !- Vertex 1 Xcoordinate
    2223.2269999999553,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1892.5659999999916,       !- Vertex 2 Xcoordinate
    2223.2269999999553,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1882.1410000000033,       !- Vertex 3 Xcoordinate
    2228.9249999998137,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1882.1410000000033,       !- Vertex 4 Xcoordinate
    2228.9249999998137,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_6 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.1410000000033,       !- Vertex 1 Xcoordinate
    2228.9249999998137,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1882.1410000000033,       !- Vertex 2 Xcoordinate
    2228.9249999998137,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1892.5659999999916,       !- Vertex 3 Xcoordinate
    2223.2269999999553,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1892.5659999999916,       !- Vertex 4 Xcoordinate
    2223.2269999999553,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.9070000000065,       !- Vertex 1 Xcoordinate
    2230.69299999997,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1882.265000000014,        !- Vertex 2 Xcoordinate
    2236.8360000001267,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1879.0260000000126,       !- Vertex 3 Xcoordinate
    2240.819000000134,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.658999999985,        !- Vertex 4 Xcoordinate
    2240.25800000038,         !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1872.9101752630668,       !- Vertex 5 Xcoordinate
    2235.449784611352,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1875.077554722724,        !- Vertex 6 Xcoordinate
    2232.786191741936,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.0260000000126,       !- Vertex 1 Xcoordinate
    2240.819000000134,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1882.265000000014,        !- Vertex 2 Xcoordinate
    2236.8360000001267,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1878.9070000000065,       !- Vertex 3 Xcoordinate
    2230.69299999997,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.077554722724,        !- Vertex 4 Xcoordinate
    2232.786191741936,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1872.9101752630668,       !- Vertex 5 Xcoordinate
    2235.449784611352,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1875.658999999985,        !- Vertex 6 Xcoordinate
    2240.25800000038,         !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.4099999999744,       !- Vertex 1 Xcoordinate
    2224.963999999687,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1878.4099999999744,       !- Vertex 2 Xcoordinate
    2224.963999999687,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.6990001135273,       !- Vertex 3 Xcoordinate
    2226.9929999373853,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.6990001135273,       !- Vertex 4 Xcoordinate
    2226.9929999373853,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.6990001135273,       !- Vertex 1 Xcoordinate
    2226.9929999373853,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.6990001135273,       !- Vertex 2 Xcoordinate
    2226.9929999373853,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1878.4099999999744,       !- Vertex 3 Xcoordinate
    2224.963999999687,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1878.4099999999744,       !- Vertex 4 Xcoordinate
    2224.963999999687,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1889.0289999999804,       !- Vertex 1 Xcoordinate
    2219.158999999985,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1892.5659999999916,       !- Vertex 2 Xcoordinate
    2223.2269999999553,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1884.941087594314,        !- Vertex 3 Xcoordinate
    2227.3945540422574,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1884.0805316467886,       !- Vertex 5 Xcoordinate
    2221.864281859249,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1892.5659999999916,       !- Vertex 1 Xcoordinate
    2223.2269999999553,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1889.0289999999804,       !- Vertex 2 Xcoordinate
    2219.158999999985,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1884.0805316467886,       !- Vertex 3 Xcoordinate
    2221.864281859249,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1881.716000000015,        !- Vertex 4 Xcoordinate
    2224.769999999553,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1884.941087594314,        !- Vertex 5 Xcoordinate
    2227.3945540422574,       !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_6 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.9509899358964,       !- Vertex 1 Xcoordinate
    2229.8439918095246,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1883.9419064947288,       !- Vertex 2 Xcoordinate
    2234.7739239009097,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1878.919298090099,        !- Vertex 3 Xcoordinate
    2230.6862778719515,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1884.941274723562,        !- Vertex 4 Xcoordinate
    2227.3946695886552,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_6 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.9419064947288,       !- Vertex 1 Xcoordinate
    2234.7739239009097,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1887.9509899358964,       !- Vertex 2 Xcoordinate
    2229.8439918095246,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1884.941274723562,        !- Vertex 3 Xcoordinate
    2227.3946695886552,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1878.919298090099,        !- Vertex 4 Xcoordinate
    2230.6862778719515,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Floor 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.8180000000284,       !- Vertex 1 Xcoordinate
    2218.063000000082,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.6990000000224,       !- Vertex 2 Xcoordinate
    2226.992999999784,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1874.5088058484253,       !- Vertex 3 Xcoordinate
    2227.096913523972,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1865.9840126760537,       !- Vertex 4 Xcoordinate
    2220.160010315478,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Floor 0001_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.6990000000224,       !- Vertex 1 Xcoordinate
    2226.992999999784,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1869.8180000000284,       !- Vertex 2 Xcoordinate
    2218.063000000082,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1865.9840126760537,       !- Vertex 3 Xcoordinate
    2220.160010315478,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1874.5088058484253,       !- Vertex 4 Xcoordinate
    2227.096913523972,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.0776720959693,       !- Vertex 1 Xcoordinate
    2232.7860474959016,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1877.6359999999986,       !- Vertex 2 Xcoordinate
    2229.6419999999925,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1874.5085980842123,       !- Vertex 3 Xcoordinate
    2227.0970270372927,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1869.6512284356868,       !- Vertex 4 Xcoordinate
    2229.7508751936257,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1872.2660000000033,       !- Vertex 5 Xcoordinate
    2234.3229999998584,       !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.7159999993164,       !- Vertex 1 Xcoordinate
    2224.7699999986216,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1881.7159999993164,       !- Vertex 2 Xcoordinate
    2224.7699999986216,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1879.4759991934989,       !- Vertex 3 Xcoordinate
    2222.9470009906217,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1879.4759991934989,       !- Vertex 4 Xcoordinate
    2222.9470009906217,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4759991934989,       !- Vertex 1 Xcoordinate
    2222.9470009906217,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1879.4759991934989,       !- Vertex 2 Xcoordinate
    2222.9470009906217,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1881.7159999993164,       !- Vertex 3 Xcoordinate
    2224.7699999986216,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1881.7159999993164,       !- Vertex 4 Xcoordinate
    2224.7699999986216,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Floor 0001_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.5009999999893,       !- Vertex 1 Xcoordinate
    2217.610999999568,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1876.3979999999865,       !- Vertex 2 Xcoordinate
    2214.4630000004545,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1872.0047437138273,       !- Vertex 3 Xcoordinate
    2216.8666052632034,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.5698322433163,       !- Vertex 4 Xcoordinate
    2219.7680109571666,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Floor 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1876.3979999999865,       !- Vertex 1 Xcoordinate
    2214.4630000004545,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1879.5009999999893,       !- Vertex 2 Xcoordinate
    2217.610999999568,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1875.5698322433163,       !- Vertex 3 Xcoordinate
    2219.7680109571666,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1872.0047437138273,       !- Vertex 4 Xcoordinate
    2216.8666052632034,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.7159999993164,       !- Vertex 1 Xcoordinate
    2224.7699999986216,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1881.7159999993164,       !- Vertex 2 Xcoordinate
    2224.7699999986216,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1879.4759991934989,       !- Vertex 3 Xcoordinate
    2222.9470009906217,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1879.4759991934989,       !- Vertex 4 Xcoordinate
    2222.9470009906217,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4759991934989,       !- Vertex 1 Xcoordinate
    2222.9470009906217,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1879.4759991934989,       !- Vertex 2 Xcoordinate
    2222.9470009906217,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1881.7159999993164,       !- Vertex 3 Xcoordinate
    2224.7699999986216,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1881.7159999993164,       !- Vertex 4 Xcoordinate
    2224.7699999986216,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.7159999993164,       !- Vertex 1 Xcoordinate
    2224.7699999986216,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1881.7159999993164,       !- Vertex 2 Xcoordinate
    2224.7699999986216,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1879.4759991934989,       !- Vertex 3 Xcoordinate
    2222.9470009906217,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1879.4759991934989,       !- Vertex 4 Xcoordinate
    2222.9470009906217,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0001_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4759991934989,       !- Vertex 1 Xcoordinate
    2222.9470009906217,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1879.4759991934989,       !- Vertex 2 Xcoordinate
    2222.9470009906217,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1881.7159999993164,       !- Vertex 3 Xcoordinate
    2224.7699999986216,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1881.7159999993164,       !- Vertex 4 Xcoordinate
    2224.7699999986216,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4648461384932,       !- Vertex 1 Xcoordinate
    2227.875189073384,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1875.4648461384932,       !- Vertex 2 Xcoordinate
    2227.875189073384,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1877.6359999999986,       !- Vertex 3 Xcoordinate
    2229.6419999999925,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1877.6359999999986,       !- Vertex 4 Xcoordinate
    2229.6419999999925,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.6359999999986,       !- Vertex 1 Xcoordinate
    2229.6419999999925,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1877.6359999999986,       !- Vertex 2 Xcoordinate
    2229.6419999999925,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1875.4648461384932,       !- Vertex 3 Xcoordinate
    2227.875189073384,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.4648461384932,       !- Vertex 4 Xcoordinate
    2227.875189073384,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4648461384932,       !- Vertex 1 Xcoordinate
    2227.875189073384,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1875.4648461384932,       !- Vertex 2 Xcoordinate
    2227.875189073384,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1877.6359999999986,       !- Vertex 3 Xcoordinate
    2229.6419999999925,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1877.6359999999986,       !- Vertex 4 Xcoordinate
    2229.6419999999925,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.6359999999986,       !- Vertex 1 Xcoordinate
    2229.6419999999925,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1877.6359999999986,       !- Vertex 2 Xcoordinate
    2229.6419999999925,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1875.4648461384932,       !- Vertex 3 Xcoordinate
    2227.875189073384,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1875.4648461384932,       !- Vertex 4 Xcoordinate
    2227.875189073384,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4648461384932,       !- Vertex 1 Xcoordinate
    2227.875189073384,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1875.4648461384932,       !- Vertex 2 Xcoordinate
    2227.875189073384,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1877.6359999999986,       !- Vertex 3 Xcoordinate
    2229.6419999999925,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1877.6359999999986,       !- Vertex 4 Xcoordinate
    2229.6419999999925,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.6359999999986,       !- Vertex 1 Xcoordinate
    2229.6419999999925,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1877.6359999999986,       !- Vertex 2 Xcoordinate
    2229.6419999999925,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1875.4648461384932,       !- Vertex 3 Xcoordinate
    2227.875189073384,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1875.4648461384932,       !- Vertex 4 Xcoordinate
    2227.875189073384,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_6 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.1409999938915,       !- Vertex 1 Xcoordinate
    2228.925000003539,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1882.1409999938915,       !- Vertex 2 Xcoordinate
    2228.925000003539,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1878.9069203857216,       !- Vertex 3 Xcoordinate
    2230.6928543550894,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1878.9069203857216,       !- Vertex 4 Xcoordinate
    2230.6928543550894,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_6 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.9069203857216,       !- Vertex 1 Xcoordinate
    2230.6928543550894,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1878.9069203857216,       !- Vertex 2 Xcoordinate
    2230.6928543550894,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1882.1409999938915,       !- Vertex 3 Xcoordinate
    2228.925000003539,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1882.1409999938915,       !- Vertex 4 Xcoordinate
    2228.925000003539,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.716000000015,        !- Vertex 1 Xcoordinate
    2224.769999999553,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1884.0805316467886,       !- Vertex 2 Xcoordinate
    2221.864281859249,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1880.5303948303917,       !- Vertex 3 Xcoordinate
    2223.8051088070497,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1884.0805316467886,       !- Vertex 1 Xcoordinate
    2221.864281859249,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1881.716000000015,        !- Vertex 2 Xcoordinate
    2224.769999999553,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1880.5303948303917,       !- Vertex 3 Xcoordinate
    2223.8051088070497,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.6099628129741,       !- Vertex 1 Xcoordinate
    2217.527045697905,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1889.0289999999804,       !- Vertex 2 Xcoordinate
    2219.158999999985,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1884.0807427437976,       !- Vertex 3 Xcoordinate
    2221.8640224477276,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1889.0289999999804,       !- Vertex 1 Xcoordinate
    2219.158999999985,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1887.6099628129741,       !- Vertex 2 Xcoordinate
    2217.527045697905,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1884.0807427437976,       !- Vertex 3 Xcoordinate
    2221.8640224477276,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Roof 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.1787149706506,       !- Vertex 1 Xcoordinate
    2224.5408720085397,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1879.4760000000242,       !- Vertex 2 Xcoordinate
    2222.9469999996945,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1875.5698322435492,       !- Vertex 3 Xcoordinate
    2219.7680109571666,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Roof 0001_K2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4760000000242,       !- Vertex 1 Xcoordinate
    2222.9469999996945,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1878.1787149706506,       !- Vertex 2 Xcoordinate
    2224.5408720085397,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1875.5698322435492,       !- Vertex 3 Xcoordinate
    2219.7680109571666,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Roof 0001_K2_K1,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.4760000000242,       !- Vertex 1 Xcoordinate
    2222.9469999996945,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.5659999999916,       !- Vertex 2 Xcoordinate
    2219.7609999999404,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1880.530213035585,        !- Vertex 3 Xcoordinate
    2223.804960855283,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1878.4099999999744,       !- Vertex 4 Xcoordinate
    2224.963999999687,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1878.1787149707088,       !- Vertex 5 Xcoordinate
    2224.5408720085397,       !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0005_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.6158847014885,       !- Vertex 1 Xcoordinate
    2224.3047890858725,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1879.6158847014885,       !- Vertex 2 Xcoordinate
    2224.3047890858725,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1878.4099999999744,       !- Vertex 3 Xcoordinate
    2224.963999999687,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1878.4099999999744,       !- Vertex 4 Xcoordinate
    2224.963999999687,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0001_K1_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0005_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.4099999999744,       !- Vertex 1 Xcoordinate
    2224.963999999687,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1878.4099999999744,       !- Vertex 2 Xcoordinate
    2224.963999999687,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1879.6158847014885,       !- Vertex 3 Xcoordinate
    2224.3047890858725,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1879.6158847014885,       !- Vertex 4 Xcoordinate
    2224.3047890858725,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.0775547223166,       !- Vertex 1 Xcoordinate
    2232.786191741936,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1872.9101752630668,       !- Vertex 2 Xcoordinate
    2235.449784611352,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1872.2660000000033,       !- Vertex 3 Xcoordinate
    2234.3229999998584,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.9101752630668,       !- Vertex 1 Xcoordinate
    2235.449784611352,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.0775547223166,       !- Vertex 2 Xcoordinate
    2232.786191741936,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1872.2660000000033,       !- Vertex 3 Xcoordinate
    2234.3229999998584,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_6 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.265000000014,        !- Vertex 1 Xcoordinate
    2236.8360000001267,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1883.941906493681,        !- Vertex 2 Xcoordinate
    2234.773923901841,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1878.919220044918,        !- Vertex 3 Xcoordinate
    2230.686320531182,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1878.9070000000065,       !- Vertex 4 Xcoordinate
    2230.69299999997,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_6 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.941906493681,        !- Vertex 1 Xcoordinate
    2234.773923901841,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1882.265000000014,        !- Vertex 2 Xcoordinate
    2236.8360000001267,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1878.9070000000065,       !- Vertex 3 Xcoordinate
    2230.69299999997,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1878.919220044918,        !- Vertex 4 Xcoordinate
    2230.686320531182,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Floor 0001_K2_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.5009999999893,       !- Vertex 1 Xcoordinate
    2217.610999999568,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.5659999999916,       !- Vertex 2 Xcoordinate
    2219.7609999999404,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1872.0047437138273,       !- Vertex 3 Xcoordinate
    2216.8666052632034,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.5698322433163,       !- Vertex 4 Xcoordinate
    2219.7680109571666,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_6 Storey 0 Roof 0001_K2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1892.5659999999916,       !- Vertex 1 Xcoordinate
    2223.2269999999553,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1887.9509899358964,       !- Vertex 3 Xcoordinate
    2229.8439918095246,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1884.9412747237948,       !- Vertex 4 Xcoordinate
    2227.3946695886552,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_6 Storey 0 Roof 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1887.9509899358964,       !- Vertex 1 Xcoordinate
    2229.8439918095246,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1892.9619999999995,       !- Vertex 2 Xcoordinate
    2223.68200000003,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1892.5659999999916,       !- Vertex 3 Xcoordinate
    2223.2269999999553,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1884.9412747237948,       !- Vertex 4 Xcoordinate
    2227.3946695886552,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a1 Storey 0 Floor 0001_K2_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.4650000000256,       !- Vertex 1 Xcoordinate
    2227.875,                 !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1877.3727181595168,       !- Vertex 2 Xcoordinate
    2225.5311368508264,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1874.5088058484253,       !- Vertex 3 Xcoordinate
    2227.096913523972,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.1787149705342,       !- Vertex 1 Xcoordinate
    2224.5408720085397,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1878.4099999999744,       !- Vertex 2 Xcoordinate
    2224.963999999687,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1877.372718159866,        !- Vertex 3 Xcoordinate
    2225.5311368508264,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.4099999999744,       !- Vertex 1 Xcoordinate
    2224.963999999687,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1878.1787149705342,       !- Vertex 2 Xcoordinate
    2224.5408720085397,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1877.372718159866,        !- Vertex 3 Xcoordinate
    2225.5311368508264,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Floor 0001_K1_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1884.941087594023,        !- Vertex 1 Xcoordinate
    2227.3945540422574,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1882.1410000000033,       !- Vertex 2 Xcoordinate
    2228.9249999998137,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1879.61599999998,         !- Vertex 3 Xcoordinate
    2224.304999999702,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1880.5303948303917,       !- Vertex 4 Xcoordinate
    2223.8051088070497,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Floor 0001_K1_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_4_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1884.941087594023,        !- Vertex 1 Xcoordinate
    2227.3945540422574,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1880.5303948303917,       !- Vertex 2 Xcoordinate
    2223.8051088070497,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1879.61599999998,         !- Vertex 3 Xcoordinate
    2224.304999999702,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1882.1410000000033,       !- Vertex 4 Xcoordinate
    2228.9249999998137,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Floor 0001_K1_K1_K1_K1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1880.5303948303917,       !- Vertex 1 Xcoordinate
    2223.8051088070497,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1879.4760000000242,       !- Vertex 2 Xcoordinate
    2222.9469999996945,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1878.1787149705342,       !- Vertex 3 Xcoordinate
    2224.5408720085397,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1878.4099999999744,       !- Vertex 4 Xcoordinate
    2224.963999999687,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1878.0167057596263,       !- Vertex 5 Xcoordinate
    2225.1790347648785,       !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.9190806990955,       !- Vertex 1 Xcoordinate
    2230.6862071277574,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1877.6359999999986,       !- Vertex 2 Xcoordinate
    2229.6419999999925,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1875.0776720960275,       !- Vertex 3 Xcoordinate
    2232.7860474959016,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1878.9190806990955,       !- Vertex 1 Xcoordinate
    2230.6862071277574,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.0776720960275,       !- Vertex 2 Xcoordinate
    2232.7860474959016,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1877.6359999999986,       !- Vertex 3 Xcoordinate
    2229.6419999999925,       !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Roof 0001_K1_K1,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1877.3729448435479,       !- Vertex 1 Xcoordinate
    2225.530858342536,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.4650000000256,       !- Vertex 2 Xcoordinate
    2227.875,                 !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1877.6359999999986,       !- Vertex 3 Xcoordinate
    2229.6419999999925,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.0776720960275,       !- Vertex 4 Xcoordinate
    2232.7860474959016,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1872.2660000000033,       !- Vertex 5 Xcoordinate
    2234.3229999998584,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1869.6510000000126,       !- Vertex 6 Xcoordinate
    2229.751000000164,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_0_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1868.4649003055529,       !- Vertex 1 Xcoordinate
    2227.676558365114,        !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1868.4649003055529,       !- Vertex 2 Xcoordinate
    2227.676558365114,        !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1865.7860996944364,       !- Vertex 3 Xcoordinate
    2222.9914416363463,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1865.7860996944364,       !- Vertex 4 Xcoordinate
    2222.9914416363463,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1881.9820931433933,       !- Vertex 1 Xcoordinate
    2218.1116212969646,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1881.9820931433933,       !- Vertex 2 Xcoordinate
    2218.1116212969646,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1884.4689068566076,       !- Vertex 3 Xcoordinate
    2216.0803787028417,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1884.4689068566076,       !- Vertex 4 Xcoordinate
    2216.0803787028417,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_0_a1 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1877.4507192496676,       !- Vertex 1 Xcoordinate
    2215.5309828566387,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1877.4507192496676,       !- Vertex 2 Xcoordinate
    2215.5309828566387,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1879.8282807503128,       !- Vertex 3 Xcoordinate
    2217.943017142825,        !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1879.8282807503128,       !- Vertex 4 Xcoordinate
    2217.943017142825,        !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1881.9820931433933,       !- Vertex 1 Xcoordinate
    2218.1116212969646,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1881.9820931433933,       !- Vertex 2 Xcoordinate
    2218.1116212969646,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1884.4689068566076,       !- Vertex 3 Xcoordinate
    2216.0803787028417,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1884.4689068566076,       !- Vertex 4 Xcoordinate
    2216.0803787028417,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_0_a1 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1877.4507192496676,       !- Vertex 1 Xcoordinate
    2215.5309828566387,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1877.4507192496676,       !- Vertex 2 Xcoordinate
    2215.5309828566387,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1879.8282807503128,       !- Vertex 3 Xcoordinate
    2217.943017142825,        !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1879.8282807503128,       !- Vertex 4 Xcoordinate
    2217.943017142825,        !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1881.9820931433933,       !- Vertex 1 Xcoordinate
    2218.1116212969646,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1881.9820931433933,       !- Vertex 2 Xcoordinate
    2218.1116212969646,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1884.4689068566076,       !- Vertex 3 Xcoordinate
    2216.0803787028417,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1884.4689068566076,       !- Vertex 4 Xcoordinate
    2216.0803787028417,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_0_a1 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1877.4507192496676,       !- Vertex 1 Xcoordinate
    2215.5309828566387,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1877.4507192496676,       !- Vertex 2 Xcoordinate
    2215.5309828566387,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1879.8282807503128,       !- Vertex 3 Xcoordinate
    2217.943017142825,        !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1879.8282807503128,       !- Vertex 4 Xcoordinate
    2217.943017142825,        !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_1_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1877.126661126851,        !- Vertex 1 Xcoordinate
    2215.2022282397375,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1877.126661126851,        !- Vertex 2 Xcoordinate
    2215.2022282397375,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1878.7723388731247,       !- Vertex 3 Xcoordinate
    2216.871771760285,        !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1878.7723388731247,       !- Vertex 4 Xcoordinate
    2216.871771760285,        !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_1_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1891.7852932945825,       !- Vertex 1 Xcoordinate
    2225.128989965655,        !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1891.7852932945825,       !- Vertex 2 Xcoordinate
    2225.128989965655,        !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1889.1277067053597,       !- Vertex 3 Xcoordinate
    2228.39701003395,         !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1889.1277067053597,       !- Vertex 4 Xcoordinate
    2228.39701003395,         !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_1_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1891.7852932945825,       !- Vertex 1 Xcoordinate
    2225.128989965655,        !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1891.7852932945825,       !- Vertex 2 Xcoordinate
    2225.128989965655,        !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1889.1277067053597,       !- Vertex 3 Xcoordinate
    2228.39701003395,         !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1889.1277067053597,       !- Vertex 4 Xcoordinate
    2228.39701003395,         !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_1_a1 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_1_a1 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1891.7852932945825,       !- Vertex 1 Xcoordinate
    2225.128989965655,        !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1891.7852932945825,       !- Vertex 2 Xcoordinate
    2225.128989965655,        !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1889.1277067053597,       !- Vertex 3 Xcoordinate
    2228.39701003395,         !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1889.1277067053597,       !- Vertex 4 Xcoordinate
    2228.39701003395,         !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1881.9820931433933,       !- Vertex 1 Xcoordinate
    2218.1116212969646,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1881.9820931433933,       !- Vertex 2 Xcoordinate
    2218.1116212969646,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1884.4689068566076,       !- Vertex 3 Xcoordinate
    2216.0803787028417,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1884.4689068566076,       !- Vertex 4 Xcoordinate
    2216.0803787028417,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_2_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1879.8250581228058,       !- Vertex 1 Xcoordinate
    2217.9397546174005,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1879.8250581228058,       !- Vertex 2 Xcoordinate
    2217.9397546174005,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1880.5569418771775,       !- Vertex 3 Xcoordinate
    2218.682245382108,        !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1880.5569418771775,       !- Vertex 4 Xcoordinate
    2218.682245382108,        !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_3_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1871.6519333397155,       !- Vertex 1 Xcoordinate
    2233.249381349422,        !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1871.6519333397155,       !- Vertex 2 Xcoordinate
    2233.249381349422,        !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1870.2650666603004,       !- Vertex 3 Xcoordinate
    2230.8246186506003,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1870.2650666603004,       !- Vertex 4 Xcoordinate
    2230.8246186506003,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_3_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1887.0095876707346,       !- Vertex 1 Xcoordinate
    2231.0016859024763,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1887.0095876707346,       !- Vertex 2 Xcoordinate
    2231.0016859024763,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1884.8834123292472,       !- Vertex 3 Xcoordinate
    2233.6163140973076,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1884.8834123292472,       !- Vertex 4 Xcoordinate
    2233.6163140973076,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_3_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1887.0095876707346,       !- Vertex 1 Xcoordinate
    2231.0016859024763,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1887.0095876707346,       !- Vertex 2 Xcoordinate
    2231.0016859024763,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1884.8834123292472,       !- Vertex 3 Xcoordinate
    2233.6163140973076,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1884.8834123292472,       !- Vertex 4 Xcoordinate
    2233.6163140973076,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_3_a1 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1887.0095876707346,       !- Vertex 1 Xcoordinate
    2231.0016859024763,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1887.0095876707346,       !- Vertex 2 Xcoordinate
    2231.0016859024763,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1884.8834123292472,       !- Vertex 3 Xcoordinate
    2233.6163140973076,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1884.8834123292472,       !- Vertex 4 Xcoordinate
    2233.6163140973076,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_4_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1870.958606521308,        !- Vertex 1 Xcoordinate
    2232.037292247638,        !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1870.958606521308,        !- Vertex 2 Xcoordinate
    2232.037292247638,        !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1866.5513934787014,       !- Vertex 3 Xcoordinate
    2224.3297077529132,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1866.5513934787014,       !- Vertex 4 Xcoordinate
    2224.3297077529132,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_4_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1870.958606521308,        !- Vertex 1 Xcoordinate
    2232.037292247638,        !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1870.958606521308,        !- Vertex 2 Xcoordinate
    2232.037292247638,        !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1866.5513934787014,       !- Vertex 3 Xcoordinate
    2224.3297077529132,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1866.5513934787014,       !- Vertex 4 Xcoordinate
    2224.3297077529132,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_4_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1870.958606521308,        !- Vertex 1 Xcoordinate
    2232.037292247638,        !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1870.958606521308,        !- Vertex 2 Xcoordinate
    2232.037292247638,        !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1866.5513934787014,       !- Vertex 3 Xcoordinate
    2224.3297077529132,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1866.5513934787014,       !- Vertex 4 Xcoordinate
    2224.3297077529132,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1878.23534514528,         !- Vertex 1 Xcoordinate
    2240.687263328582,        !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1878.23534514528,         !- Vertex 2 Xcoordinate
    2240.687263328582,        !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1876.4496548547177,       !- Vertex 3 Xcoordinate
    2240.389736671932,        !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1876.4496548547177,       !- Vertex 4 Xcoordinate
    2240.389736671932,        !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1881.5044027102995,       !- Vertex 1 Xcoordinate
    2237.7713068863377,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1881.5044027102995,       !- Vertex 2 Xcoordinate
    2237.7713068863377,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1879.786597289727,        !- Vertex 3 Xcoordinate
    2239.883693113923,        !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1879.786597289727,        !- Vertex 4 Xcoordinate
    2239.883693113923,        !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1874.8622397023719,       !- Vertex 1 Xcoordinate
    2238.864315247163,        !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1874.8622397023719,       !- Vertex 2 Xcoordinate
    2238.864315247163,        !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1873.0627602976165,       !- Vertex 3 Xcoordinate
    2235.7166847530752,       !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1873.0627602976165,       !- Vertex 4 Xcoordinate
    2235.7166847530752,       !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1875.013466826349,        !- Vertex 1 Xcoordinate
    2239.128962714225,        !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1875.013466826349,        !- Vertex 2 Xcoordinate
    2239.128962714225,        !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1873.5555331736105,       !- Vertex 3 Xcoordinate
    2236.579037286341,        !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1873.5555331736105,       !- Vertex 4 Xcoordinate
    2236.579037286341,        !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1878.23534514528,         !- Vertex 1 Xcoordinate
    2240.687263328582,        !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1878.23534514528,         !- Vertex 2 Xcoordinate
    2240.687263328582,        !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1876.4496548547177,       !- Vertex 3 Xcoordinate
    2240.389736671932,        !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1876.4496548547177,       !- Vertex 4 Xcoordinate
    2240.389736671932,        !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a1 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1882.7876016436494,       !- Vertex 1 Xcoordinate
    2236.1935154730454,       !- Vertex 1 Ycoordinate
    5.295525819964224,        !- Vertex 1 Zcoordinate
    1882.7876016436494,       !- Vertex 2 Xcoordinate
    2236.1935154730454,       !- Vertex 2 Ycoordinate
    3.704474180035776,        !- Vertex 2 Zcoordinate
    1880.180398356344,        !- Vertex 3 Xcoordinate
    2239.3994845272973,       !- Vertex 3 Ycoordinate
    3.704474180035776,        !- Vertex 3 Zcoordinate
    1880.180398356344,        !- Vertex 4 Xcoordinate
    2239.3994845272973,       !- Vertex 4 Ycoordinate
    5.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1875.013466826349,        !- Vertex 1 Xcoordinate
    2239.128962714225,        !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1875.013466826349,        !- Vertex 2 Xcoordinate
    2239.128962714225,        !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1873.5555331736105,       !- Vertex 3 Xcoordinate
    2236.579037286341,        !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1873.5555331736105,       !- Vertex 4 Xcoordinate
    2236.579037286341,        !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1878.23534514528,         !- Vertex 1 Xcoordinate
    2240.687263328582,        !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1878.23534514528,         !- Vertex 2 Xcoordinate
    2240.687263328582,        !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1876.4496548547177,       !- Vertex 3 Xcoordinate
    2240.389736671932,        !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1876.4496548547177,       !- Vertex 4 Xcoordinate
    2240.389736671932,        !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a1 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1882.7876016436494,       !- Vertex 1 Xcoordinate
    2236.1935154730454,       !- Vertex 1 Ycoordinate
    8.295525819964224,        !- Vertex 1 Zcoordinate
    1882.7876016436494,       !- Vertex 2 Xcoordinate
    2236.1935154730454,       !- Vertex 2 Ycoordinate
    6.704474180035776,        !- Vertex 2 Zcoordinate
    1880.180398356344,        !- Vertex 3 Xcoordinate
    2239.3994845272973,       !- Vertex 3 Ycoordinate
    6.704474180035776,        !- Vertex 3 Zcoordinate
    1880.180398356344,        !- Vertex 4 Xcoordinate
    2239.3994845272973,       !- Vertex 4 Ycoordinate
    8.295525819964224;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1875.013466826349,        !- Vertex 1 Xcoordinate
    2239.128962714225,        !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1875.013466826349,        !- Vertex 2 Xcoordinate
    2239.128962714225,        !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1873.5555331736105,       !- Vertex 3 Xcoordinate
    2236.579037286341,        !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1873.5555331736105,       !- Vertex 4 Xcoordinate
    2236.579037286341,        !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1878.23534514528,         !- Vertex 1 Xcoordinate
    2240.687263328582,        !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1878.23534514528,         !- Vertex 2 Xcoordinate
    2240.687263328582,        !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1876.4496548547177,       !- Vertex 3 Xcoordinate
    2240.389736671932,        !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1876.4496548547177,       !- Vertex 4 Xcoordinate
    2240.389736671932,        !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_5_a1 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1882.7876016436494,       !- Vertex 1 Xcoordinate
    2236.1935154730454,       !- Vertex 1 Ycoordinate
    11.295525819964224,       !- Vertex 1 Zcoordinate
    1882.7876016436494,       !- Vertex 2 Xcoordinate
    2236.1935154730454,       !- Vertex 2 Ycoordinate
    9.704474180035776,        !- Vertex 2 Zcoordinate
    1880.180398356344,        !- Vertex 3 Xcoordinate
    2239.3994845272973,       !- Vertex 3 Ycoordinate
    9.704474180035776,        !- Vertex 3 Zcoordinate
    1880.180398356344,        !- Vertex 4 Xcoordinate
    2239.3994845272973,       !- Vertex 4 Ycoordinate
    11.295525819964224;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7c3c9cb5da234c23_6 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7c3c9cb5da234c23_6 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1890.4500798986992,       !- Vertex 1 Xcoordinate
    2226.7708844542503,       !- Vertex 1 Ycoordinate
    2.295525819964224,        !- Vertex 1 Zcoordinate
    1890.4500798986992,       !- Vertex 2 Xcoordinate
    2226.7708844542503,       !- Vertex 2 Ycoordinate
    0.7044741800357759,       !- Vertex 2 Zcoordinate
    1884.776920101256,        !- Vertex 3 Xcoordinate
    2233.747115544975,        !- Vertex 3 Ycoordinate
    0.7044741800357759,       !- Vertex 3 Zcoordinate
    1884.776920101256,        !- Vertex 4 Xcoordinate
    2233.747115544975,        !- Vertex 4 Ycoordinate
    2.295525819964224;        !- Vertex 4 Zcoordinate

INTERNALMASS,
    7c3c9cb5da234c23_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.525645499951324;       !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.522490497406665;       !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.51720350338904;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.52672949441881;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F0_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.52350499620115;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F0_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.51505800132404;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F0_dwelling_6_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.52476600041172;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44557400347557;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.4444105053499;         !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44290349743405;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.43884499616587;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F1_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44580700216544;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F1_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44440550274471;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44557400347557;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.4444105053499;         !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44290349743405;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F2_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.43884499616587;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F2_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44580700216544;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F2_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44440550274471;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44557400347557;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.4444105053499;         !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44290349743405;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F3_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.43884499616587;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F3_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44580700216544;        !- Surface Area

INTERNALMASS,
    7c3c9cb5da234c23_F3_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    69.44440550274471;        !- Surface Area

SHADING:SITE:DETAILED,
    shade_way/257865578_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1914.7554478665697,       !- Vertex 1 Xcoordinate
    2217.0884673520923,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1914.7554478665697,       !- Vertex 2 Xcoordinate
    2217.0884673520923,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1889.2734785469947,       !- Vertex 3 Xcoordinate
    2245.7335693994537,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1889.2734785469947,       !- Vertex 4 Xcoordinate
    2245.7335693994537,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/257865578_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1889.2734785469947,       !- Vertex 1 Xcoordinate
    2245.7335693994537,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1889.2734785469947,       !- Vertex 2 Xcoordinate
    2245.7335693994537,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1929.618893779756,        !- Vertex 3 Xcoordinate
    2281.623845909722,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1929.618893779756,        !- Vertex 4 Xcoordinate
    2281.623845909722,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/257865578_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1929.618893779756,        !- Vertex 1 Xcoordinate
    2281.623845909722,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1929.618893779756,        !- Vertex 2 Xcoordinate
    2281.623845909722,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1955.100863099331,        !- Vertex 3 Xcoordinate
    2252.9787438614294,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1955.100863099331,        !- Vertex 4 Xcoordinate
    2252.9787438614294,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/257865578_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1955.100863099331,        !- Vertex 1 Xcoordinate
    2252.9787438614294,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1955.100863099331,        !- Vertex 2 Xcoordinate
    2252.9787438614294,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1914.7554478665697,       !- Vertex 3 Xcoordinate
    2217.0884673520923,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1914.7554478665697,       !- Vertex 4 Xcoordinate
    2217.0884673520923,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3468109_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1892.8668531976873,       !- Vertex 1 Xcoordinate
    2174.2732512140647,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1892.8668531976873,       !- Vertex 2 Xcoordinate
    2174.2732512140647,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1869.8814073634567,       !- Vertex 3 Xcoordinate
    2186.8919623019174,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1869.8814073634567,       !- Vertex 4 Xcoordinate
    2186.8919623019174,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3468109_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1869.8814073634567,       !- Vertex 1 Xcoordinate
    2186.8919623019174,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1869.8814073634567,       !- Vertex 2 Xcoordinate
    2186.8919623019174,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1883.0335407914245,       !- Vertex 3 Xcoordinate
    2210.8505372675136,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1883.0335407914245,       !- Vertex 4 Xcoordinate
    2210.8505372675136,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3468109_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1883.0335407914245,       !- Vertex 1 Xcoordinate
    2210.8505372675136,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1883.0335407914245,       !- Vertex 2 Xcoordinate
    2210.8505372675136,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1906.0195662348997,       !- Vertex 3 Xcoordinate
    2198.231626773253,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1906.0195662348997,       !- Vertex 4 Xcoordinate
    2198.231626773253,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3468109_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1906.0195662348997,       !- Vertex 1 Xcoordinate
    2198.231626773253,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1906.0195662348997,       !- Vertex 2 Xcoordinate
    2198.231626773253,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1892.8668531976873,       !- Vertex 3 Xcoordinate
    2174.2732512140647,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1892.8668531976873,       !- Vertex 4 Xcoordinate
    2174.2732512140647,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258429879_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1852.4325431840261,       !- Vertex 1 Xcoordinate
    2198.800684022717,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1852.4325431840261,       !- Vertex 2 Xcoordinate
    2198.800684022717,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1864.632728667697,        !- Vertex 3 Xcoordinate
    2220.975169771351,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1864.632728667697,        !- Vertex 4 Xcoordinate
    2220.975169771351,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258429879_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1864.632728667697,        !- Vertex 1 Xcoordinate
    2220.975169771351,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1864.632728667697,        !- Vertex 2 Xcoordinate
    2220.975169771351,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1883.816743752337,        !- Vertex 3 Xcoordinate
    2210.4206918599084,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1883.816743752337,        !- Vertex 4 Xcoordinate
    2210.4206918599084,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258429879_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1883.816743752337,        !- Vertex 1 Xcoordinate
    2210.4206918599084,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1883.816743752337,        !- Vertex 2 Xcoordinate
    2210.4206918599084,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1871.6175619135029,       !- Vertex 3 Xcoordinate
    2188.2459056219086,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1871.6175619135029,       !- Vertex 4 Xcoordinate
    2188.2459056219086,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258429879_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1871.6175619135029,       !- Vertex 1 Xcoordinate
    2188.2459056219086,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1871.6175619135029,       !- Vertex 2 Xcoordinate
    2188.2459056219086,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1852.4325431840261,       !- Vertex 3 Xcoordinate
    2198.800684022717,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1852.4325431840261,       !- Vertex 4 Xcoordinate
    2198.800684022717,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258429893_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1906.0057913852506,       !- Vertex 1 Xcoordinate
    2198.2330009303987,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1906.0057913852506,       !- Vertex 2 Xcoordinate
    2198.2330009303987,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1883.1557326031616,       !- Vertex 3 Xcoordinate
    2210.7836839901283,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1883.1557326031616,       !- Vertex 4 Xcoordinate
    2210.7836839901283,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258429893_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1883.1557326031616,       !- Vertex 1 Xcoordinate
    2210.7836839901283,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1883.1557326031616,       !- Vertex 2 Xcoordinate
    2210.7836839901283,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1890.8710435495595,       !- Vertex 3 Xcoordinate
    2224.830354423262,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1890.8710435495595,       !- Vertex 4 Xcoordinate
    2224.830354423262,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258429893_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1890.8710435495595,       !- Vertex 1 Xcoordinate
    2224.830354423262,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1890.8710435495595,       !- Vertex 2 Xcoordinate
    2224.830354423262,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1913.7211023317068,       !- Vertex 3 Xcoordinate
    2212.279671364464,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1913.7211023317068,       !- Vertex 4 Xcoordinate
    2212.279671364464,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/258429893_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1913.7211023317068,       !- Vertex 1 Xcoordinate
    2212.279671364464,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1913.7211023317068,       !- Vertex 2 Xcoordinate
    2212.279671364464,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1906.0057913852506,       !- Vertex 3 Xcoordinate
    2198.2330009303987,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1906.0057913852506,       !- Vertex 4 Xcoordinate
    2198.2330009303987,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3467960_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1839.8668395510758,       !- Vertex 1 Xcoordinate
    2210.7328332029283,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1839.8668395510758,       !- Vertex 2 Xcoordinate
    2210.7328332029283,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1797.8168120848713,       !- Vertex 3 Xcoordinate
    2239.6515007000417,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1797.8168120848713,       !- Vertex 4 Xcoordinate
    2239.6515007000417,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3467960_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1797.8168120848713,       !- Vertex 1 Xcoordinate
    2239.6515007000417,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1797.8168120848713,       !- Vertex 2 Xcoordinate
    2239.6515007000417,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1809.5806481835316,       !- Vertex 3 Xcoordinate
    2256.7570178173482,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1809.5806481835316,       !- Vertex 4 Xcoordinate
    2256.7570178173482,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3467960_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1809.5806481835316,       !- Vertex 1 Xcoordinate
    2256.7570178173482,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1809.5806481835316,       !- Vertex 2 Xcoordinate
    2256.7570178173482,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1851.6311636040336,       !- Vertex 3 Xcoordinate
    2227.837963930331,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1851.6311636040336,       !- Vertex 4 Xcoordinate
    2227.837963930331,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3467960_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1851.6311636040336,       !- Vertex 1 Xcoordinate
    2227.837963930331,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1851.6311636040336,       !- Vertex 2 Xcoordinate
    2227.837963930331,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1839.8668395510758,       !- Vertex 3 Xcoordinate
    2210.7328332029283,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1839.8668395510758,       !- Vertex 4 Xcoordinate
    2210.7328332029283,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3467958_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1849.2814568541944,       !- Vertex 1 Xcoordinate
    2227.3699840167537,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1849.2814568541944,       !- Vertex 2 Xcoordinate
    2227.3699840167537,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1807.9494930024957,       !- Vertex 3 Xcoordinate
    2257.7212447831407,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1807.9494930024957,       !- Vertex 4 Xcoordinate
    2257.7212447831407,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3467958_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1807.9494930024957,       !- Vertex 1 Xcoordinate
    2257.7212447831407,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1807.9494930024957,       !- Vertex 2 Xcoordinate
    2257.7212447831407,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1829.90696513094,         !- Vertex 3 Xcoordinate
    2287.6226531863213,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1829.90696513094,         !- Vertex 4 Xcoordinate
    2287.6226531863213,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3467958_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1829.90696513094,         !- Vertex 1 Xcoordinate
    2287.6226531863213,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1829.90696513094,         !- Vertex 2 Xcoordinate
    2287.6226531863213,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1871.238928982697,        !- Vertex 3 Xcoordinate
    2257.2713924199343,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1871.238928982697,        !- Vertex 4 Xcoordinate
    2257.2713924199343,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3467958_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1871.238928982697,        !- Vertex 1 Xcoordinate
    2257.2713924199343,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1871.238928982697,        !- Vertex 2 Xcoordinate
    2257.2713924199343,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1849.2814568541944,       !- Vertex 3 Xcoordinate
    2227.3699840167537,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1849.2814568541944,       !- Vertex 4 Xcoordinate
    2227.3699840167537,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3461438_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1919.3935556910583,       !- Vertex 1 Xcoordinate
    2272.799184983596,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1919.3935556910583,       !- Vertex 2 Xcoordinate
    2272.799184983596,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1889.848861180013,        !- Vertex 3 Xcoordinate
    2245.1023765886202,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1889.848861180013,        !- Vertex 4 Xcoordinate
    2245.1023765886202,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3461438_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1889.848861180013,        !- Vertex 1 Xcoordinate
    2245.1023765886202,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1889.848861180013,        !- Vertex 2 Xcoordinate
    2245.1023765886202,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1873.4245288154343,       !- Vertex 3 Xcoordinate
    2262.6225137580186,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1873.4245288154343,       !- Vertex 4 Xcoordinate
    2262.6225137580186,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3461438_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1873.4245288154343,       !- Vertex 1 Xcoordinate
    2262.6225137580186,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1873.4245288154343,       !- Vertex 2 Xcoordinate
    2262.6225137580186,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1902.9704399746843,       !- Vertex 3 Xcoordinate
    2290.320317734964,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1902.9704399746843,       !- Vertex 4 Xcoordinate
    2290.320317734964,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_relation/3461438_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1902.9704399746843,       !- Vertex 1 Xcoordinate
    2290.320317734964,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1902.9704399746843,       !- Vertex 2 Xcoordinate
    2290.320317734964,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1919.3935556910583,       !- Vertex 3 Xcoordinate
    2272.799184983596,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1919.3935556910583,       !- Vertex 4 Xcoordinate
    2272.799184983596,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F0_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F0_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F0_dwelling_6_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F0_dwelling_6_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F1_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F1_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F1_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F2_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F2_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F2_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F2_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F3_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F3_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7c3c9cb5da234c23_F3_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7c3c9cb5da234c23_F3_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F0_dwelling_0,    !- Name
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F0_dwelling_1,    !- Name
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F0_dwelling_2,    !- Name
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F0_dwelling_3,    !- Name
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F0_dwelling_4,    !- Name
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F0_dwelling_5,    !- Name
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F0_dwelling_6,    !- Name
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F1_dwelling_0,    !- Name
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F1_dwelling_1,    !- Name
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F1_dwelling_2,    !- Name
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F1_dwelling_3,    !- Name
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F1_dwelling_4,    !- Name
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F1_dwelling_5,    !- Name
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F2_dwelling_0,    !- Name
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F2_dwelling_1,    !- Name
    7c3c9cb5da234c23_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F2_dwelling_2,    !- Name
    7c3c9cb5da234c23_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F2_dwelling_3,    !- Name
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F2_dwelling_4,    !- Name
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F2_dwelling_5,    !- Name
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F3_dwelling_0,    !- Name
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F3_dwelling_1,    !- Name
    7c3c9cb5da234c23_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F3_dwelling_2,    !- Name
    7c3c9cb5da234c23_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F3_dwelling_3,    !- Name
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F3_dwelling_4,    !- Name
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7c3c9cb5da234c23_F3_dwelling_5,    !- Name
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.4754694,                !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_6,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F0_dwelling_6,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F1_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F2_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone Name
    EU_HeatOnly_7c3c9cb5da234c23_F3_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    7c3c9cb5da234c23_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F0_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F0_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F0_dwelling_6,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F1_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F1_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F1_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F2_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F2_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F2_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F3_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F3_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7c3c9cb5da234c23_F3_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data