!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8ffb2e11b301694b_F0_whole_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8ffb2e11b301694b/8ffb2e11b301694b_F0_whole_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8ffb2e11b301694b_F1_whole_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8ffb2e11b301694b/8ffb2e11b301694b_F1_whole_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8ffb2e11b301694b_F2_whole_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8ffb2e11b301694b/8ffb2e11b301694b_F2_whole_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8ffb2e11b301694b_F3_whole_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8ffb2e11b301694b/8ffb2e11b301694b_F3_whole_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8ffb2e11b301694b_F4_whole_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8ffb2e11b301694b/8ffb2e11b301694b_F4_whole_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_8ffb2e11b301694b_F5_whole_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/8ffb2e11b301694b/8ffb2e11b301694b_F5_whole_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9058281353670552,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    3.759304e-01,             !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.6711395814079611,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    8ffb2e11b301694b_F0_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    12293.08447265625,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8ffb2e11b301694b_F1_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    12293.085205078125,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8ffb2e11b301694b_F2_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    12293.085205078125,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8ffb2e11b301694b_F3_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    12293.085205078125,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8ffb2e11b301694b_F4_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    12293.085205078125,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    8ffb2e11b301694b_F5_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    12293.085205078125,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.6779984954,        !- Vertex 1 Xcoordinate
    4928865.345119192,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686367.6779984954,        !- Vertex 2 Xcoordinate
    4928865.345119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686368.5979984956,        !- Vertex 3 Xcoordinate
    4928870.615119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686368.5979984956,        !- Vertex 4 Xcoordinate
    4928870.615119193,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.5979984956,        !- Vertex 1 Xcoordinate
    4928870.615119193,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686368.5979984956,        !- Vertex 2 Xcoordinate
    4928870.615119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686365.5479984955,        !- Vertex 3 Xcoordinate
    4928871.2051191935,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686365.5479984955,        !- Vertex 4 Xcoordinate
    4928871.2051191935,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.5479984955,        !- Vertex 1 Xcoordinate
    4928871.2051191935,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686365.5479984955,        !- Vertex 2 Xcoordinate
    4928871.2051191935,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686370.3579984955,        !- Vertex 3 Xcoordinate
    4928897.3641191935,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686370.3579984955,        !- Vertex 1 Xcoordinate
    4928897.3641191935,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686370.3579984955,        !- Vertex 2 Xcoordinate
    4928897.3641191935,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686371.6179984955,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686371.6179984955,        !- Vertex 4 Xcoordinate
    4928905.514119193,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686371.6179984955,        !- Vertex 1 Xcoordinate
    4928905.514119193,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686371.6179984955,        !- Vertex 2 Xcoordinate
    4928905.514119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686367.9179984955,        !- Vertex 3 Xcoordinate
    4928906.0341191925,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686367.9179984955,        !- Vertex 4 Xcoordinate
    4928906.0341191925,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.9179984955,        !- Vertex 1 Xcoordinate
    4928906.0341191925,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686369.9579984954,        !- Vertex 3 Xcoordinate
    4928915.824119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686369.9579984954,        !- Vertex 4 Xcoordinate
    4928915.824119193,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984954,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686369.9579984954,        !- Vertex 2 Xcoordinate
    4928915.824119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686330.1389984956,        !- Vertex 3 Xcoordinate
    4928922.974119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686330.1389984956,        !- Vertex 4 Xcoordinate
    4928922.974119193,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686330.1389984956,        !- Vertex 1 Xcoordinate
    4928922.974119193,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686330.1389984956,        !- Vertex 2 Xcoordinate
    4928922.974119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686316.9679984958,        !- Vertex 3 Xcoordinate
    4928863.186119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686316.9679984958,        !- Vertex 4 Xcoordinate
    4928863.186119192,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686316.9679984958,        !- Vertex 1 Xcoordinate
    4928863.186119192,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686316.9679984958,        !- Vertex 2 Xcoordinate
    4928863.186119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686313.387998496,         !- Vertex 3 Xcoordinate
    4928847.007119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686313.387998496,         !- Vertex 4 Xcoordinate
    4928847.007119192,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686313.387998496,         !- Vertex 1 Xcoordinate
    4928847.007119192,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686313.387998496,         !- Vertex 2 Xcoordinate
    4928847.007119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686312.1279984959,        !- Vertex 3 Xcoordinate
    4928841.257119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686312.1279984959,        !- Vertex 4 Xcoordinate
    4928841.257119193,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686312.1279984959,        !- Vertex 1 Xcoordinate
    4928841.257119193,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686312.1279984959,        !- Vertex 2 Xcoordinate
    4928841.257119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686311.8279984961,        !- Vertex 3 Xcoordinate
    4928839.927119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686311.8279984961,        !- Vertex 4 Xcoordinate
    4928839.927119191,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686311.8279984961,        !- Vertex 1 Xcoordinate
    4928839.927119191,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686311.8279984961,        !- Vertex 2 Xcoordinate
    4928839.927119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686362.5969984955,        !- Vertex 3 Xcoordinate
    4928826.816119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686362.5969984955,        !- Vertex 4 Xcoordinate
    4928826.816119191,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686362.5969984955,        !- Vertex 2 Xcoordinate
    4928826.816119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686364.2269984955,        !- Vertex 3 Xcoordinate
    4928834.77611919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686364.2269984955,        !- Vertex 4 Xcoordinate
    4928834.77611919,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686364.2269984955,        !- Vertex 1 Xcoordinate
    4928834.77611919,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686364.2269984955,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686362.3269984957,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686362.3269984957,        !- Vertex 4 Xcoordinate
    4928835.236119191,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0015,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.3269984957,        !- Vertex 1 Xcoordinate
    4928835.236119191,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686362.3269984957,        !- Vertex 2 Xcoordinate
    4928835.236119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686365.6869984956,        !- Vertex 3 Xcoordinate
    4928850.515119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686365.6869984956,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6869984956,        !- Vertex 1 Xcoordinate
    4928850.515119191,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686365.6869984956,        !- Vertex 2 Xcoordinate
    4928850.515119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686367.5569984956,        !- Vertex 3 Xcoordinate
    4928850.105119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686367.5569984956,        !- Vertex 4 Xcoordinate
    4928850.105119192,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0017,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.5569984956,        !- Vertex 1 Xcoordinate
    4928850.105119192,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686367.5569984956,        !- Vertex 2 Xcoordinate
    4928850.105119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686368.1569984953,        !- Vertex 3 Xcoordinate
    4928853.485119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686368.1569984953,        !- Vertex 4 Xcoordinate
    4928853.485119192,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0018,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.1569984953,        !- Vertex 1 Xcoordinate
    4928853.485119192,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686368.1569984953,        !- Vertex 2 Xcoordinate
    4928853.485119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686365.6879984955,        !- Vertex 3 Xcoordinate
    4928853.915119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686365.6879984955,        !- Vertex 4 Xcoordinate
    4928853.915119192,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Wall 0019,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6879984955,        !- Vertex 1 Xcoordinate
    4928853.915119192,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686365.6879984955,        !- Vertex 2 Xcoordinate
    4928853.915119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686367.6779984954,        !- Vertex 3 Xcoordinate
    4928865.345119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686367.6779984954,        !- Vertex 4 Xcoordinate
    4928865.345119192,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984954,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686371.6179984955,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686365.5479984955,        !- Vertex 5 Xcoordinate
    4928871.2051191935,       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686368.5979984956,        !- Vertex 6 Xcoordinate
    4928870.615119193,        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    686367.6779984954,        !- Vertex 7 Xcoordinate
    4928865.345119192,        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    686365.6879984955,        !- Vertex 8 Xcoordinate
    4928853.915119192,        !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    686368.1569984953,        !- Vertex 9 Xcoordinate
    4928853.485119192,        !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    686367.5569984956,        !- Vertex 10 Xcoordinate
    4928850.105119192,        !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    686365.6869984956,        !- Vertex 11 Xcoordinate
    4928850.515119191,        !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    686362.3269984957,        !- Vertex 12 Xcoordinate
    4928835.236119191,        !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    686364.2269984955,        !- Vertex 13 Xcoordinate
    4928834.77611919,         !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    686362.5969984955,        !- Vertex 14 Xcoordinate
    4928826.816119191,        !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    686311.8279984961,        !- Vertex 15 Xcoordinate
    4928839.927119191,        !- Vertex 15 Ycoordinate
    0,                        !- Vertex 15 Zcoordinate
    686312.1279984959,        !- Vertex 16 Xcoordinate
    4928841.257119193,        !- Vertex 16 Ycoordinate
    0,                        !- Vertex 16 Zcoordinate
    686313.387998496,         !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    0,                        !- Vertex 17 Zcoordinate
    686316.9679984958,        !- Vertex 18 Xcoordinate
    4928863.186119192,        !- Vertex 18 Ycoordinate
    0,                        !- Vertex 18 Zcoordinate
    686330.1389984956,        !- Vertex 19 Xcoordinate
    4928922.974119193,        !- Vertex 19 Ycoordinate
    0;                        !- Vertex 19 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.6779984954,        !- Vertex 1 Xcoordinate
    4928865.345119192,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686367.6779984954,        !- Vertex 2 Xcoordinate
    4928865.345119192,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686368.5979984956,        !- Vertex 3 Xcoordinate
    4928870.615119193,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686368.5979984956,        !- Vertex 4 Xcoordinate
    4928870.615119193,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.5979984956,        !- Vertex 1 Xcoordinate
    4928870.615119193,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686368.5979984956,        !- Vertex 2 Xcoordinate
    4928870.615119193,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686365.5479984955,        !- Vertex 3 Xcoordinate
    4928871.2051191935,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686365.5479984955,        !- Vertex 4 Xcoordinate
    4928871.2051191935,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.5479984955,        !- Vertex 1 Xcoordinate
    4928871.2051191935,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686365.5479984955,        !- Vertex 2 Xcoordinate
    4928871.2051191935,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686370.3579984955,        !- Vertex 3 Xcoordinate
    4928897.3641191935,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686370.3579984955,        !- Vertex 1 Xcoordinate
    4928897.3641191935,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686370.3579984955,        !- Vertex 2 Xcoordinate
    4928897.3641191935,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686371.6179984955,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686371.6179984955,        !- Vertex 4 Xcoordinate
    4928905.514119193,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686371.6179984955,        !- Vertex 1 Xcoordinate
    4928905.514119193,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686371.6179984955,        !- Vertex 2 Xcoordinate
    4928905.514119193,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686367.9179984955,        !- Vertex 3 Xcoordinate
    4928906.0341191925,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686367.9179984955,        !- Vertex 4 Xcoordinate
    4928906.0341191925,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.9179984955,        !- Vertex 1 Xcoordinate
    4928906.0341191925,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686369.9579984954,        !- Vertex 3 Xcoordinate
    4928915.824119193,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686369.9579984954,        !- Vertex 4 Xcoordinate
    4928915.824119193,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984954,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686369.9579984954,        !- Vertex 2 Xcoordinate
    4928915.824119193,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686330.1389984956,        !- Vertex 3 Xcoordinate
    4928922.974119193,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686330.1389984956,        !- Vertex 4 Xcoordinate
    4928922.974119193,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686330.1389984956,        !- Vertex 1 Xcoordinate
    4928922.974119193,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686330.1389984956,        !- Vertex 2 Xcoordinate
    4928922.974119193,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686316.9679984958,        !- Vertex 3 Xcoordinate
    4928863.186119192,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686316.9679984958,        !- Vertex 4 Xcoordinate
    4928863.186119192,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686316.9679984958,        !- Vertex 1 Xcoordinate
    4928863.186119192,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686316.9679984958,        !- Vertex 2 Xcoordinate
    4928863.186119192,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686313.387998496,         !- Vertex 3 Xcoordinate
    4928847.007119192,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686313.387998496,         !- Vertex 4 Xcoordinate
    4928847.007119192,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686313.387998496,         !- Vertex 1 Xcoordinate
    4928847.007119192,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686313.387998496,         !- Vertex 2 Xcoordinate
    4928847.007119192,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686312.1279984959,        !- Vertex 3 Xcoordinate
    4928841.257119193,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686312.1279984959,        !- Vertex 4 Xcoordinate
    4928841.257119193,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686312.1279984959,        !- Vertex 1 Xcoordinate
    4928841.257119193,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686312.1279984959,        !- Vertex 2 Xcoordinate
    4928841.257119193,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686311.8279984961,        !- Vertex 3 Xcoordinate
    4928839.927119191,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686311.8279984961,        !- Vertex 4 Xcoordinate
    4928839.927119191,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686311.8279984961,        !- Vertex 1 Xcoordinate
    4928839.927119191,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686311.8279984961,        !- Vertex 2 Xcoordinate
    4928839.927119191,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686362.5969984955,        !- Vertex 3 Xcoordinate
    4928826.816119191,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686362.5969984955,        !- Vertex 4 Xcoordinate
    4928826.816119191,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686362.5969984955,        !- Vertex 2 Xcoordinate
    4928826.816119191,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686364.2269984955,        !- Vertex 3 Xcoordinate
    4928834.77611919,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686364.2269984955,        !- Vertex 4 Xcoordinate
    4928834.77611919,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686364.2269984955,        !- Vertex 1 Xcoordinate
    4928834.77611919,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686364.2269984955,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686362.3269984957,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686362.3269984957,        !- Vertex 4 Xcoordinate
    4928835.236119191,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0015,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.3269984957,        !- Vertex 1 Xcoordinate
    4928835.236119191,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686362.3269984957,        !- Vertex 2 Xcoordinate
    4928835.236119191,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686365.6869984956,        !- Vertex 3 Xcoordinate
    4928850.515119191,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686365.6869984956,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6869984956,        !- Vertex 1 Xcoordinate
    4928850.515119191,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686365.6869984956,        !- Vertex 2 Xcoordinate
    4928850.515119191,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686367.5569984956,        !- Vertex 3 Xcoordinate
    4928850.105119192,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686367.5569984956,        !- Vertex 4 Xcoordinate
    4928850.105119192,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0017,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.5569984956,        !- Vertex 1 Xcoordinate
    4928850.105119192,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686367.5569984956,        !- Vertex 2 Xcoordinate
    4928850.105119192,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686368.1569984953,        !- Vertex 3 Xcoordinate
    4928853.485119192,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686368.1569984953,        !- Vertex 4 Xcoordinate
    4928853.485119192,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0018,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.1569984953,        !- Vertex 1 Xcoordinate
    4928853.485119192,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686368.1569984953,        !- Vertex 2 Xcoordinate
    4928853.485119192,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686365.6879984955,        !- Vertex 3 Xcoordinate
    4928853.915119192,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686365.6879984955,        !- Vertex 4 Xcoordinate
    4928853.915119192,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Wall 0019,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6879984955,        !- Vertex 1 Xcoordinate
    4928853.915119192,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686365.6879984955,        !- Vertex 2 Xcoordinate
    4928853.915119192,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686367.6779984954,        !- Vertex 3 Xcoordinate
    4928865.345119192,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686367.6779984954,        !- Vertex 4 Xcoordinate
    4928865.345119192,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.6779984954,        !- Vertex 1 Xcoordinate
    4928865.345119192,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686367.6779984954,        !- Vertex 2 Xcoordinate
    4928865.345119192,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686368.5979984956,        !- Vertex 3 Xcoordinate
    4928870.615119193,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686368.5979984956,        !- Vertex 4 Xcoordinate
    4928870.615119193,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.5979984956,        !- Vertex 1 Xcoordinate
    4928870.615119193,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686368.5979984956,        !- Vertex 2 Xcoordinate
    4928870.615119193,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686365.5479984955,        !- Vertex 3 Xcoordinate
    4928871.2051191935,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686365.5479984955,        !- Vertex 4 Xcoordinate
    4928871.2051191935,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.5479984955,        !- Vertex 1 Xcoordinate
    4928871.2051191935,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686365.5479984955,        !- Vertex 2 Xcoordinate
    4928871.2051191935,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686370.3579984955,        !- Vertex 3 Xcoordinate
    4928897.3641191935,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686370.3579984955,        !- Vertex 1 Xcoordinate
    4928897.3641191935,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686370.3579984955,        !- Vertex 2 Xcoordinate
    4928897.3641191935,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686371.6179984955,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686371.6179984955,        !- Vertex 4 Xcoordinate
    4928905.514119193,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686371.6179984955,        !- Vertex 1 Xcoordinate
    4928905.514119193,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686371.6179984955,        !- Vertex 2 Xcoordinate
    4928905.514119193,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686367.9179984955,        !- Vertex 3 Xcoordinate
    4928906.0341191925,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686367.9179984955,        !- Vertex 4 Xcoordinate
    4928906.0341191925,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.9179984955,        !- Vertex 1 Xcoordinate
    4928906.0341191925,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686369.9579984954,        !- Vertex 3 Xcoordinate
    4928915.824119193,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686369.9579984954,        !- Vertex 4 Xcoordinate
    4928915.824119193,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984954,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686369.9579984954,        !- Vertex 2 Xcoordinate
    4928915.824119193,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686330.1389984956,        !- Vertex 3 Xcoordinate
    4928922.974119193,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686330.1389984956,        !- Vertex 4 Xcoordinate
    4928922.974119193,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686330.1389984956,        !- Vertex 1 Xcoordinate
    4928922.974119193,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686330.1389984956,        !- Vertex 2 Xcoordinate
    4928922.974119193,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686316.9679984958,        !- Vertex 3 Xcoordinate
    4928863.186119192,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686316.9679984958,        !- Vertex 4 Xcoordinate
    4928863.186119192,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686316.9679984958,        !- Vertex 1 Xcoordinate
    4928863.186119192,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686316.9679984958,        !- Vertex 2 Xcoordinate
    4928863.186119192,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686313.387998496,         !- Vertex 3 Xcoordinate
    4928847.007119192,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686313.387998496,         !- Vertex 4 Xcoordinate
    4928847.007119192,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686313.387998496,         !- Vertex 1 Xcoordinate
    4928847.007119192,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686313.387998496,         !- Vertex 2 Xcoordinate
    4928847.007119192,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686312.1279984959,        !- Vertex 3 Xcoordinate
    4928841.257119193,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686312.1279984959,        !- Vertex 4 Xcoordinate
    4928841.257119193,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686312.1279984959,        !- Vertex 1 Xcoordinate
    4928841.257119193,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686312.1279984959,        !- Vertex 2 Xcoordinate
    4928841.257119193,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686311.8279984961,        !- Vertex 3 Xcoordinate
    4928839.927119191,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686311.8279984961,        !- Vertex 4 Xcoordinate
    4928839.927119191,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686311.8279984961,        !- Vertex 1 Xcoordinate
    4928839.927119191,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686311.8279984961,        !- Vertex 2 Xcoordinate
    4928839.927119191,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686362.5969984955,        !- Vertex 3 Xcoordinate
    4928826.816119191,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686362.5969984955,        !- Vertex 4 Xcoordinate
    4928826.816119191,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686362.5969984955,        !- Vertex 2 Xcoordinate
    4928826.816119191,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686364.2269984955,        !- Vertex 3 Xcoordinate
    4928834.77611919,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686364.2269984955,        !- Vertex 4 Xcoordinate
    4928834.77611919,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686364.2269984955,        !- Vertex 1 Xcoordinate
    4928834.77611919,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686364.2269984955,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686362.3269984957,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686362.3269984957,        !- Vertex 4 Xcoordinate
    4928835.236119191,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0015,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.3269984957,        !- Vertex 1 Xcoordinate
    4928835.236119191,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686362.3269984957,        !- Vertex 2 Xcoordinate
    4928835.236119191,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686365.6869984956,        !- Vertex 3 Xcoordinate
    4928850.515119191,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686365.6869984956,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6869984956,        !- Vertex 1 Xcoordinate
    4928850.515119191,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686365.6869984956,        !- Vertex 2 Xcoordinate
    4928850.515119191,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686367.5569984956,        !- Vertex 3 Xcoordinate
    4928850.105119192,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686367.5569984956,        !- Vertex 4 Xcoordinate
    4928850.105119192,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0017,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.5569984956,        !- Vertex 1 Xcoordinate
    4928850.105119192,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686367.5569984956,        !- Vertex 2 Xcoordinate
    4928850.105119192,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686368.1569984953,        !- Vertex 3 Xcoordinate
    4928853.485119192,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686368.1569984953,        !- Vertex 4 Xcoordinate
    4928853.485119192,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0018,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.1569984953,        !- Vertex 1 Xcoordinate
    4928853.485119192,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686368.1569984953,        !- Vertex 2 Xcoordinate
    4928853.485119192,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686365.6879984955,        !- Vertex 3 Xcoordinate
    4928853.915119192,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686365.6879984955,        !- Vertex 4 Xcoordinate
    4928853.915119192,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Wall 0019,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6879984955,        !- Vertex 1 Xcoordinate
    4928853.915119192,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686365.6879984955,        !- Vertex 2 Xcoordinate
    4928853.915119192,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686367.6779984954,        !- Vertex 3 Xcoordinate
    4928865.345119192,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686367.6779984954,        !- Vertex 4 Xcoordinate
    4928865.345119192,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.6779984954,        !- Vertex 1 Xcoordinate
    4928865.345119192,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686367.6779984954,        !- Vertex 2 Xcoordinate
    4928865.345119192,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686368.5979984956,        !- Vertex 3 Xcoordinate
    4928870.615119193,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686368.5979984956,        !- Vertex 4 Xcoordinate
    4928870.615119193,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.5979984956,        !- Vertex 1 Xcoordinate
    4928870.615119193,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686368.5979984956,        !- Vertex 2 Xcoordinate
    4928870.615119193,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686365.5479984955,        !- Vertex 3 Xcoordinate
    4928871.2051191935,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686365.5479984955,        !- Vertex 4 Xcoordinate
    4928871.2051191935,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.5479984955,        !- Vertex 1 Xcoordinate
    4928871.2051191935,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686365.5479984955,        !- Vertex 2 Xcoordinate
    4928871.2051191935,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686370.3579984955,        !- Vertex 3 Xcoordinate
    4928897.3641191935,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686370.3579984955,        !- Vertex 1 Xcoordinate
    4928897.3641191935,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686370.3579984955,        !- Vertex 2 Xcoordinate
    4928897.3641191935,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686371.6179984955,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686371.6179984955,        !- Vertex 4 Xcoordinate
    4928905.514119193,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686371.6179984955,        !- Vertex 1 Xcoordinate
    4928905.514119193,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686371.6179984955,        !- Vertex 2 Xcoordinate
    4928905.514119193,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686367.9179984955,        !- Vertex 3 Xcoordinate
    4928906.0341191925,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686367.9179984955,        !- Vertex 4 Xcoordinate
    4928906.0341191925,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.9179984955,        !- Vertex 1 Xcoordinate
    4928906.0341191925,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686369.9579984954,        !- Vertex 3 Xcoordinate
    4928915.824119193,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686369.9579984954,        !- Vertex 4 Xcoordinate
    4928915.824119193,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984954,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686369.9579984954,        !- Vertex 2 Xcoordinate
    4928915.824119193,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686330.1389984956,        !- Vertex 3 Xcoordinate
    4928922.974119193,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686330.1389984956,        !- Vertex 4 Xcoordinate
    4928922.974119193,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686330.1389984956,        !- Vertex 1 Xcoordinate
    4928922.974119193,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686330.1389984956,        !- Vertex 2 Xcoordinate
    4928922.974119193,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686316.9679984958,        !- Vertex 3 Xcoordinate
    4928863.186119192,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686316.9679984958,        !- Vertex 4 Xcoordinate
    4928863.186119192,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686316.9679984958,        !- Vertex 1 Xcoordinate
    4928863.186119192,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686316.9679984958,        !- Vertex 2 Xcoordinate
    4928863.186119192,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686313.387998496,         !- Vertex 3 Xcoordinate
    4928847.007119192,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686313.387998496,         !- Vertex 4 Xcoordinate
    4928847.007119192,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686313.387998496,         !- Vertex 1 Xcoordinate
    4928847.007119192,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686313.387998496,         !- Vertex 2 Xcoordinate
    4928847.007119192,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686312.1279984959,        !- Vertex 3 Xcoordinate
    4928841.257119193,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686312.1279984959,        !- Vertex 4 Xcoordinate
    4928841.257119193,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686312.1279984959,        !- Vertex 1 Xcoordinate
    4928841.257119193,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686312.1279984959,        !- Vertex 2 Xcoordinate
    4928841.257119193,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686311.8279984961,        !- Vertex 3 Xcoordinate
    4928839.927119191,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686311.8279984961,        !- Vertex 4 Xcoordinate
    4928839.927119191,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686311.8279984961,        !- Vertex 1 Xcoordinate
    4928839.927119191,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686311.8279984961,        !- Vertex 2 Xcoordinate
    4928839.927119191,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686362.5969984955,        !- Vertex 3 Xcoordinate
    4928826.816119191,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686362.5969984955,        !- Vertex 4 Xcoordinate
    4928826.816119191,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686362.5969984955,        !- Vertex 2 Xcoordinate
    4928826.816119191,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686364.2269984955,        !- Vertex 3 Xcoordinate
    4928834.77611919,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686364.2269984955,        !- Vertex 4 Xcoordinate
    4928834.77611919,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686364.2269984955,        !- Vertex 1 Xcoordinate
    4928834.77611919,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686364.2269984955,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686362.3269984957,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686362.3269984957,        !- Vertex 4 Xcoordinate
    4928835.236119191,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0015,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.3269984957,        !- Vertex 1 Xcoordinate
    4928835.236119191,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686362.3269984957,        !- Vertex 2 Xcoordinate
    4928835.236119191,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686365.6869984956,        !- Vertex 3 Xcoordinate
    4928850.515119191,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686365.6869984956,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6869984956,        !- Vertex 1 Xcoordinate
    4928850.515119191,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686365.6869984956,        !- Vertex 2 Xcoordinate
    4928850.515119191,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686367.5569984956,        !- Vertex 3 Xcoordinate
    4928850.105119192,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686367.5569984956,        !- Vertex 4 Xcoordinate
    4928850.105119192,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0017,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.5569984956,        !- Vertex 1 Xcoordinate
    4928850.105119192,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686367.5569984956,        !- Vertex 2 Xcoordinate
    4928850.105119192,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686368.1569984953,        !- Vertex 3 Xcoordinate
    4928853.485119192,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686368.1569984953,        !- Vertex 4 Xcoordinate
    4928853.485119192,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0018,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.1569984953,        !- Vertex 1 Xcoordinate
    4928853.485119192,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686368.1569984953,        !- Vertex 2 Xcoordinate
    4928853.485119192,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686365.6879984955,        !- Vertex 3 Xcoordinate
    4928853.915119192,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686365.6879984955,        !- Vertex 4 Xcoordinate
    4928853.915119192,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Wall 0019,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6879984955,        !- Vertex 1 Xcoordinate
    4928853.915119192,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686365.6879984955,        !- Vertex 2 Xcoordinate
    4928853.915119192,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686367.6779984954,        !- Vertex 3 Xcoordinate
    4928865.345119192,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686367.6779984954,        !- Vertex 4 Xcoordinate
    4928865.345119192,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.6779984954,        !- Vertex 1 Xcoordinate
    4928865.345119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686367.6779984954,        !- Vertex 2 Xcoordinate
    4928865.345119192,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686368.5979984956,        !- Vertex 3 Xcoordinate
    4928870.615119193,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686368.5979984956,        !- Vertex 4 Xcoordinate
    4928870.615119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.5979984956,        !- Vertex 1 Xcoordinate
    4928870.615119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686368.5979984956,        !- Vertex 2 Xcoordinate
    4928870.615119193,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686365.5479984955,        !- Vertex 3 Xcoordinate
    4928871.2051191935,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686365.5479984955,        !- Vertex 4 Xcoordinate
    4928871.2051191935,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.5479984955,        !- Vertex 1 Xcoordinate
    4928871.2051191935,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686365.5479984955,        !- Vertex 2 Xcoordinate
    4928871.2051191935,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686370.3579984955,        !- Vertex 3 Xcoordinate
    4928897.3641191935,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686370.3579984955,        !- Vertex 1 Xcoordinate
    4928897.3641191935,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686370.3579984955,        !- Vertex 2 Xcoordinate
    4928897.3641191935,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686371.6179984955,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686371.6179984955,        !- Vertex 4 Xcoordinate
    4928905.514119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686371.6179984955,        !- Vertex 1 Xcoordinate
    4928905.514119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686371.6179984955,        !- Vertex 2 Xcoordinate
    4928905.514119193,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686367.9179984955,        !- Vertex 3 Xcoordinate
    4928906.0341191925,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686367.9179984955,        !- Vertex 4 Xcoordinate
    4928906.0341191925,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.9179984955,        !- Vertex 1 Xcoordinate
    4928906.0341191925,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686369.9579984954,        !- Vertex 3 Xcoordinate
    4928915.824119193,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686369.9579984954,        !- Vertex 4 Xcoordinate
    4928915.824119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984954,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686369.9579984954,        !- Vertex 2 Xcoordinate
    4928915.824119193,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686330.1389984956,        !- Vertex 3 Xcoordinate
    4928922.974119193,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686330.1389984956,        !- Vertex 4 Xcoordinate
    4928922.974119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686330.1389984956,        !- Vertex 1 Xcoordinate
    4928922.974119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686330.1389984956,        !- Vertex 2 Xcoordinate
    4928922.974119193,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686316.9679984958,        !- Vertex 3 Xcoordinate
    4928863.186119192,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686316.9679984958,        !- Vertex 4 Xcoordinate
    4928863.186119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686316.9679984958,        !- Vertex 1 Xcoordinate
    4928863.186119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686316.9679984958,        !- Vertex 2 Xcoordinate
    4928863.186119192,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686313.387998496,         !- Vertex 3 Xcoordinate
    4928847.007119192,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686313.387998496,         !- Vertex 4 Xcoordinate
    4928847.007119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686313.387998496,         !- Vertex 1 Xcoordinate
    4928847.007119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686313.387998496,         !- Vertex 2 Xcoordinate
    4928847.007119192,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686312.1279984959,        !- Vertex 3 Xcoordinate
    4928841.257119193,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686312.1279984959,        !- Vertex 4 Xcoordinate
    4928841.257119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686312.1279984959,        !- Vertex 1 Xcoordinate
    4928841.257119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686312.1279984959,        !- Vertex 2 Xcoordinate
    4928841.257119193,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686311.8279984961,        !- Vertex 3 Xcoordinate
    4928839.927119191,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686311.8279984961,        !- Vertex 4 Xcoordinate
    4928839.927119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686311.8279984961,        !- Vertex 1 Xcoordinate
    4928839.927119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686311.8279984961,        !- Vertex 2 Xcoordinate
    4928839.927119191,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686362.5969984955,        !- Vertex 3 Xcoordinate
    4928826.816119191,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686362.5969984955,        !- Vertex 4 Xcoordinate
    4928826.816119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686362.5969984955,        !- Vertex 2 Xcoordinate
    4928826.816119191,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686364.2269984955,        !- Vertex 3 Xcoordinate
    4928834.77611919,         !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686364.2269984955,        !- Vertex 4 Xcoordinate
    4928834.77611919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686364.2269984955,        !- Vertex 1 Xcoordinate
    4928834.77611919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686364.2269984955,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686362.3269984957,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686362.3269984957,        !- Vertex 4 Xcoordinate
    4928835.236119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0015,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.3269984957,        !- Vertex 1 Xcoordinate
    4928835.236119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686362.3269984957,        !- Vertex 2 Xcoordinate
    4928835.236119191,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686365.6869984956,        !- Vertex 3 Xcoordinate
    4928850.515119191,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686365.6869984956,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6869984956,        !- Vertex 1 Xcoordinate
    4928850.515119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686365.6869984956,        !- Vertex 2 Xcoordinate
    4928850.515119191,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686367.5569984956,        !- Vertex 3 Xcoordinate
    4928850.105119192,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686367.5569984956,        !- Vertex 4 Xcoordinate
    4928850.105119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0017,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.5569984956,        !- Vertex 1 Xcoordinate
    4928850.105119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686367.5569984956,        !- Vertex 2 Xcoordinate
    4928850.105119192,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686368.1569984953,        !- Vertex 3 Xcoordinate
    4928853.485119192,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686368.1569984953,        !- Vertex 4 Xcoordinate
    4928853.485119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0018,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.1569984953,        !- Vertex 1 Xcoordinate
    4928853.485119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686368.1569984953,        !- Vertex 2 Xcoordinate
    4928853.485119192,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686365.6879984955,        !- Vertex 3 Xcoordinate
    4928853.915119192,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686365.6879984955,        !- Vertex 4 Xcoordinate
    4928853.915119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Wall 0019,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6879984955,        !- Vertex 1 Xcoordinate
    4928853.915119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686365.6879984955,        !- Vertex 2 Xcoordinate
    4928853.915119192,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686367.6779984954,        !- Vertex 3 Xcoordinate
    4928865.345119192,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686367.6779984954,        !- Vertex 4 Xcoordinate
    4928865.345119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.6779984954,        !- Vertex 1 Xcoordinate
    4928865.345119192,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686367.6779984954,        !- Vertex 2 Xcoordinate
    4928865.345119192,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686368.5979984956,        !- Vertex 3 Xcoordinate
    4928870.615119193,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686368.5979984956,        !- Vertex 4 Xcoordinate
    4928870.615119193,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.5979984956,        !- Vertex 1 Xcoordinate
    4928870.615119193,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686368.5979984956,        !- Vertex 2 Xcoordinate
    4928870.615119193,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686365.5479984955,        !- Vertex 3 Xcoordinate
    4928871.2051191935,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686365.5479984955,        !- Vertex 4 Xcoordinate
    4928871.2051191935,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.5479984955,        !- Vertex 1 Xcoordinate
    4928871.2051191935,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686365.5479984955,        !- Vertex 2 Xcoordinate
    4928871.2051191935,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686370.3579984955,        !- Vertex 3 Xcoordinate
    4928897.3641191935,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686370.3579984955,        !- Vertex 1 Xcoordinate
    4928897.3641191935,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686370.3579984955,        !- Vertex 2 Xcoordinate
    4928897.3641191935,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686371.6179984955,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686371.6179984955,        !- Vertex 4 Xcoordinate
    4928905.514119193,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686371.6179984955,        !- Vertex 1 Xcoordinate
    4928905.514119193,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686371.6179984955,        !- Vertex 2 Xcoordinate
    4928905.514119193,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686367.9179984955,        !- Vertex 3 Xcoordinate
    4928906.0341191925,       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686367.9179984955,        !- Vertex 4 Xcoordinate
    4928906.0341191925,       !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.9179984955,        !- Vertex 1 Xcoordinate
    4928906.0341191925,       !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686369.9579984954,        !- Vertex 3 Xcoordinate
    4928915.824119193,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686369.9579984954,        !- Vertex 4 Xcoordinate
    4928915.824119193,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984954,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686369.9579984954,        !- Vertex 2 Xcoordinate
    4928915.824119193,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686330.1389984956,        !- Vertex 3 Xcoordinate
    4928922.974119193,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686330.1389984956,        !- Vertex 4 Xcoordinate
    4928922.974119193,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686330.1389984956,        !- Vertex 1 Xcoordinate
    4928922.974119193,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686330.1389984956,        !- Vertex 2 Xcoordinate
    4928922.974119193,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686316.9679984958,        !- Vertex 3 Xcoordinate
    4928863.186119192,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686316.9679984958,        !- Vertex 4 Xcoordinate
    4928863.186119192,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686316.9679984958,        !- Vertex 1 Xcoordinate
    4928863.186119192,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686316.9679984958,        !- Vertex 2 Xcoordinate
    4928863.186119192,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686313.387998496,         !- Vertex 3 Xcoordinate
    4928847.007119192,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686313.387998496,         !- Vertex 4 Xcoordinate
    4928847.007119192,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686313.387998496,         !- Vertex 1 Xcoordinate
    4928847.007119192,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686313.387998496,         !- Vertex 2 Xcoordinate
    4928847.007119192,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686312.1279984959,        !- Vertex 3 Xcoordinate
    4928841.257119193,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686312.1279984959,        !- Vertex 4 Xcoordinate
    4928841.257119193,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686312.1279984959,        !- Vertex 1 Xcoordinate
    4928841.257119193,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686312.1279984959,        !- Vertex 2 Xcoordinate
    4928841.257119193,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686311.8279984961,        !- Vertex 3 Xcoordinate
    4928839.927119191,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686311.8279984961,        !- Vertex 4 Xcoordinate
    4928839.927119191,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686311.8279984961,        !- Vertex 1 Xcoordinate
    4928839.927119191,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686311.8279984961,        !- Vertex 2 Xcoordinate
    4928839.927119191,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686362.5969984955,        !- Vertex 3 Xcoordinate
    4928826.816119191,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686362.5969984955,        !- Vertex 4 Xcoordinate
    4928826.816119191,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686362.5969984955,        !- Vertex 2 Xcoordinate
    4928826.816119191,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686364.2269984955,        !- Vertex 3 Xcoordinate
    4928834.77611919,         !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686364.2269984955,        !- Vertex 4 Xcoordinate
    4928834.77611919,         !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686364.2269984955,        !- Vertex 1 Xcoordinate
    4928834.77611919,         !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686364.2269984955,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686362.3269984957,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686362.3269984957,        !- Vertex 4 Xcoordinate
    4928835.236119191,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0015,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.3269984957,        !- Vertex 1 Xcoordinate
    4928835.236119191,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686362.3269984957,        !- Vertex 2 Xcoordinate
    4928835.236119191,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686365.6869984956,        !- Vertex 3 Xcoordinate
    4928850.515119191,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686365.6869984956,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6869984956,        !- Vertex 1 Xcoordinate
    4928850.515119191,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686365.6869984956,        !- Vertex 2 Xcoordinate
    4928850.515119191,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686367.5569984956,        !- Vertex 3 Xcoordinate
    4928850.105119192,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686367.5569984956,        !- Vertex 4 Xcoordinate
    4928850.105119192,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0017,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686367.5569984956,        !- Vertex 1 Xcoordinate
    4928850.105119192,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686367.5569984956,        !- Vertex 2 Xcoordinate
    4928850.105119192,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686368.1569984953,        !- Vertex 3 Xcoordinate
    4928853.485119192,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686368.1569984953,        !- Vertex 4 Xcoordinate
    4928853.485119192,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0018,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686368.1569984953,        !- Vertex 1 Xcoordinate
    4928853.485119192,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686368.1569984953,        !- Vertex 2 Xcoordinate
    4928853.485119192,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686365.6879984955,        !- Vertex 3 Xcoordinate
    4928853.915119192,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686365.6879984955,        !- Vertex 4 Xcoordinate
    4928853.915119192,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Wall 0019,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686365.6879984955,        !- Vertex 1 Xcoordinate
    4928853.915119192,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686365.6879984955,        !- Vertex 2 Xcoordinate
    4928853.915119192,        !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686367.6779984954,        !- Vertex 3 Xcoordinate
    4928865.345119192,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686367.6779984954,        !- Vertex 4 Xcoordinate
    4928865.345119192,        !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686364.2269984955,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686362.3269984957,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686365.6869984956,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    686367.5569984956,        !- Vertex 5 Xcoordinate
    4928850.105119192,        !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    686368.1569984953,        !- Vertex 6 Xcoordinate
    4928853.485119192,        !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    686365.6879984955,        !- Vertex 7 Xcoordinate
    4928853.915119192,        !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    686367.6779984954,        !- Vertex 8 Xcoordinate
    4928865.345119192,        !- Vertex 8 Ycoordinate
    18,                       !- Vertex 8 Zcoordinate
    686368.5979984956,        !- Vertex 9 Xcoordinate
    4928870.615119193,        !- Vertex 9 Ycoordinate
    18,                       !- Vertex 9 Zcoordinate
    686365.5479984955,        !- Vertex 10 Xcoordinate
    4928871.2051191935,       !- Vertex 10 Ycoordinate
    18,                       !- Vertex 10 Zcoordinate
    686370.3579984955,        !- Vertex 11 Xcoordinate
    4928897.3641191935,       !- Vertex 11 Ycoordinate
    18,                       !- Vertex 11 Zcoordinate
    686371.6179984955,        !- Vertex 12 Xcoordinate
    4928905.514119193,        !- Vertex 12 Ycoordinate
    18,                       !- Vertex 12 Zcoordinate
    686367.9179984955,        !- Vertex 13 Xcoordinate
    4928906.0341191925,       !- Vertex 13 Ycoordinate
    18,                       !- Vertex 13 Zcoordinate
    686369.9579984954,        !- Vertex 14 Xcoordinate
    4928915.824119193,        !- Vertex 14 Ycoordinate
    18,                       !- Vertex 14 Zcoordinate
    686330.1389984956,        !- Vertex 15 Xcoordinate
    4928922.974119193,        !- Vertex 15 Ycoordinate
    18,                       !- Vertex 15 Zcoordinate
    686316.9679984958,        !- Vertex 16 Xcoordinate
    4928863.186119192,        !- Vertex 16 Ycoordinate
    18,                       !- Vertex 16 Zcoordinate
    686313.387998496,         !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    18,                       !- Vertex 17 Zcoordinate
    686312.1279984959,        !- Vertex 18 Xcoordinate
    4928841.257119193,        !- Vertex 18 Ycoordinate
    18,                       !- Vertex 18 Zcoordinate
    686311.8279984961,        !- Vertex 19 Xcoordinate
    4928839.927119191,        !- Vertex 19 Ycoordinate
    18;                       !- Vertex 19 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8ffb2e11b301694b_whole Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686364.2269984954,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686362.3269984955,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686365.6869984954,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686367.5569984955,        !- Vertex 5 Xcoordinate
    4928850.105119192,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686368.1569984951,        !- Vertex 6 Xcoordinate
    4928853.485119192,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686365.6879984955,        !- Vertex 7 Xcoordinate
    4928853.915119192,        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686367.6779984953,        !- Vertex 8 Xcoordinate
    4928865.345119192,        !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    686368.5979984952,        !- Vertex 9 Xcoordinate
    4928870.615119193,        !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    686365.5479984954,        !- Vertex 10 Xcoordinate
    4928871.2051191935,       !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    686370.3579984955,        !- Vertex 11 Xcoordinate
    4928897.3641191935,       !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    686371.6179984952,        !- Vertex 12 Xcoordinate
    4928905.514119193,        !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    686367.9179984955,        !- Vertex 13 Xcoordinate
    4928906.0341191925,       !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    686369.9579984951,        !- Vertex 14 Xcoordinate
    4928915.824119193,        !- Vertex 14 Ycoordinate
    3,                        !- Vertex 14 Zcoordinate
    686330.1389984954,        !- Vertex 15 Xcoordinate
    4928922.974119193,        !- Vertex 15 Ycoordinate
    3,                        !- Vertex 15 Zcoordinate
    686316.9679984958,        !- Vertex 16 Xcoordinate
    4928863.186119192,        !- Vertex 16 Ycoordinate
    3,                        !- Vertex 16 Zcoordinate
    686313.3879984957,        !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    3,                        !- Vertex 17 Zcoordinate
    686312.1279984959,        !- Vertex 18 Xcoordinate
    4928841.257119193,        !- Vertex 18 Ycoordinate
    3,                        !- Vertex 18 Zcoordinate
    686311.8279984961,        !- Vertex 19 Xcoordinate
    4928839.927119191,        !- Vertex 19 Ycoordinate
    3;                        !- Vertex 19 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8ffb2e11b301694b_whole Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984951,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686371.6179984952,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686365.5479984954,        !- Vertex 5 Xcoordinate
    4928871.2051191935,       !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686368.5979984952,        !- Vertex 6 Xcoordinate
    4928870.615119193,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686367.6779984953,        !- Vertex 7 Xcoordinate
    4928865.345119192,        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686365.6879984955,        !- Vertex 8 Xcoordinate
    4928853.915119192,        !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    686368.1569984951,        !- Vertex 9 Xcoordinate
    4928853.485119192,        !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    686367.5569984955,        !- Vertex 10 Xcoordinate
    4928850.105119192,        !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    686365.6869984954,        !- Vertex 11 Xcoordinate
    4928850.515119191,        !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    686362.3269984955,        !- Vertex 12 Xcoordinate
    4928835.236119191,        !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    686364.2269984954,        !- Vertex 13 Xcoordinate
    4928834.77611919,         !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    686362.5969984955,        !- Vertex 14 Xcoordinate
    4928826.816119191,        !- Vertex 14 Ycoordinate
    3,                        !- Vertex 14 Zcoordinate
    686311.8279984961,        !- Vertex 15 Xcoordinate
    4928839.927119191,        !- Vertex 15 Ycoordinate
    3,                        !- Vertex 15 Zcoordinate
    686312.1279984959,        !- Vertex 16 Xcoordinate
    4928841.257119193,        !- Vertex 16 Ycoordinate
    3,                        !- Vertex 16 Zcoordinate
    686313.3879984957,        !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    3,                        !- Vertex 17 Zcoordinate
    686316.9679984958,        !- Vertex 18 Xcoordinate
    4928863.186119192,        !- Vertex 18 Ycoordinate
    3,                        !- Vertex 18 Zcoordinate
    686330.1389984954,        !- Vertex 19 Xcoordinate
    4928922.974119193,        !- Vertex 19 Ycoordinate
    3;                        !- Vertex 19 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8ffb2e11b301694b_whole Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686364.2269984954,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686362.3269984955,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686365.6869984954,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686367.5569984955,        !- Vertex 5 Xcoordinate
    4928850.105119192,        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686368.1569984951,        !- Vertex 6 Xcoordinate
    4928853.485119192,        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686365.6879984955,        !- Vertex 7 Xcoordinate
    4928853.915119192,        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686367.6779984953,        !- Vertex 8 Xcoordinate
    4928865.345119192,        !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    686368.5979984952,        !- Vertex 9 Xcoordinate
    4928870.615119193,        !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    686365.5479984954,        !- Vertex 10 Xcoordinate
    4928871.2051191935,       !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    686370.3579984955,        !- Vertex 11 Xcoordinate
    4928897.3641191935,       !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    686371.6179984952,        !- Vertex 12 Xcoordinate
    4928905.514119193,        !- Vertex 12 Ycoordinate
    6,                        !- Vertex 12 Zcoordinate
    686367.9179984955,        !- Vertex 13 Xcoordinate
    4928906.0341191925,       !- Vertex 13 Ycoordinate
    6,                        !- Vertex 13 Zcoordinate
    686369.9579984951,        !- Vertex 14 Xcoordinate
    4928915.824119193,        !- Vertex 14 Ycoordinate
    6,                        !- Vertex 14 Zcoordinate
    686330.1389984954,        !- Vertex 15 Xcoordinate
    4928922.974119193,        !- Vertex 15 Ycoordinate
    6,                        !- Vertex 15 Zcoordinate
    686316.9679984958,        !- Vertex 16 Xcoordinate
    4928863.186119192,        !- Vertex 16 Ycoordinate
    6,                        !- Vertex 16 Zcoordinate
    686313.3879984957,        !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    6,                        !- Vertex 17 Zcoordinate
    686312.1279984959,        !- Vertex 18 Xcoordinate
    4928841.257119193,        !- Vertex 18 Ycoordinate
    6,                        !- Vertex 18 Zcoordinate
    686311.8279984961,        !- Vertex 19 Xcoordinate
    4928839.927119191,        !- Vertex 19 Ycoordinate
    6;                        !- Vertex 19 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8ffb2e11b301694b_whole Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984951,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686371.6179984952,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686365.5479984954,        !- Vertex 5 Xcoordinate
    4928871.2051191935,       !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686368.5979984952,        !- Vertex 6 Xcoordinate
    4928870.615119193,        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686367.6779984953,        !- Vertex 7 Xcoordinate
    4928865.345119192,        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686365.6879984955,        !- Vertex 8 Xcoordinate
    4928853.915119192,        !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    686368.1569984951,        !- Vertex 9 Xcoordinate
    4928853.485119192,        !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    686367.5569984955,        !- Vertex 10 Xcoordinate
    4928850.105119192,        !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    686365.6869984954,        !- Vertex 11 Xcoordinate
    4928850.515119191,        !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    686362.3269984955,        !- Vertex 12 Xcoordinate
    4928835.236119191,        !- Vertex 12 Ycoordinate
    6,                        !- Vertex 12 Zcoordinate
    686364.2269984954,        !- Vertex 13 Xcoordinate
    4928834.77611919,         !- Vertex 13 Ycoordinate
    6,                        !- Vertex 13 Zcoordinate
    686362.5969984955,        !- Vertex 14 Xcoordinate
    4928826.816119191,        !- Vertex 14 Ycoordinate
    6,                        !- Vertex 14 Zcoordinate
    686311.8279984961,        !- Vertex 15 Xcoordinate
    4928839.927119191,        !- Vertex 15 Ycoordinate
    6,                        !- Vertex 15 Zcoordinate
    686312.1279984959,        !- Vertex 16 Xcoordinate
    4928841.257119193,        !- Vertex 16 Ycoordinate
    6,                        !- Vertex 16 Zcoordinate
    686313.3879984957,        !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    6,                        !- Vertex 17 Zcoordinate
    686316.9679984958,        !- Vertex 18 Xcoordinate
    4928863.186119192,        !- Vertex 18 Ycoordinate
    6,                        !- Vertex 18 Zcoordinate
    686330.1389984954,        !- Vertex 19 Xcoordinate
    4928922.974119193,        !- Vertex 19 Ycoordinate
    6;                        !- Vertex 19 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8ffb2e11b301694b_whole Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686364.2269984954,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686362.3269984955,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686365.6869984954,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686367.5569984955,        !- Vertex 5 Xcoordinate
    4928850.105119192,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686368.1569984951,        !- Vertex 6 Xcoordinate
    4928853.485119192,        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686365.6879984955,        !- Vertex 7 Xcoordinate
    4928853.915119192,        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686367.6779984953,        !- Vertex 8 Xcoordinate
    4928865.345119192,        !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    686368.5979984952,        !- Vertex 9 Xcoordinate
    4928870.615119193,        !- Vertex 9 Ycoordinate
    9,                        !- Vertex 9 Zcoordinate
    686365.5479984954,        !- Vertex 10 Xcoordinate
    4928871.2051191935,       !- Vertex 10 Ycoordinate
    9,                        !- Vertex 10 Zcoordinate
    686370.3579984955,        !- Vertex 11 Xcoordinate
    4928897.3641191935,       !- Vertex 11 Ycoordinate
    9,                        !- Vertex 11 Zcoordinate
    686371.6179984952,        !- Vertex 12 Xcoordinate
    4928905.514119193,        !- Vertex 12 Ycoordinate
    9,                        !- Vertex 12 Zcoordinate
    686367.9179984955,        !- Vertex 13 Xcoordinate
    4928906.0341191925,       !- Vertex 13 Ycoordinate
    9,                        !- Vertex 13 Zcoordinate
    686369.9579984951,        !- Vertex 14 Xcoordinate
    4928915.824119193,        !- Vertex 14 Ycoordinate
    9,                        !- Vertex 14 Zcoordinate
    686330.1389984954,        !- Vertex 15 Xcoordinate
    4928922.974119193,        !- Vertex 15 Ycoordinate
    9,                        !- Vertex 15 Zcoordinate
    686316.9679984958,        !- Vertex 16 Xcoordinate
    4928863.186119192,        !- Vertex 16 Ycoordinate
    9,                        !- Vertex 16 Zcoordinate
    686313.3879984957,        !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    9,                        !- Vertex 17 Zcoordinate
    686312.1279984959,        !- Vertex 18 Xcoordinate
    4928841.257119193,        !- Vertex 18 Ycoordinate
    9,                        !- Vertex 18 Zcoordinate
    686311.8279984961,        !- Vertex 19 Xcoordinate
    4928839.927119191,        !- Vertex 19 Ycoordinate
    9;                        !- Vertex 19 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8ffb2e11b301694b_whole Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984951,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686371.6179984952,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686365.5479984954,        !- Vertex 5 Xcoordinate
    4928871.2051191935,       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686368.5979984952,        !- Vertex 6 Xcoordinate
    4928870.615119193,        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686367.6779984953,        !- Vertex 7 Xcoordinate
    4928865.345119192,        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686365.6879984955,        !- Vertex 8 Xcoordinate
    4928853.915119192,        !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    686368.1569984951,        !- Vertex 9 Xcoordinate
    4928853.485119192,        !- Vertex 9 Ycoordinate
    9,                        !- Vertex 9 Zcoordinate
    686367.5569984955,        !- Vertex 10 Xcoordinate
    4928850.105119192,        !- Vertex 10 Ycoordinate
    9,                        !- Vertex 10 Zcoordinate
    686365.6869984954,        !- Vertex 11 Xcoordinate
    4928850.515119191,        !- Vertex 11 Ycoordinate
    9,                        !- Vertex 11 Zcoordinate
    686362.3269984955,        !- Vertex 12 Xcoordinate
    4928835.236119191,        !- Vertex 12 Ycoordinate
    9,                        !- Vertex 12 Zcoordinate
    686364.2269984954,        !- Vertex 13 Xcoordinate
    4928834.77611919,         !- Vertex 13 Ycoordinate
    9,                        !- Vertex 13 Zcoordinate
    686362.5969984955,        !- Vertex 14 Xcoordinate
    4928826.816119191,        !- Vertex 14 Ycoordinate
    9,                        !- Vertex 14 Zcoordinate
    686311.8279984961,        !- Vertex 15 Xcoordinate
    4928839.927119191,        !- Vertex 15 Ycoordinate
    9,                        !- Vertex 15 Zcoordinate
    686312.1279984959,        !- Vertex 16 Xcoordinate
    4928841.257119193,        !- Vertex 16 Ycoordinate
    9,                        !- Vertex 16 Zcoordinate
    686313.3879984957,        !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    9,                        !- Vertex 17 Zcoordinate
    686316.9679984958,        !- Vertex 18 Xcoordinate
    4928863.186119192,        !- Vertex 18 Ycoordinate
    9,                        !- Vertex 18 Zcoordinate
    686330.1389984954,        !- Vertex 19 Xcoordinate
    4928922.974119193,        !- Vertex 19 Ycoordinate
    9;                        !- Vertex 19 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8ffb2e11b301694b_whole Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686364.2269984954,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686362.3269984955,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686365.6869984954,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686367.5569984955,        !- Vertex 5 Xcoordinate
    4928850.105119192,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686368.1569984951,        !- Vertex 6 Xcoordinate
    4928853.485119192,        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686365.6879984955,        !- Vertex 7 Xcoordinate
    4928853.915119192,        !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686367.6779984953,        !- Vertex 8 Xcoordinate
    4928865.345119192,        !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    686368.5979984952,        !- Vertex 9 Xcoordinate
    4928870.615119193,        !- Vertex 9 Ycoordinate
    12,                       !- Vertex 9 Zcoordinate
    686365.5479984954,        !- Vertex 10 Xcoordinate
    4928871.2051191935,       !- Vertex 10 Ycoordinate
    12,                       !- Vertex 10 Zcoordinate
    686370.3579984955,        !- Vertex 11 Xcoordinate
    4928897.3641191935,       !- Vertex 11 Ycoordinate
    12,                       !- Vertex 11 Zcoordinate
    686371.6179984952,        !- Vertex 12 Xcoordinate
    4928905.514119193,        !- Vertex 12 Ycoordinate
    12,                       !- Vertex 12 Zcoordinate
    686367.9179984955,        !- Vertex 13 Xcoordinate
    4928906.0341191925,       !- Vertex 13 Ycoordinate
    12,                       !- Vertex 13 Zcoordinate
    686369.9579984951,        !- Vertex 14 Xcoordinate
    4928915.824119193,        !- Vertex 14 Ycoordinate
    12,                       !- Vertex 14 Zcoordinate
    686330.1389984954,        !- Vertex 15 Xcoordinate
    4928922.974119193,        !- Vertex 15 Ycoordinate
    12,                       !- Vertex 15 Zcoordinate
    686316.9679984958,        !- Vertex 16 Xcoordinate
    4928863.186119192,        !- Vertex 16 Ycoordinate
    12,                       !- Vertex 16 Zcoordinate
    686313.3879984957,        !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    12,                       !- Vertex 17 Zcoordinate
    686312.1279984959,        !- Vertex 18 Xcoordinate
    4928841.257119193,        !- Vertex 18 Ycoordinate
    12,                       !- Vertex 18 Zcoordinate
    686311.8279984961,        !- Vertex 19 Xcoordinate
    4928839.927119191,        !- Vertex 19 Ycoordinate
    12;                       !- Vertex 19 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8ffb2e11b301694b_whole Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984951,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686371.6179984952,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686365.5479984954,        !- Vertex 5 Xcoordinate
    4928871.2051191935,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686368.5979984952,        !- Vertex 6 Xcoordinate
    4928870.615119193,        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686367.6779984953,        !- Vertex 7 Xcoordinate
    4928865.345119192,        !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686365.6879984955,        !- Vertex 8 Xcoordinate
    4928853.915119192,        !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    686368.1569984951,        !- Vertex 9 Xcoordinate
    4928853.485119192,        !- Vertex 9 Ycoordinate
    12,                       !- Vertex 9 Zcoordinate
    686367.5569984955,        !- Vertex 10 Xcoordinate
    4928850.105119192,        !- Vertex 10 Ycoordinate
    12,                       !- Vertex 10 Zcoordinate
    686365.6869984954,        !- Vertex 11 Xcoordinate
    4928850.515119191,        !- Vertex 11 Ycoordinate
    12,                       !- Vertex 11 Zcoordinate
    686362.3269984955,        !- Vertex 12 Xcoordinate
    4928835.236119191,        !- Vertex 12 Ycoordinate
    12,                       !- Vertex 12 Zcoordinate
    686364.2269984954,        !- Vertex 13 Xcoordinate
    4928834.77611919,         !- Vertex 13 Ycoordinate
    12,                       !- Vertex 13 Zcoordinate
    686362.5969984955,        !- Vertex 14 Xcoordinate
    4928826.816119191,        !- Vertex 14 Ycoordinate
    12,                       !- Vertex 14 Zcoordinate
    686311.8279984961,        !- Vertex 15 Xcoordinate
    4928839.927119191,        !- Vertex 15 Ycoordinate
    12,                       !- Vertex 15 Zcoordinate
    686312.1279984959,        !- Vertex 16 Xcoordinate
    4928841.257119193,        !- Vertex 16 Ycoordinate
    12,                       !- Vertex 16 Zcoordinate
    686313.3879984957,        !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    12,                       !- Vertex 17 Zcoordinate
    686316.9679984958,        !- Vertex 18 Xcoordinate
    4928863.186119192,        !- Vertex 18 Ycoordinate
    12,                       !- Vertex 18 Zcoordinate
    686330.1389984954,        !- Vertex 19 Xcoordinate
    4928922.974119193,        !- Vertex 19 Ycoordinate
    12;                       !- Vertex 19 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8ffb2e11b301694b_whole Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686362.5969984955,        !- Vertex 1 Xcoordinate
    4928826.816119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686364.2269984954,        !- Vertex 2 Xcoordinate
    4928834.77611919,         !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686362.3269984955,        !- Vertex 3 Xcoordinate
    4928835.236119191,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686365.6869984954,        !- Vertex 4 Xcoordinate
    4928850.515119191,        !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686367.5569984955,        !- Vertex 5 Xcoordinate
    4928850.105119192,        !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686368.1569984951,        !- Vertex 6 Xcoordinate
    4928853.485119192,        !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686365.6879984955,        !- Vertex 7 Xcoordinate
    4928853.915119192,        !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686367.6779984953,        !- Vertex 8 Xcoordinate
    4928865.345119192,        !- Vertex 8 Ycoordinate
    15,                       !- Vertex 8 Zcoordinate
    686368.5979984952,        !- Vertex 9 Xcoordinate
    4928870.615119193,        !- Vertex 9 Ycoordinate
    15,                       !- Vertex 9 Zcoordinate
    686365.5479984954,        !- Vertex 10 Xcoordinate
    4928871.2051191935,       !- Vertex 10 Ycoordinate
    15,                       !- Vertex 10 Zcoordinate
    686370.3579984955,        !- Vertex 11 Xcoordinate
    4928897.3641191935,       !- Vertex 11 Ycoordinate
    15,                       !- Vertex 11 Zcoordinate
    686371.6179984952,        !- Vertex 12 Xcoordinate
    4928905.514119193,        !- Vertex 12 Ycoordinate
    15,                       !- Vertex 12 Zcoordinate
    686367.9179984955,        !- Vertex 13 Xcoordinate
    4928906.0341191925,       !- Vertex 13 Ycoordinate
    15,                       !- Vertex 13 Zcoordinate
    686369.9579984951,        !- Vertex 14 Xcoordinate
    4928915.824119193,        !- Vertex 14 Ycoordinate
    15,                       !- Vertex 14 Zcoordinate
    686330.1389984954,        !- Vertex 15 Xcoordinate
    4928922.974119193,        !- Vertex 15 Ycoordinate
    15,                       !- Vertex 15 Zcoordinate
    686316.9679984958,        !- Vertex 16 Xcoordinate
    4928863.186119192,        !- Vertex 16 Ycoordinate
    15,                       !- Vertex 16 Zcoordinate
    686313.3879984957,        !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    15,                       !- Vertex 17 Zcoordinate
    686312.1279984959,        !- Vertex 18 Xcoordinate
    4928841.257119193,        !- Vertex 18 Ycoordinate
    15,                       !- Vertex 18 Zcoordinate
    686311.8279984961,        !- Vertex 19 Xcoordinate
    4928839.927119191,        !- Vertex 19 Ycoordinate
    15;                       !- Vertex 19 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 8ffb2e11b301694b_whole Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 8ffb2e11b301694b_whole Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686369.9579984951,        !- Vertex 1 Xcoordinate
    4928915.824119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686367.9179984955,        !- Vertex 2 Xcoordinate
    4928906.0341191925,       !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686371.6179984952,        !- Vertex 3 Xcoordinate
    4928905.514119193,        !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686370.3579984955,        !- Vertex 4 Xcoordinate
    4928897.3641191935,       !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686365.5479984954,        !- Vertex 5 Xcoordinate
    4928871.2051191935,       !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686368.5979984952,        !- Vertex 6 Xcoordinate
    4928870.615119193,        !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686367.6779984953,        !- Vertex 7 Xcoordinate
    4928865.345119192,        !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686365.6879984955,        !- Vertex 8 Xcoordinate
    4928853.915119192,        !- Vertex 8 Ycoordinate
    15,                       !- Vertex 8 Zcoordinate
    686368.1569984951,        !- Vertex 9 Xcoordinate
    4928853.485119192,        !- Vertex 9 Ycoordinate
    15,                       !- Vertex 9 Zcoordinate
    686367.5569984955,        !- Vertex 10 Xcoordinate
    4928850.105119192,        !- Vertex 10 Ycoordinate
    15,                       !- Vertex 10 Zcoordinate
    686365.6869984954,        !- Vertex 11 Xcoordinate
    4928850.515119191,        !- Vertex 11 Ycoordinate
    15,                       !- Vertex 11 Zcoordinate
    686362.3269984955,        !- Vertex 12 Xcoordinate
    4928835.236119191,        !- Vertex 12 Ycoordinate
    15,                       !- Vertex 12 Zcoordinate
    686364.2269984954,        !- Vertex 13 Xcoordinate
    4928834.77611919,         !- Vertex 13 Ycoordinate
    15,                       !- Vertex 13 Zcoordinate
    686362.5969984955,        !- Vertex 14 Xcoordinate
    4928826.816119191,        !- Vertex 14 Ycoordinate
    15,                       !- Vertex 14 Zcoordinate
    686311.8279984961,        !- Vertex 15 Xcoordinate
    4928839.927119191,        !- Vertex 15 Ycoordinate
    15,                       !- Vertex 15 Zcoordinate
    686312.1279984959,        !- Vertex 16 Xcoordinate
    4928841.257119193,        !- Vertex 16 Ycoordinate
    15,                       !- Vertex 16 Zcoordinate
    686313.3879984957,        !- Vertex 17 Xcoordinate
    4928847.007119192,        !- Vertex 17 Ycoordinate
    15,                       !- Vertex 17 Zcoordinate
    686316.9679984958,        !- Vertex 18 Xcoordinate
    4928863.186119192,        !- Vertex 18 Ycoordinate
    15,                       !- Vertex 18 Zcoordinate
    686330.1389984954,        !- Vertex 19 Xcoordinate
    4928922.974119193,        !- Vertex 19 Ycoordinate
    15;                       !- Vertex 19 Zcoordinate

INTERNALMASS,
    8ffb2e11b301694b_F0_whole_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    8ffb2e11b301694b_F0_whole,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    3461.466267572102;        !- Surface Area

INTERNALMASS,
    8ffb2e11b301694b_F1_whole_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    8ffb2e11b301694b_F1_whole,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    3461.466267572102;        !- Surface Area

INTERNALMASS,
    8ffb2e11b301694b_F2_whole_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    8ffb2e11b301694b_F2_whole,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    3461.466267572102;        !- Surface Area

INTERNALMASS,
    8ffb2e11b301694b_F3_whole_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    8ffb2e11b301694b_F3_whole,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    3461.466267572102;        !- Surface Area

INTERNALMASS,
    8ffb2e11b301694b_F4_whole_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    8ffb2e11b301694b_F4_whole,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    3461.466267572102;        !- Surface Area

INTERNALMASS,
    8ffb2e11b301694b_F5_whole_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    8ffb2e11b301694b_F5_whole,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    3461.466267572102;        !- Surface Area

SHADING:SITE:DETAILED,
    shade_30800_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686296.457998496,         !- Vertex 1 Xcoordinate
    4928830.137119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686296.457998496,         !- Vertex 2 Xcoordinate
    4928830.137119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686290.4716263639,        !- Vertex 3 Xcoordinate
    4928806.151842854,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686290.4716263639,        !- Vertex 4 Xcoordinate
    4928806.151842854,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30800_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686290.4716263639,        !- Vertex 1 Xcoordinate
    4928806.151842854,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686290.4716263639,        !- Vertex 2 Xcoordinate
    4928806.151842854,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686280.0689984963,        !- Vertex 3 Xcoordinate
    4928808.74811919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686280.0689984963,        !- Vertex 4 Xcoordinate
    4928808.74811919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30800_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686280.0689984963,        !- Vertex 1 Xcoordinate
    4928808.74811919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686280.0689984963,        !- Vertex 2 Xcoordinate
    4928808.74811919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686286.0551595477,        !- Vertex 3 Xcoordinate
    4928832.733480556,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686286.0551595477,        !- Vertex 4 Xcoordinate
    4928832.733480556,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30800_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686286.0551595477,        !- Vertex 1 Xcoordinate
    4928832.733480556,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686286.0551595477,        !- Vertex 2 Xcoordinate
    4928832.733480556,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686296.457998496,         !- Vertex 3 Xcoordinate
    4928830.137119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686296.457998496,         !- Vertex 4 Xcoordinate
    4928830.137119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30821_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686300.9666118043,        !- Vertex 1 Xcoordinate
    4928848.066907161,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686300.9666118043,        !- Vertex 2 Xcoordinate
    4928848.066907161,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686293.0897724984,        !- Vertex 3 Xcoordinate
    4928816.742732248,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686293.0897724984,        !- Vertex 4 Xcoordinate
    4928816.742732248,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30821_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686293.0897724984,        !- Vertex 1 Xcoordinate
    4928816.742732248,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686293.0897724984,        !- Vertex 2 Xcoordinate
    4928816.742732248,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686275.4321166923,        !- Vertex 3 Xcoordinate
    4928821.182961486,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686275.4321166923,        !- Vertex 4 Xcoordinate
    4928821.182961486,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30821_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686275.4321166923,        !- Vertex 1 Xcoordinate
    4928821.182961486,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686275.4321166923,        !- Vertex 2 Xcoordinate
    4928821.182961486,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686283.3089984962,        !- Vertex 3 Xcoordinate
    4928852.507119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686283.3089984962,        !- Vertex 4 Xcoordinate
    4928852.507119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30821_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686283.3089984962,        !- Vertex 1 Xcoordinate
    4928852.507119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686283.3089984962,        !- Vertex 2 Xcoordinate
    4928852.507119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686300.9666118043,        !- Vertex 3 Xcoordinate
    4928848.066907161,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686300.9666118043,        !- Vertex 4 Xcoordinate
    4928848.066907161,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30427_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686307.3789984959,        !- Vertex 1 Xcoordinate
    4928876.986119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686307.3789984959,        !- Vertex 2 Xcoordinate
    4928876.986119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686303.0389984959,        !- Vertex 3 Xcoordinate
    4928850.3571191905,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686303.0389984959,        !- Vertex 4 Xcoordinate
    4928850.3571191905,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30427_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686303.0389984959,        !- Vertex 1 Xcoordinate
    4928850.3571191905,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686303.0389984959,        !- Vertex 2 Xcoordinate
    4928850.3571191905,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686280.3971343896,        !- Vertex 3 Xcoordinate
    4928854.047594186,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686280.3971343896,        !- Vertex 4 Xcoordinate
    4928854.047594186,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30427_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686280.3971343896,        !- Vertex 1 Xcoordinate
    4928854.047594186,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686280.3971343896,        !- Vertex 2 Xcoordinate
    4928854.047594186,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686284.7371343898,        !- Vertex 3 Xcoordinate
    4928880.6765941875,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686284.7371343898,        !- Vertex 4 Xcoordinate
    4928880.6765941875,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30427_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686284.7371343898,        !- Vertex 1 Xcoordinate
    4928880.6765941875,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686284.7371343898,        !- Vertex 2 Xcoordinate
    4928880.6765941875,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686307.3789984959,        !- Vertex 3 Xcoordinate
    4928876.986119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686307.3789984959,        !- Vertex 4 Xcoordinate
    4928876.986119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30544_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686450.0276311236,        !- Vertex 1 Xcoordinate
    4928775.282605722,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686450.0276311236,        !- Vertex 2 Xcoordinate
    4928775.282605722,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686352.6652973025,        !- Vertex 3 Xcoordinate
    4928796.519997246,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686352.6652973025,        !- Vertex 4 Xcoordinate
    4928796.519997246,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30544_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686352.6652973025,        !- Vertex 1 Xcoordinate
    4928796.519997246,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686352.6652973025,        !- Vertex 2 Xcoordinate
    4928796.519997246,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686367.7751409806,        !- Vertex 3 Xcoordinate
    4928865.790728767,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686367.7751409806,        !- Vertex 4 Xcoordinate
    4928865.790728767,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30544_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686367.7751409806,        !- Vertex 1 Xcoordinate
    4928865.790728767,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686367.7751409806,        !- Vertex 2 Xcoordinate
    4928865.790728767,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686465.1374748015,        !- Vertex 3 Xcoordinate
    4928844.553337242,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686465.1374748015,        !- Vertex 4 Xcoordinate
    4928844.553337242,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30544_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686465.1374748015,        !- Vertex 1 Xcoordinate
    4928844.553337242,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686465.1374748015,        !- Vertex 2 Xcoordinate
    4928844.553337242,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686450.0276311236,        !- Vertex 3 Xcoordinate
    4928775.282605722,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686450.0276311236,        !- Vertex 4 Xcoordinate
    4928775.282605722,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30686_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686370.0961484478,        !- Vertex 1 Xcoordinate
    4928916.405242501,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686370.0961484478,        !- Vertex 2 Xcoordinate
    4928916.405242501,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686498.5277495574,        !- Vertex 3 Xcoordinate
    4928885.873632734,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686498.5277495574,        !- Vertex 4 Xcoordinate
    4928885.873632734,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30686_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686498.5277495574,        !- Vertex 1 Xcoordinate
    4928885.873632734,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686498.5277495574,        !- Vertex 2 Xcoordinate
    4928885.873632734,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686484.5002687303,        !- Vertex 3 Xcoordinate
    4928826.866858008,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686484.5002687303,        !- Vertex 4 Xcoordinate
    4928826.866858008,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30686_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686484.5002687303,        !- Vertex 1 Xcoordinate
    4928826.866858008,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686484.5002687303,        !- Vertex 2 Xcoordinate
    4928826.866858008,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686356.0686676208,        !- Vertex 3 Xcoordinate
    4928857.398467775,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686356.0686676208,        !- Vertex 4 Xcoordinate
    4928857.398467775,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30686_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686356.0686676208,        !- Vertex 1 Xcoordinate
    4928857.398467775,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686356.0686676208,        !- Vertex 2 Xcoordinate
    4928857.398467775,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686370.0961484478,        !- Vertex 3 Xcoordinate
    4928916.405242501,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686370.0961484478,        !- Vertex 4 Xcoordinate
    4928916.405242501,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30090_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686493.5585602474,        !- Vertex 1 Xcoordinate
    4928875.267488243,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686493.5585602474,        !- Vertex 2 Xcoordinate
    4928875.267488243,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686371.7783233189,        !- Vertex 3 Xcoordinate
    4928888.072549069,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686371.7783233189,        !- Vertex 4 Xcoordinate
    4928888.072549069,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30090_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686371.7783233189,        !- Vertex 1 Xcoordinate
    4928888.072549069,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686371.7783233189,        !- Vertex 2 Xcoordinate
    4928888.072549069,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686379.2591500503,        !- Vertex 3 Xcoordinate
    4928959.21761125,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686379.2591500503,        !- Vertex 4 Xcoordinate
    4928959.21761125,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30090_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686379.2591500503,        !- Vertex 1 Xcoordinate
    4928959.21761125,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686379.2591500503,        !- Vertex 2 Xcoordinate
    4928959.21761125,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686501.0393869788,        !- Vertex 3 Xcoordinate
    4928946.412550423,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686501.0393869788,        !- Vertex 4 Xcoordinate
    4928946.412550423,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30090_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686501.0393869788,        !- Vertex 1 Xcoordinate
    4928946.412550423,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686501.0393869788,        !- Vertex 2 Xcoordinate
    4928946.412550423,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686493.5585602474,        !- Vertex 3 Xcoordinate
    4928875.267488243,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686493.5585602474,        !- Vertex 4 Xcoordinate
    4928875.267488243,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30025_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686314.5185242085,        !- Vertex 1 Xcoordinate
    4928918.6220047,          !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686314.5185242085,        !- Vertex 2 Xcoordinate
    4928918.6220047,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686307.1179759704,        !- Vertex 3 Xcoordinate
    4928875.464059626,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686307.1179759704,        !- Vertex 4 Xcoordinate
    4928875.464059626,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30025_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686307.1179759704,        !- Vertex 1 Xcoordinate
    4928875.464059626,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686307.1179759704,        !- Vertex 2 Xcoordinate
    4928875.464059626,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686262.7583762266,        !- Vertex 3 Xcoordinate
    4928883.0706627155,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686262.7583762266,        !- Vertex 4 Xcoordinate
    4928883.0706627155,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30025_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686262.7583762266,        !- Vertex 1 Xcoordinate
    4928883.0706627155,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686262.7583762266,        !- Vertex 2 Xcoordinate
    4928883.0706627155,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686270.1589244647,        !- Vertex 3 Xcoordinate
    4928926.22860779,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686270.1589244647,        !- Vertex 4 Xcoordinate
    4928926.22860779,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30025_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686270.1589244647,        !- Vertex 1 Xcoordinate
    4928926.22860779,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686270.1589244647,        !- Vertex 2 Xcoordinate
    4928926.22860779,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686314.5185242085,        !- Vertex 3 Xcoordinate
    4928918.6220047,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686314.5185242085,        !- Vertex 4 Xcoordinate
    4928918.6220047,          !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29801_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686319.7489984958,        !- Vertex 1 Xcoordinate
    4928942.534119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686319.7489984958,        !- Vertex 2 Xcoordinate
    4928942.534119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686311.5487719415,        !- Vertex 3 Xcoordinate
    4928901.813979001,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686311.5487719415,        !- Vertex 4 Xcoordinate
    4928901.813979001,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29801_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686311.5487719415,        !- Vertex 1 Xcoordinate
    4928901.813979001,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686311.5487719415,        !- Vertex 2 Xcoordinate
    4928901.813979001,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686282.1780151458,        !- Vertex 3 Xcoordinate
    4928907.72870179,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686282.1780151458,        !- Vertex 4 Xcoordinate
    4928907.72870179,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29801_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686282.1780151458,        !- Vertex 1 Xcoordinate
    4928907.72870179,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686282.1780151458,        !- Vertex 2 Xcoordinate
    4928907.72870179,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686290.3782578775,        !- Vertex 3 Xcoordinate
    4928948.448671907,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686290.3782578775,        !- Vertex 4 Xcoordinate
    4928948.448671907,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29801_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686290.3782578775,        !- Vertex 1 Xcoordinate
    4928948.448671907,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686290.3782578775,        !- Vertex 2 Xcoordinate
    4928948.448671907,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686319.7489984958,        !- Vertex 3 Xcoordinate
    4928942.534119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686319.7489984958,        !- Vertex 4 Xcoordinate
    4928942.534119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_8ffb2e11b301694b_F0_whole_f000,    !- Name
    Electricity,              !- Fuel Type
    8ffb2e11b301694b_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_8ffb2e11b301694b_F0_whole_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_8ffb2e11b301694b_F1_whole_f000,    !- Name
    Electricity,              !- Fuel Type
    8ffb2e11b301694b_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_8ffb2e11b301694b_F1_whole_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_8ffb2e11b301694b_F2_whole_f000,    !- Name
    Electricity,              !- Fuel Type
    8ffb2e11b301694b_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_8ffb2e11b301694b_F2_whole_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_8ffb2e11b301694b_F3_whole_f000,    !- Name
    Electricity,              !- Fuel Type
    8ffb2e11b301694b_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_8ffb2e11b301694b_F3_whole_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_8ffb2e11b301694b_F4_whole_f000,    !- Name
    Electricity,              !- Fuel Type
    8ffb2e11b301694b_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_8ffb2e11b301694b_F4_whole_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_8ffb2e11b301694b_F5_whole_f000,    !- Name
    Electricity,              !- Fuel Type
    8ffb2e11b301694b_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_8ffb2e11b301694b_F5_whole_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_8ffb2e11b301694b_F0_whole,    !- Name
    8ffb2e11b301694b_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_8ffb2e11b301694b_F1_whole,    !- Name
    8ffb2e11b301694b_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_8ffb2e11b301694b_F2_whole,    !- Name
    8ffb2e11b301694b_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_8ffb2e11b301694b_F3_whole,    !- Name
    8ffb2e11b301694b_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_8ffb2e11b301694b_F4_whole,    !- Name
    8ffb2e11b301694b_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_8ffb2e11b301694b_F5_whole,    !- Name
    8ffb2e11b301694b_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_8ffb2e11b301694b_F0_whole,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_8ffb2e11b301694b_F1_whole,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_8ffb2e11b301694b_F2_whole,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_8ffb2e11b301694b_F3_whole,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_8ffb2e11b301694b_F4_whole,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_8ffb2e11b301694b_F5_whole,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    8ffb2e11b301694b_F0_whole,    !- Zone Name
    EU_HeatOnly_8ffb2e11b301694b_F0_whole,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    8ffb2e11b301694b_F1_whole,    !- Zone Name
    EU_HeatOnly_8ffb2e11b301694b_F1_whole,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    8ffb2e11b301694b_F2_whole,    !- Zone Name
    EU_HeatOnly_8ffb2e11b301694b_F2_whole,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    8ffb2e11b301694b_F3_whole,    !- Zone Name
    EU_HeatOnly_8ffb2e11b301694b_F3_whole,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    8ffb2e11b301694b_F4_whole,    !- Zone Name
    EU_HeatOnly_8ffb2e11b301694b_F4_whole,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    8ffb2e11b301694b_F5_whole,    !- Zone Name
    EU_HeatOnly_8ffb2e11b301694b_F5_whole,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    8ffb2e11b301694b_F0_whole,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    8ffb2e11b301694b_F1_whole,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    8ffb2e11b301694b_F2_whole,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    8ffb2e11b301694b_F3_whole,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    8ffb2e11b301694b_F4_whole,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    8ffb2e11b301694b_F5_whole,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data