!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9058281353670552,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    3.759304e-01,             !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.6711395814079611,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    b864ed940eafb5ca_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.061279296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.060546875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.060546875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.060546875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.060546875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.060546875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.08837890625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.08544921875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.08544921875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.08544921875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.08544921875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.08544921875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.05029296875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.051025390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.051025390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.051025390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.941,               !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686406.941,               !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.761,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.761,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.351,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.351,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686406.316,               !- Vertex 3 Xcoordinate
    4928986.247,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686406.316,               !- Vertex 4 Xcoordinate
    4928986.247,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.544,               !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686405.544,               !- Vertex 2 Xcoordinate
    4928979.617,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.422,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.422,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.422,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.422,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.141,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.141,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.141,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.141,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686407.266,               !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686407.266,               !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.544,               !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686406.316,               !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686406.941,               !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686407.266,               !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    686400.988,               !- Vertex 7 Xcoordinate
    4928995.141,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    686399.588,               !- Vertex 8 Xcoordinate
    4928980.422,              !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.941,               !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686406.941,               !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.761,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.761,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.351,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.351,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686406.316,               !- Vertex 3 Xcoordinate
    4928986.247,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686406.316,               !- Vertex 4 Xcoordinate
    4928986.247,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.544,               !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686405.544,               !- Vertex 2 Xcoordinate
    4928979.617,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.422,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.422,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.422,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.422,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.141,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.141,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.141,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.141,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686407.266,               !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686407.266,               !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.941,               !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686406.941,               !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.761,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.761,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.351,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.351,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686406.316,               !- Vertex 3 Xcoordinate
    4928986.247,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686406.316,               !- Vertex 4 Xcoordinate
    4928986.247,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.544,               !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686405.544,               !- Vertex 2 Xcoordinate
    4928979.617,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.422,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.422,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.422,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.422,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.141,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.141,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.141,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.141,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686407.266,               !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686407.266,               !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.941,               !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686406.941,               !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.761,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.761,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.351,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.351,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686406.316,               !- Vertex 3 Xcoordinate
    4928986.247,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686406.316,               !- Vertex 4 Xcoordinate
    4928986.247,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.544,               !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686405.544,               !- Vertex 2 Xcoordinate
    4928979.617,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.422,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.422,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.422,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.422,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.141,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.141,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.141,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.141,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686407.266,               !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686407.266,               !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.941,               !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686406.941,               !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.761,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.761,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.351,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.351,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686406.316,               !- Vertex 3 Xcoordinate
    4928986.247,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686406.316,               !- Vertex 4 Xcoordinate
    4928986.247,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.316,               !- Vertex 1 Xcoordinate
    4928986.247,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686406.316,               !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686405.544,               !- Vertex 3 Xcoordinate
    4928979.617,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686405.544,               !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.544,               !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686405.544,               !- Vertex 2 Xcoordinate
    4928979.617,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.422,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.422,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 4 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.422,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.422,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.141,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.141,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 4 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.141,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.141,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686407.266,               !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686407.266,               !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.941,               !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686406.941,               !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.761,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.761,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.351,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.351,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686406.316,               !- Vertex 3 Xcoordinate
    4928986.247,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686406.316,               !- Vertex 4 Xcoordinate
    4928986.247,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.316,               !- Vertex 1 Xcoordinate
    4928986.247,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686406.316,               !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686405.544,               !- Vertex 3 Xcoordinate
    4928979.617,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686405.544,               !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.544,               !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686405.544,               !- Vertex 2 Xcoordinate
    4928979.617,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.422,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.422,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 5 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.422,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.422,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.141,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.141,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 5 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.141,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.141,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686407.266,               !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686407.266,               !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686406.941,               !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    686406.316,               !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    686405.544,               !- Vertex 6 Xcoordinate
    4928979.617,              !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    686399.588,               !- Vertex 7 Xcoordinate
    4928980.422,              !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    686400.988,               !- Vertex 8 Xcoordinate
    4928995.141,              !- Vertex 8 Ycoordinate
    18;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.438,               !- Vertex 3 Xcoordinate
    4928994.271,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.438,               !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.438,               !- Vertex 1 Xcoordinate
    4928994.271,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686408.438,               !- Vertex 2 Xcoordinate
    4928994.271,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686413.553,               !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686413.553,               !- Vertex 4 Xcoordinate
    4928993.677,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686413.553,               !- Vertex 1 Xcoordinate
    4928993.677,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686413.553,               !- Vertex 2 Xcoordinate
    4928993.677,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.001,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.001,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686418.138,               !- Vertex 3 Xcoordinate
    4928985.283,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686418.138,               !- Vertex 4 Xcoordinate
    4928985.283,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.541,               !- Vertex 1 Xcoordinate
    4928986.4,                !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686408.541,               !- Vertex 2 Xcoordinate
    4928986.4,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.421,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.421,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.421,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686406.941,               !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686406.941,               !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.138,               !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686413.553,               !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.438,               !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686407.266,               !- Vertex 5 Xcoordinate
    4928994.408,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686406.941,               !- Vertex 6 Xcoordinate
    4928991.613,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    686408.918,               !- Vertex 7 Xcoordinate
    4928991.421,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    686408.541,               !- Vertex 8 Xcoordinate
    4928986.4,                !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.438,               !- Vertex 3 Xcoordinate
    4928994.271,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.438,               !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.438,               !- Vertex 1 Xcoordinate
    4928994.271,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686408.438,               !- Vertex 2 Xcoordinate
    4928994.271,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686413.553,               !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686413.553,               !- Vertex 4 Xcoordinate
    4928993.677,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686413.553,               !- Vertex 1 Xcoordinate
    4928993.677,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686413.553,               !- Vertex 2 Xcoordinate
    4928993.677,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.001,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.001,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686418.138,               !- Vertex 3 Xcoordinate
    4928985.283,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686418.138,               !- Vertex 4 Xcoordinate
    4928985.283,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.541,               !- Vertex 1 Xcoordinate
    4928986.4,                !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686408.541,               !- Vertex 2 Xcoordinate
    4928986.4,                !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.421,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.421,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.421,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686406.941,               !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686406.941,               !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.438,               !- Vertex 3 Xcoordinate
    4928994.271,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.438,               !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.438,               !- Vertex 1 Xcoordinate
    4928994.271,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686408.438,               !- Vertex 2 Xcoordinate
    4928994.271,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686413.553,               !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686413.553,               !- Vertex 4 Xcoordinate
    4928993.677,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686413.553,               !- Vertex 1 Xcoordinate
    4928993.677,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686413.553,               !- Vertex 2 Xcoordinate
    4928993.677,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.001,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.001,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686418.138,               !- Vertex 3 Xcoordinate
    4928985.283,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686418.138,               !- Vertex 4 Xcoordinate
    4928985.283,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.541,               !- Vertex 1 Xcoordinate
    4928986.4,                !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686408.541,               !- Vertex 2 Xcoordinate
    4928986.4,                !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.421,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.421,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.421,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686406.941,               !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686406.941,               !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.438,               !- Vertex 3 Xcoordinate
    4928994.271,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.438,               !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.438,               !- Vertex 1 Xcoordinate
    4928994.271,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686408.438,               !- Vertex 2 Xcoordinate
    4928994.271,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686413.553,               !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686413.553,               !- Vertex 4 Xcoordinate
    4928993.677,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686413.553,               !- Vertex 1 Xcoordinate
    4928993.677,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686413.553,               !- Vertex 2 Xcoordinate
    4928993.677,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.001,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.001,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686418.138,               !- Vertex 3 Xcoordinate
    4928985.283,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686418.138,               !- Vertex 4 Xcoordinate
    4928985.283,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.541,               !- Vertex 1 Xcoordinate
    4928986.4,                !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686408.541,               !- Vertex 2 Xcoordinate
    4928986.4,                !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.421,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.421,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.421,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686406.941,               !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686406.941,               !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.438,               !- Vertex 3 Xcoordinate
    4928994.271,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.438,               !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.438,               !- Vertex 1 Xcoordinate
    4928994.271,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.438,               !- Vertex 2 Xcoordinate
    4928994.271,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686413.553,               !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686413.553,               !- Vertex 4 Xcoordinate
    4928993.677,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686413.553,               !- Vertex 1 Xcoordinate
    4928993.677,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686413.553,               !- Vertex 2 Xcoordinate
    4928993.677,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.001,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.001,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 4 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686418.138,               !- Vertex 3 Xcoordinate
    4928985.283,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686418.138,               !- Vertex 4 Xcoordinate
    4928985.283,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.138,               !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686418.138,               !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.541,               !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.541,               !- Vertex 4 Xcoordinate
    4928986.4,                !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 4 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.541,               !- Vertex 1 Xcoordinate
    4928986.4,                !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.541,               !- Vertex 2 Xcoordinate
    4928986.4,                !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.421,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 4 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.421,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.421,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686406.941,               !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686406.941,               !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686408.438,               !- Vertex 3 Xcoordinate
    4928994.271,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686408.438,               !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.438,               !- Vertex 1 Xcoordinate
    4928994.271,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686408.438,               !- Vertex 2 Xcoordinate
    4928994.271,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686413.553,               !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686413.553,               !- Vertex 4 Xcoordinate
    4928993.677,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686413.553,               !- Vertex 1 Xcoordinate
    4928993.677,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686413.553,               !- Vertex 2 Xcoordinate
    4928993.677,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.001,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.001,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 5 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686418.138,               !- Vertex 3 Xcoordinate
    4928985.283,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686418.138,               !- Vertex 4 Xcoordinate
    4928985.283,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.138,               !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686418.138,               !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686408.541,               !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686408.541,               !- Vertex 4 Xcoordinate
    4928986.4,                !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 5 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.541,               !- Vertex 1 Xcoordinate
    4928986.4,                !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686408.541,               !- Vertex 2 Xcoordinate
    4928986.4,                !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.421,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 5 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.421,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.421,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686406.941,               !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686406.941,               !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 5 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686418.138,               !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686408.541,               !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    686406.941,               !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    686407.266,               !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    686408.438,               !- Vertex 7 Xcoordinate
    4928994.271,              !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    686413.553,               !- Vertex 8 Xcoordinate
    4928993.677,              !- Vertex 8 Ycoordinate
    18;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.316,               !- Vertex 1 Xcoordinate
    4928986.247,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686406.316,               !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.518,               !- Vertex 3 Xcoordinate
    4928986.091,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.091,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.518,               !- Vertex 1 Xcoordinate
    4928986.091,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686408.518,               !- Vertex 2 Xcoordinate
    4928986.091,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.541,               !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.541,               !- Vertex 4 Xcoordinate
    4928986.4,                !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.138,               !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686418.138,               !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686416.988,               !- Vertex 3 Xcoordinate
    4928978.071,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686416.988,               !- Vertex 4 Xcoordinate
    4928978.071,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.071,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.071,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686411.817,               !- Vertex 3 Xcoordinate
    4928978.77,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686411.817,               !- Vertex 4 Xcoordinate
    4928978.77,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686411.817,               !- Vertex 1 Xcoordinate
    4928978.77,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686411.817,               !- Vertex 2 Xcoordinate
    4928978.77,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686405.544,               !- Vertex 3 Xcoordinate
    4928979.617,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686405.544,               !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.071,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686418.138,               !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.541,               !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.091,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686406.316,               !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686405.544,               !- Vertex 6 Xcoordinate
    4928979.617,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    686411.817,               !- Vertex 7 Xcoordinate
    4928978.77,               !- Vertex 7 Ycoordinate
    0;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.316,               !- Vertex 1 Xcoordinate
    4928986.247,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686406.316,               !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.518,               !- Vertex 3 Xcoordinate
    4928986.091,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.091,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.518,               !- Vertex 1 Xcoordinate
    4928986.091,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686408.518,               !- Vertex 2 Xcoordinate
    4928986.091,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.541,               !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.541,               !- Vertex 4 Xcoordinate
    4928986.4,                !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.138,               !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686418.138,               !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686416.988,               !- Vertex 3 Xcoordinate
    4928978.071,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686416.988,               !- Vertex 4 Xcoordinate
    4928978.071,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.071,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.071,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686411.817,               !- Vertex 3 Xcoordinate
    4928978.77,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686411.817,               !- Vertex 4 Xcoordinate
    4928978.77,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686411.817,               !- Vertex 1 Xcoordinate
    4928978.77,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686411.817,               !- Vertex 2 Xcoordinate
    4928978.77,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686405.544,               !- Vertex 3 Xcoordinate
    4928979.617,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686405.544,               !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.316,               !- Vertex 1 Xcoordinate
    4928986.247,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686406.316,               !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.518,               !- Vertex 3 Xcoordinate
    4928986.091,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.091,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.518,               !- Vertex 1 Xcoordinate
    4928986.091,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686408.518,               !- Vertex 2 Xcoordinate
    4928986.091,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.541,               !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.541,               !- Vertex 4 Xcoordinate
    4928986.4,                !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.138,               !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686418.138,               !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686416.988,               !- Vertex 3 Xcoordinate
    4928978.071,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686416.988,               !- Vertex 4 Xcoordinate
    4928978.071,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.071,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.071,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686411.817,               !- Vertex 3 Xcoordinate
    4928978.77,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686411.817,               !- Vertex 4 Xcoordinate
    4928978.77,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686411.817,               !- Vertex 1 Xcoordinate
    4928978.77,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686411.817,               !- Vertex 2 Xcoordinate
    4928978.77,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686405.544,               !- Vertex 3 Xcoordinate
    4928979.617,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686405.544,               !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.316,               !- Vertex 1 Xcoordinate
    4928986.247,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686406.316,               !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.518,               !- Vertex 3 Xcoordinate
    4928986.091,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.091,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.518,               !- Vertex 1 Xcoordinate
    4928986.091,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686408.518,               !- Vertex 2 Xcoordinate
    4928986.091,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.541,               !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.541,               !- Vertex 4 Xcoordinate
    4928986.4,                !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.138,               !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686418.138,               !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686416.988,               !- Vertex 3 Xcoordinate
    4928978.071,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686416.988,               !- Vertex 4 Xcoordinate
    4928978.071,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.071,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.071,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686411.817,               !- Vertex 3 Xcoordinate
    4928978.77,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686411.817,               !- Vertex 4 Xcoordinate
    4928978.77,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686411.817,               !- Vertex 1 Xcoordinate
    4928978.77,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686411.817,               !- Vertex 2 Xcoordinate
    4928978.77,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686405.544,               !- Vertex 3 Xcoordinate
    4928979.617,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686405.544,               !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.138,               !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.071,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686411.817,               !- Vertex 3 Xcoordinate
    4928978.77,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686405.544,               !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686406.316,               !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686408.518,               !- Vertex 6 Xcoordinate
    4928986.091,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686408.541,               !- Vertex 7 Xcoordinate
    4928986.4,                !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686406.9409999998,        !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686406.9409999998,        !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.9409999999,        !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686406.9409999999,        !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686407.2660000001,        !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686407.2660000001,        !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 0 Wall 0007_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.3159999999,        !- Vertex 1 Xcoordinate
    4928986.247,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686406.3159999999,        !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686405.5440000001,        !- Vertex 3 Xcoordinate
    4928979.617,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686405.5440000001,        !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0007_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.5440000001,        !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686405.5440000001,        !- Vertex 2 Xcoordinate
    4928979.617,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686406.3159999999,        !- Vertex 3 Xcoordinate
    4928986.247,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686406.3159999999,        !- Vertex 4 Xcoordinate
    4928986.247,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.2659999998,        !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686406.9409999996,        !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686405.4179999996,        !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686406.3159999996,        !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686405.5439999998,        !- Vertex 6 Xcoordinate
    4928979.617,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686399.588,               !- Vertex 7 Xcoordinate
    4928980.422,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686400.9879999999,        !- Vertex 8 Xcoordinate
    4928995.141,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.5439999998,        !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686406.3159999996,        !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686405.4179999996,        !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686406.9409999996,        !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686407.2659999998,        !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686400.9879999999,        !- Vertex 7 Xcoordinate
    4928995.141,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686399.588,               !- Vertex 8 Xcoordinate
    4928980.422,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686406.9409999998,        !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686406.9409999998,        !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.9409999999,        !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686406.9409999999,        !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686407.2660000001,        !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686407.2660000001,        !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 1 Wall 0007_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.3159999999,        !- Vertex 1 Xcoordinate
    4928986.247,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686406.3159999999,        !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686405.5440000001,        !- Vertex 3 Xcoordinate
    4928979.617,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686405.5440000001,        !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0007_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.5440000001,        !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686405.5440000001,        !- Vertex 2 Xcoordinate
    4928979.617,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686406.3159999999,        !- Vertex 3 Xcoordinate
    4928986.247,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686406.3159999999,        !- Vertex 4 Xcoordinate
    4928986.247,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.2659999998,        !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686406.9409999996,        !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686405.4179999996,        !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686406.3159999996,        !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686405.5439999998,        !- Vertex 6 Xcoordinate
    4928979.617,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686399.588,               !- Vertex 7 Xcoordinate
    4928980.422,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686400.9879999999,        !- Vertex 8 Xcoordinate
    4928995.141,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.5439999998,        !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686406.3159999996,        !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686405.4179999996,        !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686406.9409999996,        !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686407.2659999998,        !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686400.9879999999,        !- Vertex 7 Xcoordinate
    4928995.141,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686399.588,               !- Vertex 8 Xcoordinate
    4928980.422,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686406.9409999998,        !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686406.9409999998,        !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.9409999999,        !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686406.9409999999,        !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686407.2660000001,        !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686407.2660000001,        !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 2 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 2 Wall 0007_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.3159999999,        !- Vertex 1 Xcoordinate
    4928986.247,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686406.3159999999,        !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686405.5440000001,        !- Vertex 3 Xcoordinate
    4928979.617,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686405.5440000001,        !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0007_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 2 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.5440000001,        !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686405.5440000001,        !- Vertex 2 Xcoordinate
    4928979.617,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686406.3159999999,        !- Vertex 3 Xcoordinate
    4928986.247,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686406.3159999999,        !- Vertex 4 Xcoordinate
    4928986.247,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.2659999998,        !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686406.9409999996,        !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686405.4179999996,        !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686406.3159999996,        !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686405.5439999998,        !- Vertex 6 Xcoordinate
    4928979.617,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686399.588,               !- Vertex 7 Xcoordinate
    4928980.422,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686400.9879999999,        !- Vertex 8 Xcoordinate
    4928995.141,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.5439999998,        !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686406.3159999996,        !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686405.4179999996,        !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686406.9409999996,        !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686407.2659999998,        !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686400.9879999999,        !- Vertex 7 Xcoordinate
    4928995.141,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686399.588,               !- Vertex 8 Xcoordinate
    4928980.422,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 3 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 3 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686406.9409999998,        !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686406.9409999998,        !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 3 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 3 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.9409999999,        !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686406.9409999999,        !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686407.2660000001,        !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686407.2660000001,        !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 3 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 3 Wall 0007_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.3159999999,        !- Vertex 1 Xcoordinate
    4928986.247,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686406.3159999999,        !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686405.5440000001,        !- Vertex 3 Xcoordinate
    4928979.617,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686405.5440000001,        !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0007_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 3 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.5440000001,        !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686405.5440000001,        !- Vertex 2 Xcoordinate
    4928979.617,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686406.3159999999,        !- Vertex 3 Xcoordinate
    4928986.247,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686406.3159999999,        !- Vertex 4 Xcoordinate
    4928986.247,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.2659999998,        !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686406.9409999996,        !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686405.4179999996,        !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686406.3159999996,        !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686405.5439999998,        !- Vertex 6 Xcoordinate
    4928979.617,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686399.588,               !- Vertex 7 Xcoordinate
    4928980.422,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686400.9879999999,        !- Vertex 8 Xcoordinate
    4928995.141,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.5439999998,        !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686406.3159999996,        !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686405.4179999996,        !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686406.9409999996,        !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686407.2659999998,        !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686400.9879999999,        !- Vertex 7 Xcoordinate
    4928995.141,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686399.588,               !- Vertex 8 Xcoordinate
    4928980.422,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 4 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 4 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686406.9409999998,        !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686406.9409999998,        !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 4 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 4 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.9409999999,        !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686406.9409999999,        !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686407.2660000001,        !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686407.2660000001,        !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.2659999998,        !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686406.9409999996,        !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686405.4179999996,        !- Vertex 3 Xcoordinate
    4928991.761,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.351,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686406.3159999996,        !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686405.5439999998,        !- Vertex 6 Xcoordinate
    4928979.617,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686399.588,               !- Vertex 7 Xcoordinate
    4928980.422,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686400.9879999999,        !- Vertex 8 Xcoordinate
    4928995.141,              !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.5439999998,        !- Vertex 1 Xcoordinate
    4928979.617,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686406.3159999996,        !- Vertex 2 Xcoordinate
    4928986.247,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.351,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686405.4179999996,        !- Vertex 4 Xcoordinate
    4928991.761,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686406.9409999996,        !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686407.2659999998,        !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686400.9879999999,        !- Vertex 7 Xcoordinate
    4928995.141,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686399.588,               !- Vertex 8 Xcoordinate
    4928980.422,              !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0 Storey 5 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 5 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.266,               !- Vertex 1 Xcoordinate
    4928994.408,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686407.266,               !- Vertex 2 Xcoordinate
    4928994.408,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686406.9409999998,        !- Vertex 3 Xcoordinate
    4928991.613,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686406.9409999998,        !- Vertex 4 Xcoordinate
    4928991.613,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 5 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0 Storey 5 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.9409999999,        !- Vertex 1 Xcoordinate
    4928991.613,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686406.9409999999,        !- Vertex 2 Xcoordinate
    4928991.613,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686407.2660000001,        !- Vertex 3 Xcoordinate
    4928994.408,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686407.2660000001,        !- Vertex 4 Xcoordinate
    4928994.408,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 0 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.5409999997,        !- Vertex 4 Xcoordinate
    4928986.4,                !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 0 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.5409999997,        !- Vertex 1 Xcoordinate
    4928986.4,                !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686408.5409999997,        !- Vertex 2 Xcoordinate
    4928986.4,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686418.1379999998,        !- Vertex 3 Xcoordinate
    4928985.283,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686418.1379999998,        !- Vertex 4 Xcoordinate
    4928985.283,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.3679999998,        !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.9179999996,        !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686406.9409999996,        !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686407.2659999998,        !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686408.4379999996,        !- Vertex 7 Xcoordinate
    4928994.271,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686413.5529999998,        !- Vertex 8 Xcoordinate
    4928993.677,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686419.3679999998,        !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686413.5529999998,        !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.4379999996,        !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686407.2659999998,        !- Vertex 5 Xcoordinate
    4928994.408,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686406.9409999996,        !- Vertex 6 Xcoordinate
    4928991.613,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686408.9179999996,        !- Vertex 7 Xcoordinate
    4928991.421,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686408.5409999997,        !- Vertex 8 Xcoordinate
    4928986.4,                !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 1 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.5409999997,        !- Vertex 4 Xcoordinate
    4928986.4,                !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 1 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.5409999997,        !- Vertex 1 Xcoordinate
    4928986.4,                !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686408.5409999997,        !- Vertex 2 Xcoordinate
    4928986.4,                !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686418.1379999998,        !- Vertex 3 Xcoordinate
    4928985.283,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686418.1379999998,        !- Vertex 4 Xcoordinate
    4928985.283,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.3679999998,        !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.9179999996,        !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686406.9409999996,        !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686407.2659999998,        !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686408.4379999996,        !- Vertex 7 Xcoordinate
    4928994.271,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686413.5529999998,        !- Vertex 8 Xcoordinate
    4928993.677,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686419.3679999998,        !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686413.5529999998,        !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.4379999996,        !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686407.2659999998,        !- Vertex 5 Xcoordinate
    4928994.408,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686406.9409999996,        !- Vertex 6 Xcoordinate
    4928991.613,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686408.9179999996,        !- Vertex 7 Xcoordinate
    4928991.421,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686408.5409999997,        !- Vertex 8 Xcoordinate
    4928986.4,                !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 2 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.5409999997,        !- Vertex 4 Xcoordinate
    4928986.4,                !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 2 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.5409999997,        !- Vertex 1 Xcoordinate
    4928986.4,                !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686408.5409999997,        !- Vertex 2 Xcoordinate
    4928986.4,                !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686418.1379999998,        !- Vertex 3 Xcoordinate
    4928985.283,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686418.1379999998,        !- Vertex 4 Xcoordinate
    4928985.283,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.3679999998,        !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.9179999996,        !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686406.9409999996,        !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686407.2659999998,        !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686408.4379999996,        !- Vertex 7 Xcoordinate
    4928994.271,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686413.5529999998,        !- Vertex 8 Xcoordinate
    4928993.677,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686419.3679999998,        !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686413.5529999998,        !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.4379999996,        !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686407.2659999998,        !- Vertex 5 Xcoordinate
    4928994.408,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686406.9409999996,        !- Vertex 6 Xcoordinate
    4928991.613,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686408.9179999996,        !- Vertex 7 Xcoordinate
    4928991.421,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686408.5409999997,        !- Vertex 8 Xcoordinate
    4928986.4,                !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 3 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 3 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.5409999997,        !- Vertex 4 Xcoordinate
    4928986.4,                !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 3 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.5409999997,        !- Vertex 1 Xcoordinate
    4928986.4,                !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686408.5409999997,        !- Vertex 2 Xcoordinate
    4928986.4,                !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686418.1379999998,        !- Vertex 3 Xcoordinate
    4928985.283,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686418.1379999998,        !- Vertex 4 Xcoordinate
    4928985.283,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.3679999998,        !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.9179999996,        !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686406.9409999996,        !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686407.2659999998,        !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686408.4379999996,        !- Vertex 7 Xcoordinate
    4928994.271,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686413.5529999998,        !- Vertex 8 Xcoordinate
    4928993.677,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686419.3679999998,        !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686413.5529999998,        !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.4379999996,        !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686407.2659999998,        !- Vertex 5 Xcoordinate
    4928994.408,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686406.9409999996,        !- Vertex 6 Xcoordinate
    4928991.613,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686408.9179999996,        !- Vertex 7 Xcoordinate
    4928991.421,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686408.5409999997,        !- Vertex 8 Xcoordinate
    4928986.4,                !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.3679999998,        !- Vertex 1 Xcoordinate
    4928993.001,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686408.9179999996,        !- Vertex 4 Xcoordinate
    4928991.421,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686406.9409999996,        !- Vertex 5 Xcoordinate
    4928991.613,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686407.2659999998,        !- Vertex 6 Xcoordinate
    4928994.408,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686408.4379999996,        !- Vertex 7 Xcoordinate
    4928994.271,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686413.5529999998,        !- Vertex 8 Xcoordinate
    4928993.677,              !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1 Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1 Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686419.3679999998,        !- Vertex 2 Xcoordinate
    4928993.001,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686413.5529999998,        !- Vertex 3 Xcoordinate
    4928993.677,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686408.4379999996,        !- Vertex 4 Xcoordinate
    4928994.271,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686407.2659999998,        !- Vertex 5 Xcoordinate
    4928994.408,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686406.9409999996,        !- Vertex 6 Xcoordinate
    4928991.613,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686408.9179999996,        !- Vertex 7 Xcoordinate
    4928991.421,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686408.5409999997,        !- Vertex 8 Xcoordinate
    4928986.4,                !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686416.9879999999,        !- Vertex 2 Xcoordinate
    4928978.071,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686411.8169999998,        !- Vertex 3 Xcoordinate
    4928978.77,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686405.5439999998,        !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686406.3159999996,        !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686408.5179999997,        !- Vertex 6 Xcoordinate
    4928986.091,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686408.5409999997,        !- Vertex 7 Xcoordinate
    4928986.4,                !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.9879999999,        !- Vertex 1 Xcoordinate
    4928978.071,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.5179999997,        !- Vertex 4 Xcoordinate
    4928986.091,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686406.3159999996,        !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686405.5439999998,        !- Vertex 6 Xcoordinate
    4928979.617,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686411.8169999998,        !- Vertex 7 Xcoordinate
    4928978.77,               !- Vertex 7 Ycoordinate
    3;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686416.9879999999,        !- Vertex 2 Xcoordinate
    4928978.071,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686411.8169999998,        !- Vertex 3 Xcoordinate
    4928978.77,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686405.5439999998,        !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686406.3159999996,        !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686408.5179999997,        !- Vertex 6 Xcoordinate
    4928986.091,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686408.5409999997,        !- Vertex 7 Xcoordinate
    4928986.4,                !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.9879999999,        !- Vertex 1 Xcoordinate
    4928978.071,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.5179999997,        !- Vertex 4 Xcoordinate
    4928986.091,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686406.3159999996,        !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686405.5439999998,        !- Vertex 6 Xcoordinate
    4928979.617,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686411.8169999998,        !- Vertex 7 Xcoordinate
    4928978.77,               !- Vertex 7 Ycoordinate
    6;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.1379999998,        !- Vertex 1 Xcoordinate
    4928985.283,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686416.9879999999,        !- Vertex 2 Xcoordinate
    4928978.071,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686411.8169999998,        !- Vertex 3 Xcoordinate
    4928978.77,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686405.5439999998,        !- Vertex 4 Xcoordinate
    4928979.617,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686406.3159999996,        !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686408.5179999997,        !- Vertex 6 Xcoordinate
    4928986.091,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686408.5409999997,        !- Vertex 7 Xcoordinate
    4928986.4,                !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.9879999999,        !- Vertex 1 Xcoordinate
    4928978.071,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686418.1379999998,        !- Vertex 2 Xcoordinate
    4928985.283,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.5409999997,        !- Vertex 3 Xcoordinate
    4928986.4,                !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.5179999997,        !- Vertex 4 Xcoordinate
    4928986.091,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686406.3159999996,        !- Vertex 5 Xcoordinate
    4928986.247,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686405.5439999998,        !- Vertex 6 Xcoordinate
    4928979.617,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686411.8169999998,        !- Vertex 7 Xcoordinate
    4928978.77,               !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

INTERNALMASS,
    b864ed940eafb5ca_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35363349995022;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36221549898588;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35038300621717;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35363349995022;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36221549898588;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35038300621717;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35363349995022;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36221549898588;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35038300621717;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35363349995022;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36221549898588;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35038300621717;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    125.03152999713024;       !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    125.02358250793155;       !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F5_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    125.03152999713024;       !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F5_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    125.02358250793155;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_29360_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686445.2402175736,        !- Vertex 1 Xcoordinate
    4928975.105228131,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686445.2402175736,        !- Vertex 2 Xcoordinate
    4928975.105228131,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686424.4375012045,        !- Vertex 3 Xcoordinate
    4928978.147201655,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686424.4375012045,        !- Vertex 4 Xcoordinate
    4928978.147201655,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29360_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686424.4375012045,        !- Vertex 1 Xcoordinate
    4928978.147201655,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686424.4375012045,        !- Vertex 2 Xcoordinate
    4928978.147201655,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686425.4879984951,        !- Vertex 3 Xcoordinate
    4928985.331119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686425.4879984951,        !- Vertex 4 Xcoordinate
    4928985.331119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29360_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686425.4879984951,        !- Vertex 1 Xcoordinate
    4928985.331119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686425.4879984951,        !- Vertex 2 Xcoordinate
    4928985.331119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686446.2907082767,        !- Vertex 3 Xcoordinate
    4928982.289071114,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686446.2907082767,        !- Vertex 4 Xcoordinate
    4928982.289071114,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29360_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686446.2907082767,        !- Vertex 1 Xcoordinate
    4928982.289071114,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686446.2907082767,        !- Vertex 2 Xcoordinate
    4928982.289071114,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686445.2402175736,        !- Vertex 3 Xcoordinate
    4928975.105228131,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686445.2402175736,        !- Vertex 4 Xcoordinate
    4928975.105228131,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29235_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686400.9879984951,        !- Vertex 1 Xcoordinate
    4928995.141119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686400.9879984951,        !- Vertex 2 Xcoordinate
    4928995.141119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686399.5879984953,        !- Vertex 3 Xcoordinate
    4928980.422119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686399.5879984953,        !- Vertex 4 Xcoordinate
    4928980.422119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29235_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686399.5879984953,        !- Vertex 1 Xcoordinate
    4928980.422119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686399.5879984953,        !- Vertex 2 Xcoordinate
    4928980.422119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686379.5091167926,        !- Vertex 3 Xcoordinate
    4928982.332207915,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686379.5091167926,        !- Vertex 4 Xcoordinate
    4928982.332207915,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29235_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686379.5091167926,        !- Vertex 1 Xcoordinate
    4928982.332207915,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686379.5091167926,        !- Vertex 2 Xcoordinate
    4928982.332207915,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686380.9091167924,        !- Vertex 3 Xcoordinate
    4928997.051207918,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686380.9091167924,        !- Vertex 4 Xcoordinate
    4928997.051207918,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29235_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686380.9091167924,        !- Vertex 1 Xcoordinate
    4928997.051207918,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686380.9091167924,        !- Vertex 2 Xcoordinate
    4928997.051207918,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686400.9879984951,        !- Vertex 3 Xcoordinate
    4928995.141119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686400.9879984951,        !- Vertex 4 Xcoordinate
    4928995.141119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29211_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686443.4828128706,        !- Vertex 1 Xcoordinate
    4928982.409105883,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686443.4828128706,        !- Vertex 2 Xcoordinate
    4928982.409105883,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686424.98979287,          !- Vertex 3 Xcoordinate
    4928985.412245876,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686424.98979287,          !- Vertex 4 Xcoordinate
    4928985.412245876,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29211_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686424.98979287,          !- Vertex 1 Xcoordinate
    4928985.412245876,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686424.98979287,          !- Vertex 2 Xcoordinate
    4928985.412245876,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686427.267998495,         !- Vertex 3 Xcoordinate
    4928999.441119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686427.267998495,         !- Vertex 4 Xcoordinate
    4928999.441119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29211_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686427.267998495,         !- Vertex 1 Xcoordinate
    4928999.441119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686427.267998495,         !- Vertex 2 Xcoordinate
    4928999.441119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686445.7610413401,        !- Vertex 3 Xcoordinate
    4928996.438196988,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686445.7610413401,        !- Vertex 4 Xcoordinate
    4928996.438196988,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29211_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686445.7610413401,        !- Vertex 1 Xcoordinate
    4928996.438196988,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686445.7610413401,        !- Vertex 2 Xcoordinate
    4928996.438196988,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686443.4828128706,        !- Vertex 3 Xcoordinate
    4928982.409105883,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686443.4828128706,        !- Vertex 4 Xcoordinate
    4928982.409105883,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29198_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686408.4379984951,        !- Vertex 1 Xcoordinate
    4928994.271119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.4379984951,        !- Vertex 2 Xcoordinate
    4928994.271119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686409.137998495,         !- Vertex 3 Xcoordinate
    4929000.0911191935,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686409.137998495,         !- Vertex 4 Xcoordinate
    4929000.0911191935,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29198_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686409.137998495,         !- Vertex 1 Xcoordinate
    4929000.0911191935,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686409.137998495,         !- Vertex 2 Xcoordinate
    4929000.0911191935,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686420.1866135519,        !- Vertex 3 Xcoordinate
    4928998.762005383,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686420.1866135519,        !- Vertex 4 Xcoordinate
    4928998.762005383,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29198_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686420.1866135519,        !- Vertex 1 Xcoordinate
    4928998.762005383,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686420.1866135519,        !- Vertex 2 Xcoordinate
    4928998.762005383,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686419.486613552,         !- Vertex 3 Xcoordinate
    4928992.942005383,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686419.486613552,         !- Vertex 4 Xcoordinate
    4928992.942005383,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29198_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686419.486613552,         !- Vertex 1 Xcoordinate
    4928992.942005383,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686419.486613552,         !- Vertex 2 Xcoordinate
    4928992.942005383,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.4379984951,        !- Vertex 3 Xcoordinate
    4928994.271119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.4379984951,        !- Vertex 4 Xcoordinate
    4928994.271119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29146_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686404.1669409132,        !- Vertex 1 Xcoordinate
    4929004.640264487,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686404.1669409132,        !- Vertex 2 Xcoordinate
    4929004.640264487,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686420.7016598306,        !- Vertex 3 Xcoordinate
    4929002.213374685,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686420.7016598306,        !- Vertex 4 Xcoordinate
    4929002.213374685,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29146_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686420.7016598306,        !- Vertex 1 Xcoordinate
    4929002.213374685,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686420.7016598306,        !- Vertex 2 Xcoordinate
    4929002.213374685,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686420.147998495,         !- Vertex 3 Xcoordinate
    4928998.441119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686420.147998495,         !- Vertex 4 Xcoordinate
    4928998.441119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29146_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686420.147998495,         !- Vertex 1 Xcoordinate
    4928998.441119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686420.147998495,         !- Vertex 2 Xcoordinate
    4928998.441119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686403.6132858336,        !- Vertex 3 Xcoordinate
    4929000.868139731,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686403.6132858336,        !- Vertex 4 Xcoordinate
    4929000.868139731,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29146_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686403.6132858336,        !- Vertex 1 Xcoordinate
    4929000.868139731,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686403.6132858336,        !- Vertex 2 Xcoordinate
    4929000.868139731,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686404.1669409132,        !- Vertex 3 Xcoordinate
    4929004.640264487,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686404.1669409132,        !- Vertex 4 Xcoordinate
    4929004.640264487,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29106_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686383.1595785011,        !- Vertex 1 Xcoordinate
    4929008.831957693,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686383.1595785011,        !- Vertex 2 Xcoordinate
    4929008.831957693,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686409.7832129486,        !- Vertex 3 Xcoordinate
    4929005.847681706,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686409.7832129486,        !- Vertex 4 Xcoordinate
    4929005.847681706,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29106_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686409.7832129486,        !- Vertex 1 Xcoordinate
    4929005.847681706,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686409.7832129486,        !- Vertex 2 Xcoordinate
    4929005.847681706,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.4516194412,        !- Vertex 3 Xcoordinate
    4928993.968130756,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.4516194412,        !- Vertex 4 Xcoordinate
    4928993.968130756,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29106_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686408.4516194412,        !- Vertex 1 Xcoordinate
    4928993.968130756,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.4516194412,        !- Vertex 2 Xcoordinate
    4928993.968130756,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686381.8279984952,        !- Vertex 3 Xcoordinate
    4928996.952119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686381.8279984952,        !- Vertex 4 Xcoordinate
    4928996.952119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29106_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686381.8279984952,        !- Vertex 1 Xcoordinate
    4928996.952119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686381.8279984952,        !- Vertex 2 Xcoordinate
    4928996.952119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686383.1595785011,        !- Vertex 3 Xcoordinate
    4929008.831957693,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686383.1595785011,        !- Vertex 4 Xcoordinate
    4929008.831957693,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29100_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686408.5379984949,        !- Vertex 1 Xcoordinate
    4929008.901119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.5379984949,        !- Vertex 2 Xcoordinate
    4929008.901119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686421.4179984949,        !- Vertex 3 Xcoordinate
    4929007.731119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686421.4179984949,        !- Vertex 4 Xcoordinate
    4929007.731119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29100_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686421.4179984949,        !- Vertex 1 Xcoordinate
    4929007.731119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686421.4179984949,        !- Vertex 2 Xcoordinate
    4929007.731119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686420.915302135,         !- Vertex 3 Xcoordinate
    4929002.19663123,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686420.915302135,         !- Vertex 4 Xcoordinate
    4929002.19663123,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29100_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686420.915302135,         !- Vertex 1 Xcoordinate
    4929002.19663123,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686420.915302135,         !- Vertex 2 Xcoordinate
    4929002.19663123,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.0353021355,        !- Vertex 3 Xcoordinate
    4929003.366631234,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.0353021355,        !- Vertex 4 Xcoordinate
    4929003.366631234,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29100_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686408.0353021355,        !- Vertex 1 Xcoordinate
    4929003.366631234,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.0353021355,        !- Vertex 2 Xcoordinate
    4929003.366631234,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.5379984949,        !- Vertex 3 Xcoordinate
    4929008.901119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.5379984949,        !- Vertex 4 Xcoordinate
    4929008.901119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28960_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686427.1903917652,        !- Vertex 1 Xcoordinate
    4928998.875067696,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686427.1903917652,        !- Vertex 2 Xcoordinate
    4928998.875067696,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686430.737998495,         !- Vertex 3 Xcoordinate
    4929024.750119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686430.737998495,         !- Vertex 4 Xcoordinate
    4929024.750119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28960_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686430.737998495,         !- Vertex 1 Xcoordinate
    4929024.750119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686430.737998495,         !- Vertex 2 Xcoordinate
    4929024.750119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686449.0369244127,        !- Vertex 3 Xcoordinate
    4929022.241333918,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686449.0369244127,        !- Vertex 4 Xcoordinate
    4929022.241333918,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28960_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686449.0369244127,        !- Vertex 1 Xcoordinate
    4929022.241333918,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686449.0369244127,        !- Vertex 2 Xcoordinate
    4929022.241333918,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686445.4893028435,        !- Vertex 3 Xcoordinate
    4928996.366188587,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686445.4893028435,        !- Vertex 4 Xcoordinate
    4928996.366188587,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28960_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686445.4893028435,        !- Vertex 1 Xcoordinate
    4928996.366188587,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686445.4893028435,        !- Vertex 2 Xcoordinate
    4928996.366188587,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686427.1903917652,        !- Vertex 3 Xcoordinate
    4928998.875067696,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686427.1903917652,        !- Vertex 4 Xcoordinate
    4928998.875067696,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29020_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686383.7889984953,        !- Vertex 1 Xcoordinate
    4929008.7611191925,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686383.7889984953,        !- Vertex 2 Xcoordinate
    4929008.7611191925,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686385.4289984952,        !- Vertex 3 Xcoordinate
    4929018.671119195,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686385.4289984952,        !- Vertex 4 Xcoordinate
    4929018.671119195,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29020_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686385.4289984952,        !- Vertex 1 Xcoordinate
    4929018.671119195,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686385.4289984952,        !- Vertex 2 Xcoordinate
    4929018.671119195,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686403.448711108,         !- Vertex 3 Xcoordinate
    4929015.689130063,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686403.448711108,         !- Vertex 4 Xcoordinate
    4929015.689130063,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29020_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686403.448711108,         !- Vertex 1 Xcoordinate
    4929015.689130063,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686403.448711108,         !- Vertex 2 Xcoordinate
    4929015.689130063,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686401.808711108,         !- Vertex 3 Xcoordinate
    4929005.77913006,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686401.808711108,         !- Vertex 4 Xcoordinate
    4929005.77913006,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29020_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686401.808711108,         !- Vertex 1 Xcoordinate
    4929005.77913006,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686401.808711108,         !- Vertex 2 Xcoordinate
    4929005.77913006,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686383.7889984953,        !- Vertex 3 Xcoordinate
    4929008.7611191925,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686383.7889984953,        !- Vertex 4 Xcoordinate
    4929008.7611191925,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28857_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686398.3252336116,        !- Vertex 1 Xcoordinate
    4929009.831456325,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686398.3252336116,        !- Vertex 2 Xcoordinate
    4929009.831456325,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686401.4825035944,        !- Vertex 3 Xcoordinate
    4929038.181409815,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686401.4825035944,        !- Vertex 4 Xcoordinate
    4929038.181409815,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28857_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686401.4825035944,        !- Vertex 1 Xcoordinate
    4929038.181409815,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686401.4825035944,        !- Vertex 2 Xcoordinate
    4929038.181409815,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686425.2879984949,        !- Vertex 3 Xcoordinate
    4929035.530119194,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686425.2879984949,        !- Vertex 4 Xcoordinate
    4929035.530119194,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28857_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686425.2879984949,        !- Vertex 1 Xcoordinate
    4929035.530119194,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686425.2879984949,        !- Vertex 2 Xcoordinate
    4929035.530119194,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686422.1306940939,        !- Vertex 3 Xcoordinate
    4929007.180296219,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686422.1306940939,        !- Vertex 4 Xcoordinate
    4929007.180296219,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28857_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686422.1306940939,        !- Vertex 1 Xcoordinate
    4929007.180296219,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686422.1306940939,        !- Vertex 2 Xcoordinate
    4929007.180296219,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686398.3252336116,        !- Vertex 3 Xcoordinate
    4929009.831456325,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686398.3252336116,        !- Vertex 4 Xcoordinate
    4929009.831456325,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F5_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F5_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F5_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F5_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F0_dwelling_0,    !- Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F0_dwelling_1,    !- Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F0_dwelling_2,    !- Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F1_dwelling_0,    !- Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F1_dwelling_1,    !- Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F1_dwelling_2,    !- Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F2_dwelling_0,    !- Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F2_dwelling_1,    !- Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F2_dwelling_2,    !- Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F3_dwelling_0,    !- Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F3_dwelling_1,    !- Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F3_dwelling_2,    !- Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F4_dwelling_0,    !- Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F4_dwelling_1,    !- Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F5_dwelling_0,    !- Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F5_dwelling_1,    !- Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F5_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F5_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F5_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F5_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data