!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_c20284c1db81daa2_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/c20284c1db81daa2/c20284c1db81daa2_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_c20284c1db81daa2_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/c20284c1db81daa2/c20284c1db81daa2_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_c20284c1db81daa2_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/c20284c1db81daa2/c20284c1db81daa2_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_c20284c1db81daa2_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/c20284c1db81daa2/c20284c1db81daa2_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_c20284c1db81daa2_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/c20284c1db81daa2/c20284c1db81daa2_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_c20284c1db81daa2_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/c20284c1db81daa2/c20284c1db81daa2_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_c20284c1db81daa2_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/c20284c1db81daa2/c20284c1db81daa2_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_c20284c1db81daa2_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/c20284c1db81daa2/c20284c1db81daa2_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9378813067869615,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.5485720851018077,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.7134802579238234,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    4.25633334941575,         !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.85;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    c20284c1db81daa2_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    346.60107421875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    c20284c1db81daa2_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    346.601806640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    c20284c1db81daa2_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    346.601806640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    c20284c1db81daa2_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    346.601806640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    c20284c1db81daa2_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    346.60546875,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    c20284c1db81daa2_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    346.607666015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    c20284c1db81daa2_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    346.607666015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    c20284c1db81daa2_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    346.607666015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687395.131,               !- Vertex 1 Xcoordinate
    4928917.743,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687395.131,               !- Vertex 2 Xcoordinate
    4928917.743,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687397.791,               !- Vertex 3 Xcoordinate
    4928904.754,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687397.791,               !- Vertex 4 Xcoordinate
    4928904.754,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687406.021,               !- Vertex 1 Xcoordinate
    4928919.933,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687406.021,               !- Vertex 2 Xcoordinate
    4928919.933,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687395.131,               !- Vertex 3 Xcoordinate
    4928917.743,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687395.131,               !- Vertex 4 Xcoordinate
    4928917.743,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687405.811,               !- Vertex 1 Xcoordinate
    4928920.943,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687405.811,               !- Vertex 2 Xcoordinate
    4928920.943,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687406.021,               !- Vertex 3 Xcoordinate
    4928919.933,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687406.021,               !- Vertex 4 Xcoordinate
    4928919.933,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.648,               !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687410.648,               !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687405.811,               !- Vertex 3 Xcoordinate
    4928920.943,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687405.811,               !- Vertex 4 Xcoordinate
    4928920.943,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687397.791,               !- Vertex 1 Xcoordinate
    4928904.754,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687397.791,               !- Vertex 2 Xcoordinate
    4928904.754,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687399.512,               !- Vertex 3 Xcoordinate
    4928905.11,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687399.512,               !- Vertex 4 Xcoordinate
    4928905.11,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.648,               !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687399.512,               !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687397.791,               !- Vertex 3 Xcoordinate
    4928904.754,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687395.131,               !- Vertex 4 Xcoordinate
    4928917.743,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    687406.021,               !- Vertex 5 Xcoordinate
    4928919.933,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    687405.811,               !- Vertex 6 Xcoordinate
    4928920.943,              !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687395.131,               !- Vertex 1 Xcoordinate
    4928917.743,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687395.131,               !- Vertex 2 Xcoordinate
    4928917.743,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687397.791,               !- Vertex 3 Xcoordinate
    4928904.754,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687397.791,               !- Vertex 4 Xcoordinate
    4928904.754,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687406.021,               !- Vertex 1 Xcoordinate
    4928919.933,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687406.021,               !- Vertex 2 Xcoordinate
    4928919.933,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687395.131,               !- Vertex 3 Xcoordinate
    4928917.743,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687395.131,               !- Vertex 4 Xcoordinate
    4928917.743,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687405.811,               !- Vertex 1 Xcoordinate
    4928920.943,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687405.811,               !- Vertex 2 Xcoordinate
    4928920.943,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687406.021,               !- Vertex 3 Xcoordinate
    4928919.933,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687406.021,               !- Vertex 4 Xcoordinate
    4928919.933,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.648,               !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687410.648,               !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687405.811,               !- Vertex 3 Xcoordinate
    4928920.943,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687405.811,               !- Vertex 4 Xcoordinate
    4928920.943,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687397.791,               !- Vertex 1 Xcoordinate
    4928904.754,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687397.791,               !- Vertex 2 Xcoordinate
    4928904.754,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687399.512,               !- Vertex 3 Xcoordinate
    4928905.11,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687399.512,               !- Vertex 4 Xcoordinate
    4928905.11,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687395.131,               !- Vertex 1 Xcoordinate
    4928917.743,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687395.131,               !- Vertex 2 Xcoordinate
    4928917.743,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687397.791,               !- Vertex 3 Xcoordinate
    4928904.754,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687397.791,               !- Vertex 4 Xcoordinate
    4928904.754,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687406.021,               !- Vertex 1 Xcoordinate
    4928919.933,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687406.021,               !- Vertex 2 Xcoordinate
    4928919.933,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687395.131,               !- Vertex 3 Xcoordinate
    4928917.743,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687395.131,               !- Vertex 4 Xcoordinate
    4928917.743,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687405.811,               !- Vertex 1 Xcoordinate
    4928920.943,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687405.811,               !- Vertex 2 Xcoordinate
    4928920.943,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687406.021,               !- Vertex 3 Xcoordinate
    4928919.933,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687406.021,               !- Vertex 4 Xcoordinate
    4928919.933,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.648,               !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687410.648,               !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687405.811,               !- Vertex 3 Xcoordinate
    4928920.943,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687405.811,               !- Vertex 4 Xcoordinate
    4928920.943,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687397.791,               !- Vertex 1 Xcoordinate
    4928904.754,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687397.791,               !- Vertex 2 Xcoordinate
    4928904.754,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687399.512,               !- Vertex 3 Xcoordinate
    4928905.11,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687399.512,               !- Vertex 4 Xcoordinate
    4928905.11,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687395.131,               !- Vertex 1 Xcoordinate
    4928917.743,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687395.131,               !- Vertex 2 Xcoordinate
    4928917.743,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687397.791,               !- Vertex 3 Xcoordinate
    4928904.754,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687397.791,               !- Vertex 4 Xcoordinate
    4928904.754,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687406.021,               !- Vertex 1 Xcoordinate
    4928919.933,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687406.021,               !- Vertex 2 Xcoordinate
    4928919.933,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687395.131,               !- Vertex 3 Xcoordinate
    4928917.743,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687395.131,               !- Vertex 4 Xcoordinate
    4928917.743,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687405.811,               !- Vertex 1 Xcoordinate
    4928920.943,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687405.811,               !- Vertex 2 Xcoordinate
    4928920.943,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687406.021,               !- Vertex 3 Xcoordinate
    4928919.933,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687406.021,               !- Vertex 4 Xcoordinate
    4928919.933,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.648,               !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687410.648,               !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687405.811,               !- Vertex 3 Xcoordinate
    4928920.943,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687405.811,               !- Vertex 4 Xcoordinate
    4928920.943,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687397.791,               !- Vertex 1 Xcoordinate
    4928904.754,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687397.791,               !- Vertex 2 Xcoordinate
    4928904.754,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687399.512,               !- Vertex 3 Xcoordinate
    4928905.11,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687399.512,               !- Vertex 4 Xcoordinate
    4928905.11,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.512,               !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687410.648,               !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687405.811,               !- Vertex 3 Xcoordinate
    4928920.943,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687406.021,               !- Vertex 4 Xcoordinate
    4928919.933,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    687395.131,               !- Vertex 5 Xcoordinate
    4928917.743,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    687397.791,               !- Vertex 6 Xcoordinate
    4928904.754,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687408.7,                 !- Vertex 1 Xcoordinate
    4928905.623,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687408.7,                 !- Vertex 2 Xcoordinate
    4928905.623,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687414.73,                !- Vertex 3 Xcoordinate
    4928906.883,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687414.73,                !- Vertex 4 Xcoordinate
    4928906.883,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687408.42,                !- Vertex 1 Xcoordinate
    4928906.953,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687408.42,                !- Vertex 2 Xcoordinate
    4928906.953,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687408.7,                 !- Vertex 3 Xcoordinate
    4928905.623,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687408.7,                 !- Vertex 4 Xcoordinate
    4928905.623,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.512,               !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687399.512,               !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687408.42,                !- Vertex 3 Xcoordinate
    4928906.953,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687408.42,                !- Vertex 4 Xcoordinate
    4928906.953,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.791,               !- Vertex 1 Xcoordinate
    4928921.973,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687410.791,               !- Vertex 2 Xcoordinate
    4928921.973,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687410.648,               !- Vertex 3 Xcoordinate
    4928921.943,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687410.648,               !- Vertex 4 Xcoordinate
    4928921.943,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687412.8,                 !- Vertex 1 Xcoordinate
    4928912.173,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687412.8,                 !- Vertex 2 Xcoordinate
    4928912.173,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687410.791,               !- Vertex 3 Xcoordinate
    4928921.973,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687410.791,               !- Vertex 4 Xcoordinate
    4928921.973,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687413.6,                 !- Vertex 1 Xcoordinate
    4928912.333,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687413.6,                 !- Vertex 2 Xcoordinate
    4928912.333,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687412.8,                 !- Vertex 3 Xcoordinate
    4928912.173,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687412.8,                 !- Vertex 4 Xcoordinate
    4928912.173,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687414.73,                !- Vertex 1 Xcoordinate
    4928906.883,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687414.73,                !- Vertex 2 Xcoordinate
    4928906.883,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687413.6,                 !- Vertex 3 Xcoordinate
    4928912.333,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687413.6,                 !- Vertex 4 Xcoordinate
    4928912.333,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.791,               !- Vertex 1 Xcoordinate
    4928921.973,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687412.8,                 !- Vertex 2 Xcoordinate
    4928912.173,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687413.6,                 !- Vertex 3 Xcoordinate
    4928912.333,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687414.73,                !- Vertex 4 Xcoordinate
    4928906.883,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    687408.7,                 !- Vertex 5 Xcoordinate
    4928905.623,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    687408.42,                !- Vertex 6 Xcoordinate
    4928906.953,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    687399.512,               !- Vertex 7 Xcoordinate
    4928905.11,               !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    687410.648,               !- Vertex 8 Xcoordinate
    4928921.943,              !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687408.7,                 !- Vertex 1 Xcoordinate
    4928905.623,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687408.7,                 !- Vertex 2 Xcoordinate
    4928905.623,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687414.73,                !- Vertex 3 Xcoordinate
    4928906.883,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687414.73,                !- Vertex 4 Xcoordinate
    4928906.883,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687408.42,                !- Vertex 1 Xcoordinate
    4928906.953,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687408.42,                !- Vertex 2 Xcoordinate
    4928906.953,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687408.7,                 !- Vertex 3 Xcoordinate
    4928905.623,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687408.7,                 !- Vertex 4 Xcoordinate
    4928905.623,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.512,               !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687399.512,               !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687408.42,                !- Vertex 3 Xcoordinate
    4928906.953,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687408.42,                !- Vertex 4 Xcoordinate
    4928906.953,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.791,               !- Vertex 1 Xcoordinate
    4928921.973,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687410.791,               !- Vertex 2 Xcoordinate
    4928921.973,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687410.648,               !- Vertex 3 Xcoordinate
    4928921.943,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687410.648,               !- Vertex 4 Xcoordinate
    4928921.943,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687412.8,                 !- Vertex 1 Xcoordinate
    4928912.173,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687412.8,                 !- Vertex 2 Xcoordinate
    4928912.173,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687410.791,               !- Vertex 3 Xcoordinate
    4928921.973,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687410.791,               !- Vertex 4 Xcoordinate
    4928921.973,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687413.6,                 !- Vertex 1 Xcoordinate
    4928912.333,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687413.6,                 !- Vertex 2 Xcoordinate
    4928912.333,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687412.8,                 !- Vertex 3 Xcoordinate
    4928912.173,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687412.8,                 !- Vertex 4 Xcoordinate
    4928912.173,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687414.73,                !- Vertex 1 Xcoordinate
    4928906.883,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687414.73,                !- Vertex 2 Xcoordinate
    4928906.883,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687413.6,                 !- Vertex 3 Xcoordinate
    4928912.333,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687413.6,                 !- Vertex 4 Xcoordinate
    4928912.333,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687408.7,                 !- Vertex 1 Xcoordinate
    4928905.623,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687408.7,                 !- Vertex 2 Xcoordinate
    4928905.623,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687414.73,                !- Vertex 3 Xcoordinate
    4928906.883,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687414.73,                !- Vertex 4 Xcoordinate
    4928906.883,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687408.42,                !- Vertex 1 Xcoordinate
    4928906.953,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687408.42,                !- Vertex 2 Xcoordinate
    4928906.953,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687408.7,                 !- Vertex 3 Xcoordinate
    4928905.623,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687408.7,                 !- Vertex 4 Xcoordinate
    4928905.623,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.512,               !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687399.512,               !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687408.42,                !- Vertex 3 Xcoordinate
    4928906.953,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687408.42,                !- Vertex 4 Xcoordinate
    4928906.953,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.791,               !- Vertex 1 Xcoordinate
    4928921.973,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687410.791,               !- Vertex 2 Xcoordinate
    4928921.973,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687410.648,               !- Vertex 3 Xcoordinate
    4928921.943,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687410.648,               !- Vertex 4 Xcoordinate
    4928921.943,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687412.8,                 !- Vertex 1 Xcoordinate
    4928912.173,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687412.8,                 !- Vertex 2 Xcoordinate
    4928912.173,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687410.791,               !- Vertex 3 Xcoordinate
    4928921.973,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687410.791,               !- Vertex 4 Xcoordinate
    4928921.973,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687413.6,                 !- Vertex 1 Xcoordinate
    4928912.333,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687413.6,                 !- Vertex 2 Xcoordinate
    4928912.333,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687412.8,                 !- Vertex 3 Xcoordinate
    4928912.173,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687412.8,                 !- Vertex 4 Xcoordinate
    4928912.173,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687414.73,                !- Vertex 1 Xcoordinate
    4928906.883,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687414.73,                !- Vertex 2 Xcoordinate
    4928906.883,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687413.6,                 !- Vertex 3 Xcoordinate
    4928912.333,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687413.6,                 !- Vertex 4 Xcoordinate
    4928912.333,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687408.7,                 !- Vertex 1 Xcoordinate
    4928905.623,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687408.7,                 !- Vertex 2 Xcoordinate
    4928905.623,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687414.73,                !- Vertex 3 Xcoordinate
    4928906.883,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687414.73,                !- Vertex 4 Xcoordinate
    4928906.883,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687408.42,                !- Vertex 1 Xcoordinate
    4928906.953,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687408.42,                !- Vertex 2 Xcoordinate
    4928906.953,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687408.7,                 !- Vertex 3 Xcoordinate
    4928905.623,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687408.7,                 !- Vertex 4 Xcoordinate
    4928905.623,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.512,               !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687399.512,               !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687408.42,                !- Vertex 3 Xcoordinate
    4928906.953,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687408.42,                !- Vertex 4 Xcoordinate
    4928906.953,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.791,               !- Vertex 1 Xcoordinate
    4928921.973,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687410.791,               !- Vertex 2 Xcoordinate
    4928921.973,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687410.648,               !- Vertex 3 Xcoordinate
    4928921.943,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687410.648,               !- Vertex 4 Xcoordinate
    4928921.943,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687412.8,                 !- Vertex 1 Xcoordinate
    4928912.173,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687412.8,                 !- Vertex 2 Xcoordinate
    4928912.173,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687410.791,               !- Vertex 3 Xcoordinate
    4928921.973,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687410.791,               !- Vertex 4 Xcoordinate
    4928921.973,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687413.6,                 !- Vertex 1 Xcoordinate
    4928912.333,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687413.6,                 !- Vertex 2 Xcoordinate
    4928912.333,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687412.8,                 !- Vertex 3 Xcoordinate
    4928912.173,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687412.8,                 !- Vertex 4 Xcoordinate
    4928912.173,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687414.73,                !- Vertex 1 Xcoordinate
    4928906.883,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687414.73,                !- Vertex 2 Xcoordinate
    4928906.883,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687413.6,                 !- Vertex 3 Xcoordinate
    4928912.333,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687413.6,                 !- Vertex 4 Xcoordinate
    4928912.333,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687414.73,                !- Vertex 1 Xcoordinate
    4928906.883,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687413.6,                 !- Vertex 2 Xcoordinate
    4928912.333,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687412.8,                 !- Vertex 3 Xcoordinate
    4928912.173,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687410.791,               !- Vertex 4 Xcoordinate
    4928921.973,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    687410.648,               !- Vertex 5 Xcoordinate
    4928921.943,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    687399.512,               !- Vertex 6 Xcoordinate
    4928905.11,               !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    687408.42,                !- Vertex 7 Xcoordinate
    4928906.953,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    687408.7,                 !- Vertex 8 Xcoordinate
    4928905.623,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_1 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.5119999998,        !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687399.5119999998,        !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687410.6479999997,        !- Vertex 3 Xcoordinate
    4928921.943,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687410.6479999997,        !- Vertex 4 Xcoordinate
    4928921.943,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_0 Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.6479999997,        !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687410.6479999997,        !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687399.5119999998,        !- Vertex 3 Xcoordinate
    4928905.11,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687399.5119999998,        !- Vertex 4 Xcoordinate
    4928905.11,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_0 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.5119999996,        !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687410.648,               !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687405.8109999998,        !- Vertex 3 Xcoordinate
    4928920.943,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687406.0209999997,        !- Vertex 4 Xcoordinate
    4928919.933,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687395.131,               !- Vertex 5 Xcoordinate
    4928917.743,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687397.7909999997,        !- Vertex 6 Xcoordinate
    4928904.754,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_0 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.648,               !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687399.5119999996,        !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687397.7909999997,        !- Vertex 3 Xcoordinate
    4928904.754,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687395.131,               !- Vertex 4 Xcoordinate
    4928917.743,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687406.0209999997,        !- Vertex 5 Xcoordinate
    4928919.933,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687405.8109999998,        !- Vertex 6 Xcoordinate
    4928920.943,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_1 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.5119999998,        !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687399.5119999998,        !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687410.6479999997,        !- Vertex 3 Xcoordinate
    4928921.943,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687410.6479999997,        !- Vertex 4 Xcoordinate
    4928921.943,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_0 Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.6479999997,        !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687410.6479999997,        !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687399.5119999998,        !- Vertex 3 Xcoordinate
    4928905.11,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687399.5119999998,        !- Vertex 4 Xcoordinate
    4928905.11,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_0 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.5119999996,        !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687410.648,               !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687405.8109999998,        !- Vertex 3 Xcoordinate
    4928920.943,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687406.0209999997,        !- Vertex 4 Xcoordinate
    4928919.933,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    687395.131,               !- Vertex 5 Xcoordinate
    4928917.743,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    687397.7909999997,        !- Vertex 6 Xcoordinate
    4928904.754,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_0 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.648,               !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687399.5119999996,        !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687397.7909999997,        !- Vertex 3 Xcoordinate
    4928904.754,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687395.131,               !- Vertex 4 Xcoordinate
    4928917.743,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    687406.0209999997,        !- Vertex 5 Xcoordinate
    4928919.933,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    687405.8109999998,        !- Vertex 6 Xcoordinate
    4928920.943,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_1 Storey 2 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.5119999998,        !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687399.5119999998,        !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687410.6479999997,        !- Vertex 3 Xcoordinate
    4928921.943,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687410.6479999997,        !- Vertex 4 Xcoordinate
    4928921.943,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_0 Storey 2 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.6479999997,        !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687410.6479999997,        !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687399.5119999998,        !- Vertex 3 Xcoordinate
    4928905.11,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687399.5119999998,        !- Vertex 4 Xcoordinate
    4928905.11,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_0 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.5119999996,        !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687410.648,               !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687405.8109999998,        !- Vertex 3 Xcoordinate
    4928920.943,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687406.0209999997,        !- Vertex 4 Xcoordinate
    4928919.933,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    687395.131,               !- Vertex 5 Xcoordinate
    4928917.743,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    687397.7909999997,        !- Vertex 6 Xcoordinate
    4928904.754,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_0 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.648,               !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687399.5119999996,        !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687397.7909999997,        !- Vertex 3 Xcoordinate
    4928904.754,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687395.131,               !- Vertex 4 Xcoordinate
    4928917.743,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    687406.0209999997,        !- Vertex 5 Xcoordinate
    4928919.933,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    687405.8109999998,        !- Vertex 6 Xcoordinate
    4928920.943,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_1 Storey 3 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687399.5119999998,        !- Vertex 1 Xcoordinate
    4928905.11,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687399.5119999998,        !- Vertex 2 Xcoordinate
    4928905.11,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687410.6479999997,        !- Vertex 3 Xcoordinate
    4928921.943,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687410.6479999997,        !- Vertex 4 Xcoordinate
    4928921.943,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_0 Storey 3 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.6479999997,        !- Vertex 1 Xcoordinate
    4928921.943,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687410.6479999997,        !- Vertex 2 Xcoordinate
    4928921.943,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687399.5119999998,        !- Vertex 3 Xcoordinate
    4928905.11,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687399.5119999998,        !- Vertex 4 Xcoordinate
    4928905.11,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687414.73,                !- Vertex 1 Xcoordinate
    4928906.883,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687413.5999999996,        !- Vertex 2 Xcoordinate
    4928912.333,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687412.7999999998,        !- Vertex 3 Xcoordinate
    4928912.173,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687410.7909999997,        !- Vertex 4 Xcoordinate
    4928921.973,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687410.648,               !- Vertex 5 Xcoordinate
    4928921.943,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687399.5119999996,        !- Vertex 6 Xcoordinate
    4928905.11,               !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    687408.4199999999,        !- Vertex 7 Xcoordinate
    4928906.953,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    687408.6999999997,        !- Vertex 8 Xcoordinate
    4928905.623,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.7909999997,        !- Vertex 1 Xcoordinate
    4928921.973,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687412.7999999998,        !- Vertex 2 Xcoordinate
    4928912.173,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687413.5999999996,        !- Vertex 3 Xcoordinate
    4928912.333,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687414.73,                !- Vertex 4 Xcoordinate
    4928906.883,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687408.6999999997,        !- Vertex 5 Xcoordinate
    4928905.623,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687408.4199999999,        !- Vertex 6 Xcoordinate
    4928906.953,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    687399.5119999996,        !- Vertex 7 Xcoordinate
    4928905.11,               !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    687410.648,               !- Vertex 8 Xcoordinate
    4928921.943,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687414.73,                !- Vertex 1 Xcoordinate
    4928906.883,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687413.5999999996,        !- Vertex 2 Xcoordinate
    4928912.333,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687412.7999999998,        !- Vertex 3 Xcoordinate
    4928912.173,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687410.7909999997,        !- Vertex 4 Xcoordinate
    4928921.973,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    687410.648,               !- Vertex 5 Xcoordinate
    4928921.943,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    687399.5119999996,        !- Vertex 6 Xcoordinate
    4928905.11,               !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    687408.4199999999,        !- Vertex 7 Xcoordinate
    4928906.953,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    687408.6999999997,        !- Vertex 8 Xcoordinate
    4928905.623,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.7909999997,        !- Vertex 1 Xcoordinate
    4928921.973,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687412.7999999998,        !- Vertex 2 Xcoordinate
    4928912.173,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687413.5999999996,        !- Vertex 3 Xcoordinate
    4928912.333,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687414.73,                !- Vertex 4 Xcoordinate
    4928906.883,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    687408.6999999997,        !- Vertex 5 Xcoordinate
    4928905.623,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    687408.4199999999,        !- Vertex 6 Xcoordinate
    4928906.953,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    687399.5119999996,        !- Vertex 7 Xcoordinate
    4928905.11,               !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    687410.648,               !- Vertex 8 Xcoordinate
    4928921.943,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_1 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687414.73,                !- Vertex 1 Xcoordinate
    4928906.883,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687413.5999999996,        !- Vertex 2 Xcoordinate
    4928912.333,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687412.7999999998,        !- Vertex 3 Xcoordinate
    4928912.173,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687410.7909999997,        !- Vertex 4 Xcoordinate
    4928921.973,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    687410.648,               !- Vertex 5 Xcoordinate
    4928921.943,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    687399.5119999996,        !- Vertex 6 Xcoordinate
    4928905.11,               !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    687408.4199999999,        !- Vertex 7 Xcoordinate
    4928906.953,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    687408.6999999997,        !- Vertex 8 Xcoordinate
    4928905.623,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block c20284c1db81daa2_1 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687410.7909999997,        !- Vertex 1 Xcoordinate
    4928921.973,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687412.7999999998,        !- Vertex 2 Xcoordinate
    4928912.173,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687413.5999999996,        !- Vertex 3 Xcoordinate
    4928912.333,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687414.73,                !- Vertex 4 Xcoordinate
    4928906.883,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    687408.6999999997,        !- Vertex 5 Xcoordinate
    4928905.623,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    687408.4199999999,        !- Vertex 6 Xcoordinate
    4928906.953,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    687399.5119999996,        !- Vertex 7 Xcoordinate
    4928905.11,               !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    687410.648,               !- Vertex 8 Xcoordinate
    4928921.943,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687396.0175584526,        !- Vertex 1 Xcoordinate
    4928913.413861752,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    687396.0175584526,        !- Vertex 2 Xcoordinate
    4928913.413861752,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    687396.9044415475,        !- Vertex 3 Xcoordinate
    4928909.083138248,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    687396.9044415475,        !- Vertex 4 Xcoordinate
    4928909.083138248,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687402.391443027,         !- Vertex 1 Xcoordinate
    4928919.203089094,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    687402.391443027,         !- Vertex 2 Xcoordinate
    4928919.203089094,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    687398.760556973,         !- Vertex 3 Xcoordinate
    4928918.472910906,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    687398.760556973,         !- Vertex 4 Xcoordinate
    4928918.472910906,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687405.8809914568,        !- Vertex 1 Xcoordinate
    4928920.606374422,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    687405.8809914568,        !- Vertex 2 Xcoordinate
    4928920.606374422,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    687405.9510085431,        !- Vertex 3 Xcoordinate
    4928920.269625578,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    687405.9510085431,        !- Vertex 4 Xcoordinate
    4928920.269625578,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687409.0358634455,        !- Vertex 1 Xcoordinate
    4928921.609707349,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    687409.0358634455,        !- Vertex 2 Xcoordinate
    4928921.609707349,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    687407.4231365545,        !- Vertex 3 Xcoordinate
    4928921.276292651,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    687407.4231365545,        !- Vertex 4 Xcoordinate
    4928921.276292651,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687398.3645966529,        !- Vertex 1 Xcoordinate
    4928904.872652184,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    687398.3645966529,        !- Vertex 2 Xcoordinate
    4928904.872652184,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    687398.938403347,         !- Vertex 3 Xcoordinate
    4928904.991347816,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    687398.938403347,         !- Vertex 4 Xcoordinate
    4928904.991347816,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687396.0175584526,        !- Vertex 1 Xcoordinate
    4928913.413861752,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    687396.0175584526,        !- Vertex 2 Xcoordinate
    4928913.413861752,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    687396.9044415475,        !- Vertex 3 Xcoordinate
    4928909.083138248,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    687396.9044415475,        !- Vertex 4 Xcoordinate
    4928909.083138248,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687402.391443027,         !- Vertex 1 Xcoordinate
    4928919.203089094,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    687402.391443027,         !- Vertex 2 Xcoordinate
    4928919.203089094,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    687398.760556973,         !- Vertex 3 Xcoordinate
    4928918.472910906,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    687398.760556973,         !- Vertex 4 Xcoordinate
    4928918.472910906,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687405.8809914568,        !- Vertex 1 Xcoordinate
    4928920.606374422,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    687405.8809914568,        !- Vertex 2 Xcoordinate
    4928920.606374422,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    687405.9510085431,        !- Vertex 3 Xcoordinate
    4928920.269625578,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    687405.9510085431,        !- Vertex 4 Xcoordinate
    4928920.269625578,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687409.0358634455,        !- Vertex 1 Xcoordinate
    4928921.609707349,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    687409.0358634455,        !- Vertex 2 Xcoordinate
    4928921.609707349,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    687407.4231365545,        !- Vertex 3 Xcoordinate
    4928921.276292651,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    687407.4231365545,        !- Vertex 4 Xcoordinate
    4928921.276292651,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687398.3645966529,        !- Vertex 1 Xcoordinate
    4928904.872652184,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    687398.3645966529,        !- Vertex 2 Xcoordinate
    4928904.872652184,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    687398.938403347,         !- Vertex 3 Xcoordinate
    4928904.991347816,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    687398.938403347,         !- Vertex 4 Xcoordinate
    4928904.991347816,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687396.0175584526,        !- Vertex 1 Xcoordinate
    4928913.413861752,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    687396.0175584526,        !- Vertex 2 Xcoordinate
    4928913.413861752,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    687396.9044415475,        !- Vertex 3 Xcoordinate
    4928909.083138248,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    687396.9044415475,        !- Vertex 4 Xcoordinate
    4928909.083138248,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687402.391443027,         !- Vertex 1 Xcoordinate
    4928919.203089094,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    687402.391443027,         !- Vertex 2 Xcoordinate
    4928919.203089094,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    687398.760556973,         !- Vertex 3 Xcoordinate
    4928918.472910906,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    687398.760556973,         !- Vertex 4 Xcoordinate
    4928918.472910906,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687405.8809914568,        !- Vertex 1 Xcoordinate
    4928920.606374422,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    687405.8809914568,        !- Vertex 2 Xcoordinate
    4928920.606374422,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    687405.9510085431,        !- Vertex 3 Xcoordinate
    4928920.269625578,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    687405.9510085431,        !- Vertex 4 Xcoordinate
    4928920.269625578,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687409.0358634455,        !- Vertex 1 Xcoordinate
    4928921.609707349,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    687409.0358634455,        !- Vertex 2 Xcoordinate
    4928921.609707349,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    687407.4231365545,        !- Vertex 3 Xcoordinate
    4928921.276292651,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    687407.4231365545,        !- Vertex 4 Xcoordinate
    4928921.276292651,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687398.3645966529,        !- Vertex 1 Xcoordinate
    4928904.872652184,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    687398.3645966529,        !- Vertex 2 Xcoordinate
    4928904.872652184,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    687398.938403347,         !- Vertex 3 Xcoordinate
    4928904.991347816,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    687398.938403347,         !- Vertex 4 Xcoordinate
    4928904.991347816,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687396.0175584526,        !- Vertex 1 Xcoordinate
    4928913.413861752,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    687396.0175584526,        !- Vertex 2 Xcoordinate
    4928913.413861752,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    687396.9044415475,        !- Vertex 3 Xcoordinate
    4928909.083138248,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    687396.9044415475,        !- Vertex 4 Xcoordinate
    4928909.083138248,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687402.391443027,         !- Vertex 1 Xcoordinate
    4928919.203089094,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    687402.391443027,         !- Vertex 2 Xcoordinate
    4928919.203089094,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    687398.760556973,         !- Vertex 3 Xcoordinate
    4928918.472910906,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    687398.760556973,         !- Vertex 4 Xcoordinate
    4928918.472910906,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687405.8809914568,        !- Vertex 1 Xcoordinate
    4928920.606374422,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    687405.8809914568,        !- Vertex 2 Xcoordinate
    4928920.606374422,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    687405.9510085431,        !- Vertex 3 Xcoordinate
    4928920.269625578,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    687405.9510085431,        !- Vertex 4 Xcoordinate
    4928920.269625578,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687409.0358634455,        !- Vertex 1 Xcoordinate
    4928921.609707349,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    687409.0358634455,        !- Vertex 2 Xcoordinate
    4928921.609707349,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    687407.4231365545,        !- Vertex 3 Xcoordinate
    4928921.276292651,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    687407.4231365545,        !- Vertex 4 Xcoordinate
    4928921.276292651,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_0 Storey 3 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_0 Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687398.3645966529,        !- Vertex 1 Xcoordinate
    4928904.872652184,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    687398.3645966529,        !- Vertex 2 Xcoordinate
    4928904.872652184,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    687398.938403347,         !- Vertex 3 Xcoordinate
    4928904.991347816,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    687398.938403347,         !- Vertex 4 Xcoordinate
    4928904.991347816,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687410.7097546875,        !- Vertex 1 Xcoordinate
    4928906.042948741,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    687410.7097546875,        !- Vertex 2 Xcoordinate
    4928906.042948741,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    687412.7202453124,        !- Vertex 3 Xcoordinate
    4928906.4630512595,       !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    687412.7202453124,        !- Vertex 4 Xcoordinate
    4928906.4630512595,       !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687408.5133219424,        !- Vertex 1 Xcoordinate
    4928906.509720773,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    687408.5133219424,        !- Vertex 2 Xcoordinate
    4928906.509720773,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    687408.6066780577,        !- Vertex 3 Xcoordinate
    4928906.066279226,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    687408.6066780577,        !- Vertex 4 Xcoordinate
    4928906.066279226,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687402.4809709381,        !- Vertex 1 Xcoordinate
    4928905.724258357,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    687402.4809709381,        !- Vertex 2 Xcoordinate
    4928905.724258357,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    687405.4510290619,        !- Vertex 3 Xcoordinate
    4928906.338741644,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    687405.4510290619,        !- Vertex 4 Xcoordinate
    4928906.338741644,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687412.1304150635,        !- Vertex 1 Xcoordinate
    4928915.439267984,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    687412.1304150635,        !- Vertex 2 Xcoordinate
    4928915.439267984,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    687411.4605849365,        !- Vertex 3 Xcoordinate
    4928918.706732018,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    687411.4605849365,        !- Vertex 4 Xcoordinate
    4928918.706732018,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687413.3333658789,        !- Vertex 1 Xcoordinate
    4928912.279673176,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    687413.3333658789,        !- Vertex 2 Xcoordinate
    4928912.279673176,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    687413.066634121,         !- Vertex 3 Xcoordinate
    4928912.226326825,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    687413.066634121,         !- Vertex 4 Xcoordinate
    4928912.226326825,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687414.353379304,         !- Vertex 1 Xcoordinate
    4928908.69944495,         !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    687414.353379304,         !- Vertex 2 Xcoordinate
    4928908.69944495,         !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    687413.976620696,         !- Vertex 3 Xcoordinate
    4928910.51655505,         !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    687413.976620696,         !- Vertex 4 Xcoordinate
    4928910.51655505,         !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687410.7097546875,        !- Vertex 1 Xcoordinate
    4928906.042948741,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    687410.7097546875,        !- Vertex 2 Xcoordinate
    4928906.042948741,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    687412.7202453124,        !- Vertex 3 Xcoordinate
    4928906.4630512595,       !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    687412.7202453124,        !- Vertex 4 Xcoordinate
    4928906.4630512595,       !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687408.5133219424,        !- Vertex 1 Xcoordinate
    4928906.509720773,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    687408.5133219424,        !- Vertex 2 Xcoordinate
    4928906.509720773,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    687408.6066780577,        !- Vertex 3 Xcoordinate
    4928906.066279226,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    687408.6066780577,        !- Vertex 4 Xcoordinate
    4928906.066279226,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687402.4809709381,        !- Vertex 1 Xcoordinate
    4928905.724258357,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    687402.4809709381,        !- Vertex 2 Xcoordinate
    4928905.724258357,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    687405.4510290619,        !- Vertex 3 Xcoordinate
    4928906.338741644,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    687405.4510290619,        !- Vertex 4 Xcoordinate
    4928906.338741644,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687412.1304150635,        !- Vertex 1 Xcoordinate
    4928915.439267984,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    687412.1304150635,        !- Vertex 2 Xcoordinate
    4928915.439267984,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    687411.4605849365,        !- Vertex 3 Xcoordinate
    4928918.706732018,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    687411.4605849365,        !- Vertex 4 Xcoordinate
    4928918.706732018,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687413.3333658789,        !- Vertex 1 Xcoordinate
    4928912.279673176,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    687413.3333658789,        !- Vertex 2 Xcoordinate
    4928912.279673176,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    687413.066634121,         !- Vertex 3 Xcoordinate
    4928912.226326825,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    687413.066634121,         !- Vertex 4 Xcoordinate
    4928912.226326825,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 1 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 1 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687414.353379304,         !- Vertex 1 Xcoordinate
    4928908.69944495,         !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    687414.353379304,         !- Vertex 2 Xcoordinate
    4928908.69944495,         !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    687413.976620696,         !- Vertex 3 Xcoordinate
    4928910.51655505,         !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    687413.976620696,         !- Vertex 4 Xcoordinate
    4928910.51655505,         !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687410.7097546875,        !- Vertex 1 Xcoordinate
    4928906.042948741,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    687410.7097546875,        !- Vertex 2 Xcoordinate
    4928906.042948741,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    687412.7202453124,        !- Vertex 3 Xcoordinate
    4928906.4630512595,       !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    687412.7202453124,        !- Vertex 4 Xcoordinate
    4928906.4630512595,       !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687408.5133219424,        !- Vertex 1 Xcoordinate
    4928906.509720773,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    687408.5133219424,        !- Vertex 2 Xcoordinate
    4928906.509720773,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    687408.6066780577,        !- Vertex 3 Xcoordinate
    4928906.066279226,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    687408.6066780577,        !- Vertex 4 Xcoordinate
    4928906.066279226,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687402.4809709381,        !- Vertex 1 Xcoordinate
    4928905.724258357,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    687402.4809709381,        !- Vertex 2 Xcoordinate
    4928905.724258357,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    687405.4510290619,        !- Vertex 3 Xcoordinate
    4928906.338741644,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    687405.4510290619,        !- Vertex 4 Xcoordinate
    4928906.338741644,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687412.1304150635,        !- Vertex 1 Xcoordinate
    4928915.439267984,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    687412.1304150635,        !- Vertex 2 Xcoordinate
    4928915.439267984,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    687411.4605849365,        !- Vertex 3 Xcoordinate
    4928918.706732018,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    687411.4605849365,        !- Vertex 4 Xcoordinate
    4928918.706732018,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687413.3333658789,        !- Vertex 1 Xcoordinate
    4928912.279673176,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    687413.3333658789,        !- Vertex 2 Xcoordinate
    4928912.279673176,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    687413.066634121,         !- Vertex 3 Xcoordinate
    4928912.226326825,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    687413.066634121,         !- Vertex 4 Xcoordinate
    4928912.226326825,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 2 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 2 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687414.353379304,         !- Vertex 1 Xcoordinate
    4928908.69944495,         !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    687414.353379304,         !- Vertex 2 Xcoordinate
    4928908.69944495,         !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    687413.976620696,         !- Vertex 3 Xcoordinate
    4928910.51655505,         !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    687413.976620696,         !- Vertex 4 Xcoordinate
    4928910.51655505,         !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687410.7097546875,        !- Vertex 1 Xcoordinate
    4928906.042948741,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    687410.7097546875,        !- Vertex 2 Xcoordinate
    4928906.042948741,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    687412.7202453124,        !- Vertex 3 Xcoordinate
    4928906.4630512595,       !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    687412.7202453124,        !- Vertex 4 Xcoordinate
    4928906.4630512595,       !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687408.5133219424,        !- Vertex 1 Xcoordinate
    4928906.509720773,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    687408.5133219424,        !- Vertex 2 Xcoordinate
    4928906.509720773,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    687408.6066780577,        !- Vertex 3 Xcoordinate
    4928906.066279226,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    687408.6066780577,        !- Vertex 4 Xcoordinate
    4928906.066279226,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687402.4809709381,        !- Vertex 1 Xcoordinate
    4928905.724258357,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    687402.4809709381,        !- Vertex 2 Xcoordinate
    4928905.724258357,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    687405.4510290619,        !- Vertex 3 Xcoordinate
    4928906.338741644,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    687405.4510290619,        !- Vertex 4 Xcoordinate
    4928906.338741644,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687412.1304150635,        !- Vertex 1 Xcoordinate
    4928915.439267984,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    687412.1304150635,        !- Vertex 2 Xcoordinate
    4928915.439267984,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    687411.4605849365,        !- Vertex 3 Xcoordinate
    4928918.706732018,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    687411.4605849365,        !- Vertex 4 Xcoordinate
    4928918.706732018,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687413.3333658789,        !- Vertex 1 Xcoordinate
    4928912.279673176,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    687413.3333658789,        !- Vertex 2 Xcoordinate
    4928912.279673176,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    687413.066634121,         !- Vertex 3 Xcoordinate
    4928912.226326825,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    687413.066634121,         !- Vertex 4 Xcoordinate
    4928912.226326825,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block c20284c1db81daa2_1 Storey 3 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block c20284c1db81daa2_1 Storey 3 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687414.353379304,         !- Vertex 1 Xcoordinate
    4928908.69944495,         !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    687414.353379304,         !- Vertex 2 Xcoordinate
    4928908.69944495,         !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    687413.976620696,         !- Vertex 3 Xcoordinate
    4928910.51655505,         !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    687413.976620696,         !- Vertex 4 Xcoordinate
    4928910.51655505,         !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

INTERNALMASS,
    c20284c1db81daa2_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    c20284c1db81daa2_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    115.53354499876639;       !- Surface Area

INTERNALMASS,
    c20284c1db81daa2_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    115.53536300162664;       !- Surface Area

INTERNALMASS,
    c20284c1db81daa2_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    c20284c1db81daa2_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    115.53354499876639;       !- Surface Area

INTERNALMASS,
    c20284c1db81daa2_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    115.53536300162664;       !- Surface Area

INTERNALMASS,
    c20284c1db81daa2_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    c20284c1db81daa2_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    115.53354499876639;       !- Surface Area

INTERNALMASS,
    c20284c1db81daa2_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    115.53536300162664;       !- Surface Area

INTERNALMASS,
    c20284c1db81daa2_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    c20284c1db81daa2_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    115.53354499876639;       !- Surface Area

INTERNALMASS,
    c20284c1db81daa2_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    115.53536300162664;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_30253_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687441.468681217,         !- Vertex 1 Xcoordinate
    4928879.985739171,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687441.468681217,         !- Vertex 2 Xcoordinate
    4928879.985739171,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687424.4973646227,        !- Vertex 3 Xcoordinate
    4928878.33093959,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687424.4973646227,        !- Vertex 4 Xcoordinate
    4928878.33093959,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30253_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687424.4973646227,        !- Vertex 1 Xcoordinate
    4928878.33093959,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687424.4973646227,        !- Vertex 2 Xcoordinate
    4928878.33093959,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687422.6907165464,        !- Vertex 3 Xcoordinate
    4928896.859586151,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687422.6907165464,        !- Vertex 4 Xcoordinate
    4928896.859586151,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30253_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687422.6907165464,        !- Vertex 1 Xcoordinate
    4928896.859586151,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687422.6907165464,        !- Vertex 2 Xcoordinate
    4928896.859586151,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687439.6620331408,        !- Vertex 3 Xcoordinate
    4928898.514385731,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687439.6620331408,        !- Vertex 4 Xcoordinate
    4928898.514385731,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30253_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687439.6620331408,        !- Vertex 1 Xcoordinate
    4928898.514385731,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687439.6620331408,        !- Vertex 2 Xcoordinate
    4928898.514385731,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687441.468681217,         !- Vertex 3 Xcoordinate
    4928879.985739171,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687441.468681217,         !- Vertex 4 Xcoordinate
    4928879.985739171,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30244_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687408.9817025659,        !- Vertex 1 Xcoordinate
    4928878.168347908,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687408.9817025659,        !- Vertex 2 Xcoordinate
    4928878.168347908,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687398.2611566124,        !- Vertex 3 Xcoordinate
    4928897.037064979,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687398.2611566124,        !- Vertex 4 Xcoordinate
    4928897.037064979,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30244_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687398.2611566124,        !- Vertex 1 Xcoordinate
    4928897.037064979,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687398.2611566124,        !- Vertex 2 Xcoordinate
    4928897.037064979,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687408.3977804333,        !- Vertex 3 Xcoordinate
    4928902.796340565,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687408.3977804333,        !- Vertex 4 Xcoordinate
    4928902.796340565,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30244_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687408.3977804333,        !- Vertex 1 Xcoordinate
    4928902.796340565,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687408.3977804333,        !- Vertex 2 Xcoordinate
    4928902.796340565,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687419.1183263869,        !- Vertex 3 Xcoordinate
    4928883.9276234945,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687419.1183263869,        !- Vertex 4 Xcoordinate
    4928883.9276234945,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30244_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687419.1183263869,        !- Vertex 1 Xcoordinate
    4928883.9276234945,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687419.1183263869,        !- Vertex 2 Xcoordinate
    4928883.9276234945,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687408.9817025659,        !- Vertex 3 Xcoordinate
    4928878.168347908,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687408.9817025659,        !- Vertex 4 Xcoordinate
    4928878.168347908,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30152_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687440.4981163437,        !- Vertex 1 Xcoordinate
    4928898.655793151,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687440.4981163437,        !- Vertex 2 Xcoordinate
    4928898.655793151,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687428.2957538492,        !- Vertex 3 Xcoordinate
    4928897.129110504,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687428.2957538492,        !- Vertex 4 Xcoordinate
    4928897.129110504,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30152_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687428.2957538492,        !- Vertex 1 Xcoordinate
    4928897.129110504,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687428.2957538492,        !- Vertex 2 Xcoordinate
    4928897.129110504,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687426.6999984869,        !- Vertex 3 Xcoordinate
    4928909.883119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687426.6999984869,        !- Vertex 4 Xcoordinate
    4928909.883119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30152_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687426.6999984869,        !- Vertex 1 Xcoordinate
    4928909.883119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687426.6999984869,        !- Vertex 2 Xcoordinate
    4928909.883119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687438.9023955859,        !- Vertex 3 Xcoordinate
    4928911.409958661,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687438.9023955859,        !- Vertex 4 Xcoordinate
    4928911.409958661,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30152_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687438.9023955859,        !- Vertex 1 Xcoordinate
    4928911.409958661,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687438.9023955859,        !- Vertex 2 Xcoordinate
    4928911.409958661,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687440.4981163437,        !- Vertex 3 Xcoordinate
    4928898.655793151,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687440.4981163437,        !- Vertex 4 Xcoordinate
    4928898.655793151,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29899_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687437.237744215,         !- Vertex 1 Xcoordinate
    4928925.412824592,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687437.237744215,         !- Vertex 2 Xcoordinate
    4928925.412824592,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687425.2502111014,        !- Vertex 3 Xcoordinate
    4928924.131882513,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687425.2502111014,        !- Vertex 4 Xcoordinate
    4928924.131882513,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29899_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687425.2502111014,        !- Vertex 1 Xcoordinate
    4928924.131882513,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687425.2502111014,        !- Vertex 2 Xcoordinate
    4928924.131882513,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687423.826004642,         !- Vertex 3 Xcoordinate
    4928937.4601370385,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687423.826004642,         !- Vertex 4 Xcoordinate
    4928937.4601370385,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29899_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687423.826004642,         !- Vertex 1 Xcoordinate
    4928937.4601370385,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687423.826004642,         !- Vertex 2 Xcoordinate
    4928937.4601370385,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687435.8135377556,        !- Vertex 3 Xcoordinate
    4928938.741079117,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687435.8135377556,        !- Vertex 4 Xcoordinate
    4928938.741079117,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29899_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687435.8135377556,        !- Vertex 1 Xcoordinate
    4928938.741079117,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687435.8135377556,        !- Vertex 2 Xcoordinate
    4928938.741079117,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687437.237744215,         !- Vertex 3 Xcoordinate
    4928925.412824592,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687437.237744215,         !- Vertex 4 Xcoordinate
    4928925.412824592,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29807_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687386.7863127227,        !- Vertex 1 Xcoordinate
    4928941.514139065,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687386.7863127227,        !- Vertex 2 Xcoordinate
    4928941.514139065,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687406.0084322,           !- Vertex 3 Xcoordinate
    4928945.57903171,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687406.0084322,           !- Vertex 4 Xcoordinate
    4928945.57903171,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29807_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687406.0084322,           !- Vertex 1 Xcoordinate
    4928945.57903171,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687406.0084322,           !- Vertex 2 Xcoordinate
    4928945.57903171,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687409.151918711,         !- Vertex 3 Xcoordinate
    4928930.714070075,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687409.151918711,         !- Vertex 4 Xcoordinate
    4928930.714070075,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29807_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687409.151918711,         !- Vertex 1 Xcoordinate
    4928930.714070075,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687409.151918711,         !- Vertex 2 Xcoordinate
    4928930.714070075,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687389.9297992338,        !- Vertex 3 Xcoordinate
    4928926.649177429,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687389.9297992338,        !- Vertex 4 Xcoordinate
    4928926.649177429,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29807_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687389.9297992338,        !- Vertex 1 Xcoordinate
    4928926.649177429,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687389.9297992338,        !- Vertex 2 Xcoordinate
    4928926.649177429,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687386.7863127227,        !- Vertex 3 Xcoordinate
    4928941.514139065,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687386.7863127227,        !- Vertex 4 Xcoordinate
    4928941.514139065,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_c20284c1db81daa2_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    c20284c1db81daa2_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_c20284c1db81daa2_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_c20284c1db81daa2_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    c20284c1db81daa2_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_c20284c1db81daa2_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_c20284c1db81daa2_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    c20284c1db81daa2_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_c20284c1db81daa2_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_c20284c1db81daa2_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    c20284c1db81daa2_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_c20284c1db81daa2_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_c20284c1db81daa2_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    c20284c1db81daa2_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_c20284c1db81daa2_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_c20284c1db81daa2_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    c20284c1db81daa2_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_c20284c1db81daa2_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_c20284c1db81daa2_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    c20284c1db81daa2_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_c20284c1db81daa2_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_c20284c1db81daa2_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    c20284c1db81daa2_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_c20284c1db81daa2_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_c20284c1db81daa2_F0_dwelling_0,    !- Name
    c20284c1db81daa2_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_c20284c1db81daa2_F0_dwelling_1,    !- Name
    c20284c1db81daa2_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_c20284c1db81daa2_F1_dwelling_0,    !- Name
    c20284c1db81daa2_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_c20284c1db81daa2_F1_dwelling_1,    !- Name
    c20284c1db81daa2_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_c20284c1db81daa2_F2_dwelling_0,    !- Name
    c20284c1db81daa2_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_c20284c1db81daa2_F2_dwelling_1,    !- Name
    c20284c1db81daa2_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_c20284c1db81daa2_F3_dwelling_0,    !- Name
    c20284c1db81daa2_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_c20284c1db81daa2_F3_dwelling_1,    !- Name
    c20284c1db81daa2_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_c20284c1db81daa2_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_c20284c1db81daa2_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_c20284c1db81daa2_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_c20284c1db81daa2_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_c20284c1db81daa2_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_c20284c1db81daa2_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_c20284c1db81daa2_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_c20284c1db81daa2_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    c20284c1db81daa2_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_c20284c1db81daa2_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    c20284c1db81daa2_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_c20284c1db81daa2_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    c20284c1db81daa2_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_c20284c1db81daa2_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    c20284c1db81daa2_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_c20284c1db81daa2_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    c20284c1db81daa2_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_c20284c1db81daa2_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    c20284c1db81daa2_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_c20284c1db81daa2_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    c20284c1db81daa2_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_c20284c1db81daa2_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    c20284c1db81daa2_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_c20284c1db81daa2_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    c20284c1db81daa2_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    c20284c1db81daa2_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    c20284c1db81daa2_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    c20284c1db81daa2_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    c20284c1db81daa2_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    c20284c1db81daa2_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    c20284c1db81daa2_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    c20284c1db81daa2_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data