!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_86a226713f8264c9_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/86a226713f8264c9/86a226713f8264c9_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9058281353670552,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    3.759304e-01,             !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.6711395814079611,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    86a226713f8264c9_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.841796875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.841796875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.841796875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.841796875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    422.801513671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    422.801513671875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.8798828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.8798828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.8798828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.8798828125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    422.806640625,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    422.806640625,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.8681640625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.8681640625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.8681640625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    86a226713f8264c9_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    281.8681640625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686297.468,               !- Vertex 3 Xcoordinate
    4929027.429,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686297.468,               !- Vertex 4 Xcoordinate
    4929027.429,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686297.468,               !- Vertex 2 Xcoordinate
    4929027.429,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686289.95,                !- Vertex 3 Xcoordinate
    4929028.383,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686289.95,                !- Vertex 4 Xcoordinate
    4929028.383,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686289.95,                !- Vertex 1 Xcoordinate
    4929028.383,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686289.95,                !- Vertex 2 Xcoordinate
    4929028.383,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686289.95,                !- Vertex 4 Xcoordinate
    4929028.383,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686297.468,               !- Vertex 2 Xcoordinate
    4929027.429,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686289.95,                !- Vertex 3 Xcoordinate
    4929028.383,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 1 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686297.468,               !- Vertex 3 Xcoordinate
    4929027.429,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686297.468,               !- Vertex 4 Xcoordinate
    4929027.429,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686297.468,               !- Vertex 2 Xcoordinate
    4929027.429,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686289.95,                !- Vertex 3 Xcoordinate
    4929028.383,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686289.95,                !- Vertex 4 Xcoordinate
    4929028.383,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686289.95,                !- Vertex 1 Xcoordinate
    4929028.383,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686289.95,                !- Vertex 2 Xcoordinate
    4929028.383,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686289.95,                !- Vertex 4 Xcoordinate
    4929028.383,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686297.468,               !- Vertex 2 Xcoordinate
    4929027.429,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686289.95,                !- Vertex 3 Xcoordinate
    4929028.383,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 2 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686297.468,               !- Vertex 3 Xcoordinate
    4929027.429,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686297.468,               !- Vertex 4 Xcoordinate
    4929027.429,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686297.468,               !- Vertex 2 Xcoordinate
    4929027.429,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686289.95,                !- Vertex 3 Xcoordinate
    4929028.383,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686289.95,                !- Vertex 4 Xcoordinate
    4929028.383,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686289.95,                !- Vertex 1 Xcoordinate
    4929028.383,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686289.95,                !- Vertex 2 Xcoordinate
    4929028.383,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686289.95,                !- Vertex 4 Xcoordinate
    4929028.383,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686297.468,               !- Vertex 2 Xcoordinate
    4929027.429,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686289.95,                !- Vertex 3 Xcoordinate
    4929028.383,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 3 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686297.468,               !- Vertex 3 Xcoordinate
    4929027.429,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686297.468,               !- Vertex 4 Xcoordinate
    4929027.429,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686297.468,               !- Vertex 2 Xcoordinate
    4929027.429,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686289.95,                !- Vertex 3 Xcoordinate
    4929028.383,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686289.95,                !- Vertex 4 Xcoordinate
    4929028.383,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686289.95,                !- Vertex 1 Xcoordinate
    4929028.383,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686289.95,                !- Vertex 2 Xcoordinate
    4929028.383,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686289.95,                !- Vertex 4 Xcoordinate
    4929028.383,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686308.09,                !- Vertex 2 Xcoordinate
    4929026.082,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686289.95,                !- Vertex 3 Xcoordinate
    4929028.383,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686289.95,                !- Vertex 4 Xcoordinate
    4929028.383,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686289.95,                !- Vertex 1 Xcoordinate
    4929028.383,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686289.95,                !- Vertex 2 Xcoordinate
    4929028.383,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686291.053,               !- Vertex 3 Xcoordinate
    4929037.063,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686291.053,               !- Vertex 4 Xcoordinate
    4929037.063,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a4 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.053,               !- Vertex 1 Xcoordinate
    4929037.063,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686291.053,               !- Vertex 2 Xcoordinate
    4929037.063,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686303.869,               !- Vertex 3 Xcoordinate
    4929035.437,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686303.869,               !- Vertex 4 Xcoordinate
    4929035.437,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.869,               !- Vertex 1 Xcoordinate
    4929035.437,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686303.869,               !- Vertex 2 Xcoordinate
    4929035.437,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686303.55,                !- Vertex 4 Xcoordinate
    4929032.202,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.55,                !- Vertex 1 Xcoordinate
    4929032.202,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686308.53,                !- Vertex 4 Xcoordinate
    4929031.102,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.53,                !- Vertex 1 Xcoordinate
    4929031.102,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686308.09,                !- Vertex 3 Xcoordinate
    4929026.082,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.869,               !- Vertex 1 Xcoordinate
    4929035.437,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686289.95,                !- Vertex 5 Xcoordinate
    4929028.383,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686291.053,               !- Vertex 6 Xcoordinate
    4929037.063,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686308.09,                !- Vertex 2 Xcoordinate
    4929026.082,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686289.95,                !- Vertex 3 Xcoordinate
    4929028.383,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686289.95,                !- Vertex 4 Xcoordinate
    4929028.383,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686289.95,                !- Vertex 1 Xcoordinate
    4929028.383,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686289.95,                !- Vertex 2 Xcoordinate
    4929028.383,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686291.053,               !- Vertex 3 Xcoordinate
    4929037.063,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686291.053,               !- Vertex 4 Xcoordinate
    4929037.063,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a4 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.053,               !- Vertex 1 Xcoordinate
    4929037.063,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686291.053,               !- Vertex 2 Xcoordinate
    4929037.063,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686303.869,               !- Vertex 3 Xcoordinate
    4929035.437,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686303.869,               !- Vertex 4 Xcoordinate
    4929035.437,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.869,               !- Vertex 1 Xcoordinate
    4929035.437,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686303.869,               !- Vertex 2 Xcoordinate
    4929035.437,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686303.55,                !- Vertex 4 Xcoordinate
    4929032.202,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.55,                !- Vertex 1 Xcoordinate
    4929032.202,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686308.53,                !- Vertex 4 Xcoordinate
    4929031.102,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.53,                !- Vertex 1 Xcoordinate
    4929031.102,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686308.09,                !- Vertex 3 Xcoordinate
    4929026.082,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686303.869,               !- Vertex 4 Xcoordinate
    4929035.437,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686291.053,               !- Vertex 5 Xcoordinate
    4929037.063,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686289.95,                !- Vertex 6 Xcoordinate
    4929028.383,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.869,               !- Vertex 1 Xcoordinate
    4929035.437,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    686289.95,                !- Vertex 5 Xcoordinate
    4929028.383,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    686291.053,               !- Vertex 6 Xcoordinate
    4929037.063,              !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686303.55,                !- Vertex 4 Xcoordinate
    4929032.202,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.55,                !- Vertex 1 Xcoordinate
    4929032.202,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686308.53,                !- Vertex 4 Xcoordinate
    4929031.102,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.53,                !- Vertex 1 Xcoordinate
    4929031.102,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686308.09,                !- Vertex 3 Xcoordinate
    4929026.082,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686308.09,                !- Vertex 2 Xcoordinate
    4929026.082,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686297.468,               !- Vertex 3 Xcoordinate
    4929027.429,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686297.468,               !- Vertex 4 Xcoordinate
    4929027.429,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686297.468,               !- Vertex 2 Xcoordinate
    4929027.429,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686299.028,               !- Vertex 3 Xcoordinate
    4929039.731,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686299.028,               !- Vertex 4 Xcoordinate
    4929039.731,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686299.028,               !- Vertex 5 Xcoordinate
    4929039.731,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686297.468,               !- Vertex 6 Xcoordinate
    4929027.429,              !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686297.468,               !- Vertex 5 Xcoordinate
    4929027.429,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686299.028,               !- Vertex 6 Xcoordinate
    4929039.731,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686303.55,                !- Vertex 4 Xcoordinate
    4929032.202,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.55,                !- Vertex 1 Xcoordinate
    4929032.202,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686308.53,                !- Vertex 4 Xcoordinate
    4929031.102,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.53,                !- Vertex 1 Xcoordinate
    4929031.102,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686308.09,                !- Vertex 3 Xcoordinate
    4929026.082,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686308.09,                !- Vertex 2 Xcoordinate
    4929026.082,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686297.468,               !- Vertex 3 Xcoordinate
    4929027.429,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686297.468,               !- Vertex 4 Xcoordinate
    4929027.429,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686297.468,               !- Vertex 2 Xcoordinate
    4929027.429,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686299.028,               !- Vertex 3 Xcoordinate
    4929039.731,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686299.028,               !- Vertex 4 Xcoordinate
    4929039.731,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686299.028,               !- Vertex 5 Xcoordinate
    4929039.731,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686297.468,               !- Vertex 6 Xcoordinate
    4929027.429,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686297.468,               !- Vertex 5 Xcoordinate
    4929027.429,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686299.028,               !- Vertex 6 Xcoordinate
    4929039.731,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686303.55,                !- Vertex 4 Xcoordinate
    4929032.202,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.55,                !- Vertex 1 Xcoordinate
    4929032.202,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686308.53,                !- Vertex 4 Xcoordinate
    4929031.102,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.53,                !- Vertex 1 Xcoordinate
    4929031.102,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686308.09,                !- Vertex 3 Xcoordinate
    4929026.082,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686308.09,                !- Vertex 2 Xcoordinate
    4929026.082,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686297.468,               !- Vertex 3 Xcoordinate
    4929027.429,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686297.468,               !- Vertex 4 Xcoordinate
    4929027.429,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686297.468,               !- Vertex 2 Xcoordinate
    4929027.429,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686299.028,               !- Vertex 3 Xcoordinate
    4929039.731,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686299.028,               !- Vertex 4 Xcoordinate
    4929039.731,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686299.028,               !- Vertex 5 Xcoordinate
    4929039.731,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686297.468,               !- Vertex 6 Xcoordinate
    4929027.429,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686297.468,               !- Vertex 5 Xcoordinate
    4929027.429,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686299.028,               !- Vertex 6 Xcoordinate
    4929039.731,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686303.55,                !- Vertex 4 Xcoordinate
    4929032.202,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.55,                !- Vertex 1 Xcoordinate
    4929032.202,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686308.53,                !- Vertex 4 Xcoordinate
    4929031.102,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.53,                !- Vertex 1 Xcoordinate
    4929031.102,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686308.09,                !- Vertex 3 Xcoordinate
    4929026.082,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686308.09,                !- Vertex 2 Xcoordinate
    4929026.082,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686297.468,               !- Vertex 3 Xcoordinate
    4929027.429,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686297.468,               !- Vertex 4 Xcoordinate
    4929027.429,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.468,               !- Vertex 1 Xcoordinate
    4929027.429,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686297.468,               !- Vertex 2 Xcoordinate
    4929027.429,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686299.028,               !- Vertex 3 Xcoordinate
    4929039.731,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686299.028,               !- Vertex 4 Xcoordinate
    4929039.731,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686299.028,               !- Vertex 5 Xcoordinate
    4929039.731,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686297.468,               !- Vertex 6 Xcoordinate
    4929027.429,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686292.431,               !- Vertex 1 Xcoordinate
    4929047.902,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686292.431,               !- Vertex 2 Xcoordinate
    4929047.902,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686296.34,                !- Vertex 4 Xcoordinate
    4929047.452,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686296.34,                !- Vertex 1 Xcoordinate
    4929047.452,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686296.34,                !- Vertex 2 Xcoordinate
    4929047.452,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686304.97,                !- Vertex 3 Xcoordinate
    4929046.582,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686304.97,                !- Vertex 4 Xcoordinate
    4929046.582,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686303.869,               !- Vertex 3 Xcoordinate
    4929035.437,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686303.869,               !- Vertex 4 Xcoordinate
    4929035.437,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a4 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.869,               !- Vertex 1 Xcoordinate
    4929035.437,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686303.869,               !- Vertex 2 Xcoordinate
    4929035.437,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686291.053,               !- Vertex 3 Xcoordinate
    4929037.063,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686291.053,               !- Vertex 4 Xcoordinate
    4929037.063,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.053,               !- Vertex 1 Xcoordinate
    4929037.063,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686291.053,               !- Vertex 2 Xcoordinate
    4929037.063,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686292.431,               !- Vertex 3 Xcoordinate
    4929047.902,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686303.869,               !- Vertex 2 Xcoordinate
    4929035.437,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686291.053,               !- Vertex 3 Xcoordinate
    4929037.063,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686296.34,                !- Vertex 5 Xcoordinate
    4929047.452,              !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686292.431,               !- Vertex 1 Xcoordinate
    4929047.902,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686292.431,               !- Vertex 2 Xcoordinate
    4929047.902,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686296.34,                !- Vertex 4 Xcoordinate
    4929047.452,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686296.34,                !- Vertex 1 Xcoordinate
    4929047.452,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686296.34,                !- Vertex 2 Xcoordinate
    4929047.452,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686304.97,                !- Vertex 3 Xcoordinate
    4929046.582,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686304.97,                !- Vertex 4 Xcoordinate
    4929046.582,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686303.869,               !- Vertex 3 Xcoordinate
    4929035.437,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686303.869,               !- Vertex 4 Xcoordinate
    4929035.437,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a4 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.869,               !- Vertex 1 Xcoordinate
    4929035.437,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686303.869,               !- Vertex 2 Xcoordinate
    4929035.437,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686291.053,               !- Vertex 3 Xcoordinate
    4929037.063,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686291.053,               !- Vertex 4 Xcoordinate
    4929037.063,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.053,               !- Vertex 1 Xcoordinate
    4929037.063,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686291.053,               !- Vertex 2 Xcoordinate
    4929037.063,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686292.431,               !- Vertex 3 Xcoordinate
    4929047.902,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.869,               !- Vertex 1 Xcoordinate
    4929035.437,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686291.053,               !- Vertex 5 Xcoordinate
    4929037.063,              !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    86a226713f8264c9_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686303.869,               !- Vertex 2 Xcoordinate
    4929035.437,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686291.053,               !- Vertex 3 Xcoordinate
    4929037.063,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    686296.34,                !- Vertex 5 Xcoordinate
    4929047.452,              !- Vertex 5 Ycoordinate
    18;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686292.431,               !- Vertex 1 Xcoordinate
    4929047.902,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686292.431,               !- Vertex 2 Xcoordinate
    4929047.902,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686296.34,                !- Vertex 4 Xcoordinate
    4929047.452,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686296.34,                !- Vertex 1 Xcoordinate
    4929047.452,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686296.34,                !- Vertex 2 Xcoordinate
    4929047.452,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686304.97,                !- Vertex 3 Xcoordinate
    4929046.582,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686304.97,                !- Vertex 4 Xcoordinate
    4929046.582,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686304.228,               !- Vertex 3 Xcoordinate
    4929039.072,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.514,               !- Vertex 1 Xcoordinate
    4929040.684,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686291.514,               !- Vertex 2 Xcoordinate
    4929040.684,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686292.431,               !- Vertex 3 Xcoordinate
    4929047.902,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686291.514,               !- Vertex 5 Xcoordinate
    4929040.684,              !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686296.34,                !- Vertex 5 Xcoordinate
    4929047.452,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686292.431,               !- Vertex 1 Xcoordinate
    4929047.902,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686292.431,               !- Vertex 2 Xcoordinate
    4929047.902,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686296.34,                !- Vertex 4 Xcoordinate
    4929047.452,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686296.34,                !- Vertex 1 Xcoordinate
    4929047.452,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686296.34,                !- Vertex 2 Xcoordinate
    4929047.452,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686304.97,                !- Vertex 3 Xcoordinate
    4929046.582,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686304.97,                !- Vertex 4 Xcoordinate
    4929046.582,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686304.228,               !- Vertex 3 Xcoordinate
    4929039.072,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.514,               !- Vertex 1 Xcoordinate
    4929040.684,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686291.514,               !- Vertex 2 Xcoordinate
    4929040.684,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686292.431,               !- Vertex 3 Xcoordinate
    4929047.902,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686291.514,               !- Vertex 5 Xcoordinate
    4929040.684,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686296.34,                !- Vertex 5 Xcoordinate
    4929047.452,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686292.431,               !- Vertex 1 Xcoordinate
    4929047.902,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686292.431,               !- Vertex 2 Xcoordinate
    4929047.902,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686296.34,                !- Vertex 4 Xcoordinate
    4929047.452,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686296.34,                !- Vertex 1 Xcoordinate
    4929047.452,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686296.34,                !- Vertex 2 Xcoordinate
    4929047.452,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686304.97,                !- Vertex 3 Xcoordinate
    4929046.582,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686304.97,                !- Vertex 4 Xcoordinate
    4929046.582,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686304.228,               !- Vertex 3 Xcoordinate
    4929039.072,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.514,               !- Vertex 1 Xcoordinate
    4929040.684,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686291.514,               !- Vertex 2 Xcoordinate
    4929040.684,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686292.431,               !- Vertex 3 Xcoordinate
    4929047.902,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686291.514,               !- Vertex 5 Xcoordinate
    4929040.684,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686296.34,                !- Vertex 5 Xcoordinate
    4929047.452,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686292.431,               !- Vertex 1 Xcoordinate
    4929047.902,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686292.431,               !- Vertex 2 Xcoordinate
    4929047.902,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686296.34,                !- Vertex 4 Xcoordinate
    4929047.452,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686296.34,                !- Vertex 1 Xcoordinate
    4929047.452,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686296.34,                !- Vertex 2 Xcoordinate
    4929047.452,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686304.97,                !- Vertex 3 Xcoordinate
    4929046.582,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686304.97,                !- Vertex 4 Xcoordinate
    4929046.582,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686304.228,               !- Vertex 3 Xcoordinate
    4929039.072,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.514,               !- Vertex 1 Xcoordinate
    4929040.684,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686291.514,               !- Vertex 2 Xcoordinate
    4929040.684,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686292.431,               !- Vertex 3 Xcoordinate
    4929047.902,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686291.514,               !- Vertex 5 Xcoordinate
    4929040.684,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.514,               !- Vertex 1 Xcoordinate
    4929040.684,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686291.514,               !- Vertex 2 Xcoordinate
    4929040.684,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686299.028,               !- Vertex 3 Xcoordinate
    4929039.731,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686299.028,               !- Vertex 4 Xcoordinate
    4929039.731,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.514,               !- Vertex 1 Xcoordinate
    4929040.684,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686291.514,               !- Vertex 2 Xcoordinate
    4929040.684,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686299.028,               !- Vertex 3 Xcoordinate
    4929039.731,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686299.028,               !- Vertex 4 Xcoordinate
    4929039.731,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.514,               !- Vertex 1 Xcoordinate
    4929040.684,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686291.514,               !- Vertex 2 Xcoordinate
    4929040.684,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686299.028,               !- Vertex 3 Xcoordinate
    4929039.731,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686299.028,               !- Vertex 4 Xcoordinate
    4929039.731,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 3 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686291.514,               !- Vertex 1 Xcoordinate
    4929040.684,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686291.514,               !- Vertex 2 Xcoordinate
    4929040.684,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686299.028,               !- Vertex 3 Xcoordinate
    4929039.731,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686299.028,               !- Vertex 4 Xcoordinate
    4929039.731,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 3 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 3 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a4 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686298.5687568903,        !- Vertex 1 Xcoordinate
    4929036.1094559375,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686297.4680456963,        !- Vertex 2 Xcoordinate
    4929027.429360356,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686289.95,                !- Vertex 3 Xcoordinate
    4929028.383,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686291.0536013874,        !- Vertex 4 Xcoordinate
    4929037.062923701,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 3 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686297.4680456963,        !- Vertex 1 Xcoordinate
    4929027.429360356,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686298.5687568903,        !- Vertex 2 Xcoordinate
    4929036.1094559375,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686291.0536013874,        !- Vertex 3 Xcoordinate
    4929037.062923701,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686289.95,                !- Vertex 4 Xcoordinate
    4929028.383,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 3 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a4 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686303.869,               !- Vertex 2 Xcoordinate
    4929035.437,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686298.5687568903,        !- Vertex 3 Xcoordinate
    4929036.1094559375,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686299.028,               !- Vertex 4 Xcoordinate
    4929039.731,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 3 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.869,               !- Vertex 1 Xcoordinate
    4929035.437,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686299.028,               !- Vertex 3 Xcoordinate
    4929039.731,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686298.5687568903,        !- Vertex 4 Xcoordinate
    4929036.1094559375,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.0280000173,        !- Vertex 1 Xcoordinate
    4929039.730999998,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686299.0280000173,        !- Vertex 2 Xcoordinate
    4929039.730999998,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686304.228,               !- Vertex 3 Xcoordinate
    4929039.072,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686299.0280000173,        !- Vertex 3 Xcoordinate
    4929039.730999998,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686299.0280000173,        !- Vertex 4 Xcoordinate
    4929039.730999998,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 1 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.0280000173,        !- Vertex 1 Xcoordinate
    4929039.730999998,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686299.0280000173,        !- Vertex 2 Xcoordinate
    4929039.730999998,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686304.228,               !- Vertex 3 Xcoordinate
    4929039.072,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 1 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686299.0280000173,        !- Vertex 3 Xcoordinate
    4929039.730999998,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686299.0280000173,        !- Vertex 4 Xcoordinate
    4929039.730999998,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 2 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.0280000173,        !- Vertex 1 Xcoordinate
    4929039.730999998,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686299.0280000173,        !- Vertex 2 Xcoordinate
    4929039.730999998,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686304.228,               !- Vertex 3 Xcoordinate
    4929039.072,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 2 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686299.0280000173,        !- Vertex 3 Xcoordinate
    4929039.730999998,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686299.0280000173,        !- Vertex 4 Xcoordinate
    4929039.730999998,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 3 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 3 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.0280000173,        !- Vertex 1 Xcoordinate
    4929039.730999998,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686299.0280000173,        !- Vertex 2 Xcoordinate
    4929039.730999998,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686304.228,               !- Vertex 3 Xcoordinate
    4929039.072,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686304.228,               !- Vertex 4 Xcoordinate
    4929039.072,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 3 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    86a226713f8264c9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 3 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686299.0280000173,        !- Vertex 3 Xcoordinate
    4929039.730999998,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686299.0280000173,        !- Vertex 4 Xcoordinate
    4929039.730999998,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_2 Storey 3 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a4 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.97,                !- Vertex 1 Xcoordinate
    4929046.582,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686304.228,               !- Vertex 2 Xcoordinate
    4929039.072,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686296.34,                !- Vertex 5 Xcoordinate
    4929047.452,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_2 Storey 3 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686304.228,               !- Vertex 1 Xcoordinate
    4929039.072,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686304.97,                !- Vertex 2 Xcoordinate
    4929046.582,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686296.34,                !- Vertex 3 Xcoordinate
    4929047.452,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686292.431,               !- Vertex 4 Xcoordinate
    4929047.902,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686291.514,               !- Vertex 5 Xcoordinate
    4929040.684,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a4 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a0 Storey 3 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686308.09,                !- Vertex 1 Xcoordinate
    4929026.082,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686308.53,                !- Vertex 2 Xcoordinate
    4929031.102,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686303.55,                !- Vertex 3 Xcoordinate
    4929032.202,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686303.869,               !- Vertex 4 Xcoordinate
    4929035.437,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686298.5687568903,        !- Vertex 5 Xcoordinate
    4929036.1094559375,       !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686297.4680456963,        !- Vertex 6 Xcoordinate
    4929027.429360356,        !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a0 Storey 3 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a4 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686303.869,               !- Vertex 1 Xcoordinate
    4929035.437,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686303.55,                !- Vertex 2 Xcoordinate
    4929032.202,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686308.53,                !- Vertex 3 Xcoordinate
    4929031.102,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686308.09,                !- Vertex 4 Xcoordinate
    4929026.082,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686297.4680456963,        !- Vertex 5 Xcoordinate
    4929027.429360356,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686298.5687568903,        !- Vertex 6 Xcoordinate
    4929036.1094559375,       !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_0_a0 Storey 3 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_1_a4 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686299.028,               !- Vertex 1 Xcoordinate
    4929039.731,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686298.5687568903,        !- Vertex 2 Xcoordinate
    4929036.1094559375,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686291.0536013874,        !- Vertex 3 Xcoordinate
    4929037.062923701,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686291.514,               !- Vertex 4 Xcoordinate
    4929040.684,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 86a226713f8264c9_1_a4 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    86a226713f8264c9_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 86a226713f8264c9_0_a0 Storey 3 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686298.5687568903,        !- Vertex 1 Xcoordinate
    4929036.1094559375,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686299.028,               !- Vertex 2 Xcoordinate
    4929039.731,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686291.514,               !- Vertex 3 Xcoordinate
    4929040.684,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686291.0536013874,        !- Vertex 4 Xcoordinate
    4929037.062923701,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

INTERNALMASS,
    86a226713f8264c9_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.94975700069561;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.96047300294926;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.95625799476383;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.94975700069561;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.96047300294926;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.95625799476383;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.94975700069561;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.96047300294926;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.95625799476383;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.94975700069561;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.96047300294926;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    93.95625799476383;        !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    140.93397850032048;       !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    140.93552849463944;       !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F5_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F5_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    140.93397850032048;       !- Surface Area

INTERNALMASS,
    86a226713f8264c9_F5_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    86a226713f8264c9_F5_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    140.93552849463944;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_29087_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686302.426881486,         !- Vertex 1 Xcoordinate
    4929008.075579643,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686302.426881486,         !- Vertex 2 Xcoordinate
    4929008.075579643,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686292.6703745675,        !- Vertex 3 Xcoordinate
    4928954.032825437,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686292.6703745675,        !- Vertex 4 Xcoordinate
    4928954.032825437,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29087_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686292.6703745675,        !- Vertex 1 Xcoordinate
    4928954.032825437,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686292.6703745675,        !- Vertex 2 Xcoordinate
    4928954.032825437,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686277.5899984961,        !- Vertex 3 Xcoordinate
    4928956.755119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686277.5899984961,        !- Vertex 4 Xcoordinate
    4928956.755119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29087_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686277.5899984961,        !- Vertex 1 Xcoordinate
    4928956.755119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686277.5899984961,        !- Vertex 2 Xcoordinate
    4928956.755119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686287.3465855645,        !- Vertex 3 Xcoordinate
    4929010.798072481,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686287.3465855645,        !- Vertex 4 Xcoordinate
    4929010.798072481,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29087_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686287.3465855645,        !- Vertex 1 Xcoordinate
    4929010.798072481,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686287.3465855645,        !- Vertex 2 Xcoordinate
    4929010.798072481,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686302.426881486,         !- Vertex 3 Xcoordinate
    4929008.075579643,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686302.426881486,         !- Vertex 4 Xcoordinate
    4929008.075579643,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28971_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686280.7533951622,        !- Vertex 1 Xcoordinate
    4928955.954704333,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686280.7533951622,        !- Vertex 2 Xcoordinate
    4928955.954704333,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686290.0565770614,        !- Vertex 3 Xcoordinate
    4929024.107156881,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686290.0565770614,        !- Vertex 4 Xcoordinate
    4929024.107156881,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28971_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686290.0565770614,        !- Vertex 1 Xcoordinate
    4929024.107156881,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686290.0565770614,        !- Vertex 2 Xcoordinate
    4929024.107156881,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686335.8799984958,        !- Vertex 3 Xcoordinate
    4929017.852119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686335.8799984958,        !- Vertex 4 Xcoordinate
    4929017.852119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28971_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686335.8799984958,        !- Vertex 1 Xcoordinate
    4929017.852119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686335.8799984958,        !- Vertex 2 Xcoordinate
    4929017.852119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686326.5767997148,        !- Vertex 3 Xcoordinate
    4928949.699559399,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686326.5767997148,        !- Vertex 4 Xcoordinate
    4928949.699559399,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28971_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686326.5767997148,        !- Vertex 1 Xcoordinate
    4928949.699559399,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686326.5767997148,        !- Vertex 2 Xcoordinate
    4928949.699559399,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686280.7533951622,        !- Vertex 3 Xcoordinate
    4928955.954704333,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686280.7533951622,        !- Vertex 4 Xcoordinate
    4928955.954704333,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29012_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686261.871888585,         !- Vertex 1 Xcoordinate
    4929019.9217672255,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686261.871888585,         !- Vertex 2 Xcoordinate
    4929019.9217672255,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686282.8499984962,        !- Vertex 3 Xcoordinate
    4929017.713119194,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686282.8499984962,        !- Vertex 4 Xcoordinate
    4929017.713119194,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29012_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686282.8499984962,        !- Vertex 1 Xcoordinate
    4929017.713119194,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686282.8499984962,        !- Vertex 2 Xcoordinate
    4929017.713119194,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686281.2891924275,        !- Vertex 3 Xcoordinate
    4929002.886098961,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686281.2891924275,        !- Vertex 4 Xcoordinate
    4929002.886098961,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29012_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686281.2891924275,        !- Vertex 1 Xcoordinate
    4929002.886098961,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686281.2891924275,        !- Vertex 2 Xcoordinate
    4929002.886098961,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686260.3109984964,        !- Vertex 3 Xcoordinate
    4929005.094119194,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686260.3109984964,        !- Vertex 4 Xcoordinate
    4929005.094119194,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29012_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686260.3109984964,        !- Vertex 1 Xcoordinate
    4929005.094119194,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686260.3109984964,        !- Vertex 2 Xcoordinate
    4929005.094119194,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686261.871888585,         !- Vertex 3 Xcoordinate
    4929019.9217672255,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686261.871888585,         !- Vertex 4 Xcoordinate
    4929019.9217672255,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28782_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686337.5553239493,        !- Vertex 1 Xcoordinate
    4929022.622649723,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686337.5553239493,        !- Vertex 2 Xcoordinate
    4929022.622649723,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686307.9426263433,        !- Vertex 3 Xcoordinate
    4929026.099105044,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686307.9426263433,        !- Vertex 4 Xcoordinate
    4929026.099105044,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28782_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686307.9426263433,        !- Vertex 1 Xcoordinate
    4929026.099105044,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686307.9426263433,        !- Vertex 2 Xcoordinate
    4929026.099105044,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686310.6821580161,        !- Vertex 3 Xcoordinate
    4929049.434633857,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686310.6821580161,        !- Vertex 4 Xcoordinate
    4929049.434633857,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28782_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686310.6821580161,        !- Vertex 1 Xcoordinate
    4929049.434633857,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686310.6821580161,        !- Vertex 2 Xcoordinate
    4929049.434633857,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686340.294855622,         !- Vertex 3 Xcoordinate
    4929045.958178535,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686340.294855622,         !- Vertex 4 Xcoordinate
    4929045.958178535,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28782_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686340.294855622,         !- Vertex 1 Xcoordinate
    4929045.958178535,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686340.294855622,         !- Vertex 2 Xcoordinate
    4929045.958178535,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686337.5553239493,        !- Vertex 3 Xcoordinate
    4929022.622649723,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686337.5553239493,        !- Vertex 4 Xcoordinate
    4929022.622649723,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28736_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686304.9699984959,        !- Vertex 1 Xcoordinate
    4929046.582119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686304.9699984959,        !- Vertex 2 Xcoordinate
    4929046.582119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686296.3399984959,        !- Vertex 3 Xcoordinate
    4929047.452119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686296.3399984959,        !- Vertex 4 Xcoordinate
    4929047.452119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28736_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686296.3399984959,        !- Vertex 1 Xcoordinate
    4929047.452119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686296.3399984959,        !- Vertex 2 Xcoordinate
    4929047.452119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686296.9841229515,        !- Vertex 3 Xcoordinate
    4929053.8418070525,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686296.9841229515,        !- Vertex 4 Xcoordinate
    4929053.8418070525,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28736_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686296.9841229515,        !- Vertex 1 Xcoordinate
    4929053.8418070525,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686296.9841229515,        !- Vertex 2 Xcoordinate
    4929053.8418070525,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686305.6141229518,        !- Vertex 3 Xcoordinate
    4929052.971807053,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686305.6141229518,        !- Vertex 4 Xcoordinate
    4929052.971807053,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28736_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686305.6141229518,        !- Vertex 1 Xcoordinate
    4929052.971807053,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686305.6141229518,        !- Vertex 2 Xcoordinate
    4929052.971807053,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686304.9699984959,        !- Vertex 3 Xcoordinate
    4929046.582119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686304.9699984959,        !- Vertex 4 Xcoordinate
    4929046.582119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28237_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686179.3497438445,        !- Vertex 1 Xcoordinate
    4929043.375903664,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686179.3497438445,        !- Vertex 2 Xcoordinate
    4929043.375903664,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686203.4818255153,        !- Vertex 3 Xcoordinate
    4929123.590992458,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686203.4818255153,        !- Vertex 4 Xcoordinate
    4929123.590992458,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28237_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686203.4818255153,        !- Vertex 1 Xcoordinate
    4929123.590992458,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686203.4818255153,        !- Vertex 2 Xcoordinate
    4929123.590992458,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686303.8394847771,        !- Vertex 3 Xcoordinate
    4929093.399176129,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686303.8394847771,        !- Vertex 4 Xcoordinate
    4929093.399176129,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28237_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686303.8394847771,        !- Vertex 1 Xcoordinate
    4929093.399176129,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686303.8394847771,        !- Vertex 2 Xcoordinate
    4929093.399176129,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686279.7074031061,        !- Vertex 3 Xcoordinate
    4929013.184087334,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686279.7074031061,        !- Vertex 4 Xcoordinate
    4929013.184087334,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28237_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686279.7074031061,        !- Vertex 1 Xcoordinate
    4929013.184087334,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686279.7074031061,        !- Vertex 2 Xcoordinate
    4929013.184087334,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686179.3497438445,        !- Vertex 3 Xcoordinate
    4929043.375903664,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686179.3497438445,        !- Vertex 4 Xcoordinate
    4929043.375903664,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_95738_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686340.9329346551,        !- Vertex 1 Xcoordinate
    4929120.4205236565,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686340.9329346551,        !- Vertex 2 Xcoordinate
    4929120.4205236565,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686343.5795808191,        !- Vertex 3 Xcoordinate
    4929052.137052575,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686343.5795808191,        !- Vertex 4 Xcoordinate
    4929052.137052575,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_95738_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686343.5795808191,        !- Vertex 1 Xcoordinate
    4929052.137052575,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686343.5795808191,        !- Vertex 2 Xcoordinate
    4929052.137052575,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686292.9099195928,        !- Vertex 3 Xcoordinate
    4929050.173112225,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686292.9099195928,        !- Vertex 4 Xcoordinate
    4929050.173112225,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_95738_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686292.9099195928,        !- Vertex 1 Xcoordinate
    4929050.173112225,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686292.9099195928,        !- Vertex 2 Xcoordinate
    4929050.173112225,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686290.2632734287,        !- Vertex 3 Xcoordinate
    4929118.456583306,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686290.2632734287,        !- Vertex 4 Xcoordinate
    4929118.456583306,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_95738_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686290.2632734287,        !- Vertex 1 Xcoordinate
    4929118.456583306,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686290.2632734287,        !- Vertex 2 Xcoordinate
    4929118.456583306,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686340.9329346551,        !- Vertex 3 Xcoordinate
    4929120.4205236565,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686340.9329346551,        !- Vertex 4 Xcoordinate
    4929120.4205236565,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F5_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F5_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_86a226713f8264c9_F5_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    86a226713f8264c9_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_86a226713f8264c9_F5_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F0_dwelling_0,    !- Name
    86a226713f8264c9_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F0_dwelling_1,    !- Name
    86a226713f8264c9_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F0_dwelling_2,    !- Name
    86a226713f8264c9_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F1_dwelling_0,    !- Name
    86a226713f8264c9_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F1_dwelling_1,    !- Name
    86a226713f8264c9_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F1_dwelling_2,    !- Name
    86a226713f8264c9_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F2_dwelling_0,    !- Name
    86a226713f8264c9_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F2_dwelling_1,    !- Name
    86a226713f8264c9_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F2_dwelling_2,    !- Name
    86a226713f8264c9_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F3_dwelling_0,    !- Name
    86a226713f8264c9_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F3_dwelling_1,    !- Name
    86a226713f8264c9_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F3_dwelling_2,    !- Name
    86a226713f8264c9_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F4_dwelling_0,    !- Name
    86a226713f8264c9_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F4_dwelling_1,    !- Name
    86a226713f8264c9_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F5_dwelling_0,    !- Name
    86a226713f8264c9_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_86a226713f8264c9_F5_dwelling_1,    !- Name
    86a226713f8264c9_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F5_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_86a226713f8264c9_F5_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F5_dwelling_0,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F5_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    86a226713f8264c9_F5_dwelling_1,    !- Zone Name
    EU_HeatOnly_86a226713f8264c9_F5_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    86a226713f8264c9_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F5_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    86a226713f8264c9_F5_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data