!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_96898ed410005ff7_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/96898ed410005ff7/96898ed410005ff7_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_96898ed410005ff7_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/96898ed410005ff7/96898ed410005ff7_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_96898ed410005ff7_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/96898ed410005ff7/96898ed410005ff7_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_96898ed410005ff7_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/96898ed410005ff7/96898ed410005ff7_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_96898ed410005ff7_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/96898ed410005ff7/96898ed410005ff7_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9378813067869615,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.5485720851018077,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.7134802579238234,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    96898ed410005ff7_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    162.385986328125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    96898ed410005ff7_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    324.7646484375,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    96898ed410005ff7_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    324.7822265625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    96898ed410005ff7_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    324.7822265625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    96898ed410005ff7_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    162.384521484375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686767.523,               !- Vertex 1 Xcoordinate
    4928701.677,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686767.523,               !- Vertex 2 Xcoordinate
    4928701.677,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686757.86,                !- Vertex 3 Xcoordinate
    4928704.712,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686757.86,                !- Vertex 4 Xcoordinate
    4928704.712,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686757.86,                !- Vertex 1 Xcoordinate
    4928704.712,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686757.86,                !- Vertex 2 Xcoordinate
    4928704.712,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686759.8,                 !- Vertex 3 Xcoordinate
    4928710.002,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686759.8,                 !- Vertex 4 Xcoordinate
    4928710.002,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686759.8,                 !- Vertex 1 Xcoordinate
    4928710.002,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686759.8,                 !- Vertex 2 Xcoordinate
    4928710.002,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686769.246,               !- Vertex 3 Xcoordinate
    4928706.456,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686769.246,               !- Vertex 4 Xcoordinate
    4928706.456,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    96898ed410005ff7_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686767.523,               !- Vertex 1 Xcoordinate
    4928701.677,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686769.246,               !- Vertex 2 Xcoordinate
    4928706.456,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686759.8,                 !- Vertex 3 Xcoordinate
    4928710.002,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686757.86,                !- Vertex 4 Xcoordinate
    4928704.712,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686777.149,               !- Vertex 1 Xcoordinate
    4928700.492,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686777.149,               !- Vertex 2 Xcoordinate
    4928700.492,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686781.469,               !- Vertex 3 Xcoordinate
    4928699.112,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686781.469,               !- Vertex 4 Xcoordinate
    4928699.112,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686781.469,               !- Vertex 1 Xcoordinate
    4928699.112,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686781.469,               !- Vertex 2 Xcoordinate
    4928699.112,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686780.939,               !- Vertex 3 Xcoordinate
    4928697.462,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686780.939,               !- Vertex 4 Xcoordinate
    4928697.462,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686780.939,               !- Vertex 1 Xcoordinate
    4928697.462,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686780.939,               !- Vertex 2 Xcoordinate
    4928697.462,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686757.86,                !- Vertex 3 Xcoordinate
    4928704.712,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686757.86,                !- Vertex 4 Xcoordinate
    4928704.712,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686757.86,                !- Vertex 1 Xcoordinate
    4928704.712,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686757.86,                !- Vertex 2 Xcoordinate
    4928704.712,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686759.8,                 !- Vertex 3 Xcoordinate
    4928710.002,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686759.8,                 !- Vertex 4 Xcoordinate
    4928710.002,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686759.8,                 !- Vertex 1 Xcoordinate
    4928710.002,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686759.8,                 !- Vertex 2 Xcoordinate
    4928710.002,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686772.479,               !- Vertex 3 Xcoordinate
    4928705.242,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686772.479,               !- Vertex 4 Xcoordinate
    4928705.242,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686772.479,               !- Vertex 1 Xcoordinate
    4928705.242,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686772.479,               !- Vertex 2 Xcoordinate
    4928705.242,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686776.269,               !- Vertex 3 Xcoordinate
    4928703.992,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686776.269,               !- Vertex 4 Xcoordinate
    4928703.992,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686776.269,               !- Vertex 1 Xcoordinate
    4928703.992,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686776.269,               !- Vertex 2 Xcoordinate
    4928703.992,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686778.079,               !- Vertex 3 Xcoordinate
    4928703.412,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686778.079,               !- Vertex 4 Xcoordinate
    4928703.412,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686778.079,               !- Vertex 1 Xcoordinate
    4928703.412,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686778.079,               !- Vertex 2 Xcoordinate
    4928703.412,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686777.149,               !- Vertex 3 Xcoordinate
    4928700.492,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686777.149,               !- Vertex 4 Xcoordinate
    4928700.492,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686777.149,               !- Vertex 1 Xcoordinate
    4928700.492,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686777.149,               !- Vertex 2 Xcoordinate
    4928700.492,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686781.469,               !- Vertex 3 Xcoordinate
    4928699.112,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686781.469,               !- Vertex 4 Xcoordinate
    4928699.112,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686781.469,               !- Vertex 1 Xcoordinate
    4928699.112,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686781.469,               !- Vertex 2 Xcoordinate
    4928699.112,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686780.939,               !- Vertex 3 Xcoordinate
    4928697.462,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686780.939,               !- Vertex 4 Xcoordinate
    4928697.462,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686780.939,               !- Vertex 1 Xcoordinate
    4928697.462,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686780.939,               !- Vertex 2 Xcoordinate
    4928697.462,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686757.86,                !- Vertex 3 Xcoordinate
    4928704.712,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686757.86,                !- Vertex 4 Xcoordinate
    4928704.712,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686757.86,                !- Vertex 1 Xcoordinate
    4928704.712,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686757.86,                !- Vertex 2 Xcoordinate
    4928704.712,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686759.8,                 !- Vertex 3 Xcoordinate
    4928710.002,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686759.8,                 !- Vertex 4 Xcoordinate
    4928710.002,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686759.8,                 !- Vertex 1 Xcoordinate
    4928710.002,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686759.8,                 !- Vertex 2 Xcoordinate
    4928710.002,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686772.479,               !- Vertex 3 Xcoordinate
    4928705.242,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686772.479,               !- Vertex 4 Xcoordinate
    4928705.242,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686772.479,               !- Vertex 1 Xcoordinate
    4928705.242,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686772.479,               !- Vertex 2 Xcoordinate
    4928705.242,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686776.269,               !- Vertex 3 Xcoordinate
    4928703.992,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686776.269,               !- Vertex 4 Xcoordinate
    4928703.992,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686776.269,               !- Vertex 1 Xcoordinate
    4928703.992,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686776.269,               !- Vertex 2 Xcoordinate
    4928703.992,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686778.079,               !- Vertex 3 Xcoordinate
    4928703.412,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686778.079,               !- Vertex 4 Xcoordinate
    4928703.412,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686778.079,               !- Vertex 1 Xcoordinate
    4928703.412,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686778.079,               !- Vertex 2 Xcoordinate
    4928703.412,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686777.149,               !- Vertex 3 Xcoordinate
    4928700.492,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686777.149,               !- Vertex 4 Xcoordinate
    4928700.492,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686777.149,               !- Vertex 1 Xcoordinate
    4928700.492,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686777.149,               !- Vertex 2 Xcoordinate
    4928700.492,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686781.469,               !- Vertex 3 Xcoordinate
    4928699.112,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686781.469,               !- Vertex 4 Xcoordinate
    4928699.112,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686781.469,               !- Vertex 1 Xcoordinate
    4928699.112,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686781.469,               !- Vertex 2 Xcoordinate
    4928699.112,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686780.939,               !- Vertex 3 Xcoordinate
    4928697.462,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686780.939,               !- Vertex 4 Xcoordinate
    4928697.462,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686780.939,               !- Vertex 1 Xcoordinate
    4928697.462,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686780.939,               !- Vertex 2 Xcoordinate
    4928697.462,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686757.86,                !- Vertex 3 Xcoordinate
    4928704.712,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686757.86,                !- Vertex 4 Xcoordinate
    4928704.712,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686757.86,                !- Vertex 1 Xcoordinate
    4928704.712,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686757.86,                !- Vertex 2 Xcoordinate
    4928704.712,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686759.8,                 !- Vertex 3 Xcoordinate
    4928710.002,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686759.8,                 !- Vertex 4 Xcoordinate
    4928710.002,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686759.8,                 !- Vertex 1 Xcoordinate
    4928710.002,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686759.8,                 !- Vertex 2 Xcoordinate
    4928710.002,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686772.479,               !- Vertex 3 Xcoordinate
    4928705.242,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686772.479,               !- Vertex 4 Xcoordinate
    4928705.242,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686772.479,               !- Vertex 1 Xcoordinate
    4928705.242,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686772.479,               !- Vertex 2 Xcoordinate
    4928705.242,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686776.269,               !- Vertex 3 Xcoordinate
    4928703.992,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686776.269,               !- Vertex 4 Xcoordinate
    4928703.992,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686776.269,               !- Vertex 1 Xcoordinate
    4928703.992,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686776.269,               !- Vertex 2 Xcoordinate
    4928703.992,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686778.079,               !- Vertex 3 Xcoordinate
    4928703.412,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686778.079,               !- Vertex 4 Xcoordinate
    4928703.412,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686778.079,               !- Vertex 1 Xcoordinate
    4928703.412,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686778.079,               !- Vertex 2 Xcoordinate
    4928703.412,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686777.149,               !- Vertex 3 Xcoordinate
    4928700.492,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686777.149,               !- Vertex 4 Xcoordinate
    4928700.492,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686778.079,               !- Vertex 1 Xcoordinate
    4928703.412,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686777.149,               !- Vertex 2 Xcoordinate
    4928700.492,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686781.469,               !- Vertex 3 Xcoordinate
    4928699.112,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686780.939,               !- Vertex 4 Xcoordinate
    4928697.462,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686757.86,                !- Vertex 5 Xcoordinate
    4928704.712,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686759.8,                 !- Vertex 6 Xcoordinate
    4928710.002,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686772.479,               !- Vertex 7 Xcoordinate
    4928705.242,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686776.269,               !- Vertex 8 Xcoordinate
    4928703.992,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686777.149,               !- Vertex 1 Xcoordinate
    4928700.492,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686777.149,               !- Vertex 2 Xcoordinate
    4928700.492,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686781.469,               !- Vertex 3 Xcoordinate
    4928699.112,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686781.469,               !- Vertex 4 Xcoordinate
    4928699.112,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686781.469,               !- Vertex 1 Xcoordinate
    4928699.112,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686781.469,               !- Vertex 2 Xcoordinate
    4928699.112,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686780.939,               !- Vertex 3 Xcoordinate
    4928697.462,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686780.939,               !- Vertex 4 Xcoordinate
    4928697.462,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686780.939,               !- Vertex 1 Xcoordinate
    4928697.462,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686780.939,               !- Vertex 2 Xcoordinate
    4928697.462,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686767.523,               !- Vertex 3 Xcoordinate
    4928701.677,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686767.523,               !- Vertex 4 Xcoordinate
    4928701.677,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686769.246,               !- Vertex 1 Xcoordinate
    4928706.456,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686769.246,               !- Vertex 2 Xcoordinate
    4928706.456,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686772.479,               !- Vertex 3 Xcoordinate
    4928705.242,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686772.479,               !- Vertex 4 Xcoordinate
    4928705.242,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686772.479,               !- Vertex 1 Xcoordinate
    4928705.242,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686772.479,               !- Vertex 2 Xcoordinate
    4928705.242,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686776.269,               !- Vertex 3 Xcoordinate
    4928703.992,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686776.269,               !- Vertex 4 Xcoordinate
    4928703.992,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_1 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686776.269,               !- Vertex 1 Xcoordinate
    4928703.992,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686776.269,               !- Vertex 2 Xcoordinate
    4928703.992,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686778.079,               !- Vertex 3 Xcoordinate
    4928703.412,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686778.079,               !- Vertex 4 Xcoordinate
    4928703.412,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_1 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686778.079,               !- Vertex 1 Xcoordinate
    4928703.412,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686778.079,               !- Vertex 2 Xcoordinate
    4928703.412,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686777.149,               !- Vertex 3 Xcoordinate
    4928700.492,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686777.149,               !- Vertex 4 Xcoordinate
    4928700.492,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686780.939,               !- Vertex 1 Xcoordinate
    4928697.462,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686781.469,               !- Vertex 2 Xcoordinate
    4928699.112,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686777.149,               !- Vertex 3 Xcoordinate
    4928700.492,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686778.079,               !- Vertex 4 Xcoordinate
    4928703.412,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686776.269,               !- Vertex 5 Xcoordinate
    4928703.992,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686772.479,               !- Vertex 6 Xcoordinate
    4928705.242,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    686769.246,               !- Vertex 7 Xcoordinate
    4928706.456,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    686767.523,               !- Vertex 8 Xcoordinate
    4928701.677,              !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a0 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 96898ed410005ff7_1 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686769.246,               !- Vertex 1 Xcoordinate
    4928706.456,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686769.246,               !- Vertex 2 Xcoordinate
    4928706.456,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686767.523,               !- Vertex 3 Xcoordinate
    4928701.677,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686767.523,               !- Vertex 4 Xcoordinate
    4928701.677,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_1 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 96898ed410005ff7_0_a0 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686767.523,               !- Vertex 1 Xcoordinate
    4928701.677,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686767.523,               !- Vertex 2 Xcoordinate
    4928701.677,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686769.246,               !- Vertex 3 Xcoordinate
    4928706.456,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686769.246,               !- Vertex 4 Xcoordinate
    4928706.456,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 96898ed410005ff7_0_a1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686778.0789999999,        !- Vertex 1 Xcoordinate
    4928703.412,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686777.1489999997,        !- Vertex 2 Xcoordinate
    4928700.492,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686781.469,               !- Vertex 3 Xcoordinate
    4928699.112,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686780.9389999998,        !- Vertex 4 Xcoordinate
    4928697.462,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686757.8599999999,        !- Vertex 5 Xcoordinate
    4928704.712,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686759.7999999998,        !- Vertex 6 Xcoordinate
    4928710.002,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686772.4789999998,        !- Vertex 7 Xcoordinate
    4928705.242,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686776.2689999999,        !- Vertex 8 Xcoordinate
    4928703.992,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 96898ed410005ff7_0_a1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686780.9389999998,        !- Vertex 1 Xcoordinate
    4928697.462,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686781.469,               !- Vertex 2 Xcoordinate
    4928699.112,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686777.1489999997,        !- Vertex 3 Xcoordinate
    4928700.492,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686778.0789999999,        !- Vertex 4 Xcoordinate
    4928703.412,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686776.2689999999,        !- Vertex 5 Xcoordinate
    4928703.992,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686772.4789999998,        !- Vertex 6 Xcoordinate
    4928705.242,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686759.7999999998,        !- Vertex 7 Xcoordinate
    4928710.002,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686757.8599999999,        !- Vertex 8 Xcoordinate
    4928704.712,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 96898ed410005ff7_0_a1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686778.0789999999,        !- Vertex 1 Xcoordinate
    4928703.412,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686777.1489999997,        !- Vertex 2 Xcoordinate
    4928700.492,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686781.469,               !- Vertex 3 Xcoordinate
    4928699.112,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686780.9389999998,        !- Vertex 4 Xcoordinate
    4928697.462,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686757.8599999999,        !- Vertex 5 Xcoordinate
    4928704.712,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686759.7999999998,        !- Vertex 6 Xcoordinate
    4928710.002,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686772.4789999998,        !- Vertex 7 Xcoordinate
    4928705.242,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686776.2689999999,        !- Vertex 8 Xcoordinate
    4928703.992,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 96898ed410005ff7_0_a1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686780.9389999998,        !- Vertex 1 Xcoordinate
    4928697.462,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686781.469,               !- Vertex 2 Xcoordinate
    4928699.112,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686777.1489999997,        !- Vertex 3 Xcoordinate
    4928700.492,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686778.0789999999,        !- Vertex 4 Xcoordinate
    4928703.412,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686776.2689999999,        !- Vertex 5 Xcoordinate
    4928703.992,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686772.4789999998,        !- Vertex 6 Xcoordinate
    4928705.242,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686759.7999999998,        !- Vertex 7 Xcoordinate
    4928710.002,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686757.8599999999,        !- Vertex 8 Xcoordinate
    4928704.712,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a0 Storey 0 Roof 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    96898ed410005ff7_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 96898ed410005ff7_0_a1 Storey 0 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686769.2459192025,        !- Vertex 1 Xcoordinate
    4928706.455775896,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686767.523,               !- Vertex 2 Xcoordinate
    4928701.677,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686757.8599999999,        !- Vertex 3 Xcoordinate
    4928704.712,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686759.7999999998,        !- Vertex 4 Xcoordinate
    4928710.002,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 0 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 96898ed410005ff7_0_a0 Storey 0 Roof 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686767.523,               !- Vertex 1 Xcoordinate
    4928701.677,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686769.2459192025,        !- Vertex 2 Xcoordinate
    4928706.455775896,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686759.7999999998,        !- Vertex 3 Xcoordinate
    4928710.002,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686757.8599999999,        !- Vertex 4 Xcoordinate
    4928704.712,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_0_a1 Storey 0 Floor 0001_3_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 96898ed410005ff7_1 Storey 0 Roof 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686780.9389999998,        !- Vertex 1 Xcoordinate
    4928697.462,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686781.469,               !- Vertex 2 Xcoordinate
    4928699.112,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686777.1489999997,        !- Vertex 3 Xcoordinate
    4928700.492,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686778.0789999999,        !- Vertex 4 Xcoordinate
    4928703.412,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686776.2689999999,        !- Vertex 5 Xcoordinate
    4928703.992,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686772.4789999998,        !- Vertex 6 Xcoordinate
    4928705.242,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686769.2459192025,        !- Vertex 7 Xcoordinate
    4928706.455775896,        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686767.523,               !- Vertex 8 Xcoordinate
    4928701.677,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 96898ed410005ff7_1 Storey 0 Roof 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 96898ed410005ff7_0_a1 Storey 0 Floor 0001_3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686778.0789999999,        !- Vertex 1 Xcoordinate
    4928703.412,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686777.1489999997,        !- Vertex 2 Xcoordinate
    4928700.492,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686781.469,               !- Vertex 3 Xcoordinate
    4928699.112,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686780.9389999998,        !- Vertex 4 Xcoordinate
    4928697.462,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686767.523,               !- Vertex 5 Xcoordinate
    4928701.677,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686769.2459192025,        !- Vertex 6 Xcoordinate
    4928706.455775896,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686772.4789999998,        !- Vertex 7 Xcoordinate
    4928705.242,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686776.2689999999,        !- Vertex 8 Xcoordinate
    4928703.992,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

INTERNALMASS,
    96898ed410005ff7_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    96898ed410005ff7_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    54.128681000609284;       !- Surface Area

INTERNALMASS,
    96898ed410005ff7_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    54.128204494141976;       !- Surface Area

INTERNALMASS,
    96898ed410005ff7_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    108.26126499019738;       !- Surface Area

INTERNALMASS,
    96898ed410005ff7_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    108.26126499019738;       !- Surface Area

INTERNALMASS,
    96898ed410005ff7_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    108.26126499019738;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_32206_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686793.6494523572,        !- Vertex 1 Xcoordinate
    4928636.533348669,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686793.6494523572,        !- Vertex 2 Xcoordinate
    4928636.533348669,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686781.160629012,         !- Vertex 3 Xcoordinate
    4928683.007914787,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686781.160629012,         !- Vertex 4 Xcoordinate
    4928683.007914787,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32206_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686781.160629012,         !- Vertex 1 Xcoordinate
    4928683.007914787,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686781.160629012,         !- Vertex 2 Xcoordinate
    4928683.007914787,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686805.857339792,         !- Vertex 3 Xcoordinate
    4928689.644509465,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686805.857339792,         !- Vertex 4 Xcoordinate
    4928689.644509465,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32206_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686805.857339792,         !- Vertex 1 Xcoordinate
    4928689.644509465,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686805.857339792,         !- Vertex 2 Xcoordinate
    4928689.644509465,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686818.3461631371,        !- Vertex 3 Xcoordinate
    4928643.169943347,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686818.3461631371,        !- Vertex 4 Xcoordinate
    4928643.169943347,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32206_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686818.3461631371,        !- Vertex 1 Xcoordinate
    4928643.169943347,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686818.3461631371,        !- Vertex 2 Xcoordinate
    4928643.169943347,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686793.6494523572,        !- Vertex 3 Xcoordinate
    4928636.533348669,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686793.6494523572,        !- Vertex 4 Xcoordinate
    4928636.533348669,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31967_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686781.3289984923,        !- Vertex 1 Xcoordinate
    4928673.331119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686781.3289984923,        !- Vertex 2 Xcoordinate
    4928673.331119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686782.4859984922,        !- Vertex 3 Xcoordinate
    4928678.075119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686782.4859984922,        !- Vertex 4 Xcoordinate
    4928678.075119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31967_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686782.4859984922,        !- Vertex 1 Xcoordinate
    4928678.075119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686782.4859984922,        !- Vertex 2 Xcoordinate
    4928678.075119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686787.4959737423,        !- Vertex 3 Xcoordinate
    4928676.853507979,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686787.4959737423,        !- Vertex 4 Xcoordinate
    4928676.853507979,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31967_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686787.4959737423,        !- Vertex 1 Xcoordinate
    4928676.853507979,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686787.4959737423,        !- Vertex 2 Xcoordinate
    4928676.853507979,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686786.3389737424,        !- Vertex 3 Xcoordinate
    4928672.109507977,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686786.3389737424,        !- Vertex 4 Xcoordinate
    4928672.109507977,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31967_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686786.3389737424,        !- Vertex 1 Xcoordinate
    4928672.109507977,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686786.3389737424,        !- Vertex 2 Xcoordinate
    4928672.109507977,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686781.3289984923,        !- Vertex 3 Xcoordinate
    4928673.331119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686781.3289984923,        !- Vertex 4 Xcoordinate
    4928673.331119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31844_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686748.8789984926,        !- Vertex 1 Xcoordinate
    4928680.2821191875,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686748.8789984926,        !- Vertex 2 Xcoordinate
    4928680.2821191875,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686754.2959984925,        !- Vertex 3 Xcoordinate
    4928695.00811919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686754.2959984925,        !- Vertex 4 Xcoordinate
    4928695.00811919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31844_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686754.2959984925,        !- Vertex 1 Xcoordinate
    4928695.00811919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686754.2959984925,        !- Vertex 2 Xcoordinate
    4928695.00811919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686772.5057522601,        !- Vertex 3 Xcoordinate
    4928688.30967006,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686772.5057522601,        !- Vertex 4 Xcoordinate
    4928688.30967006,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31844_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686772.5057522601,        !- Vertex 1 Xcoordinate
    4928688.30967006,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686772.5057522601,        !- Vertex 2 Xcoordinate
    4928688.30967006,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686767.0887522608,        !- Vertex 3 Xcoordinate
    4928673.5836700555,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686767.0887522608,        !- Vertex 4 Xcoordinate
    4928673.5836700555,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31844_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686767.0887522608,        !- Vertex 1 Xcoordinate
    4928673.5836700555,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686767.0887522608,        !- Vertex 2 Xcoordinate
    4928673.5836700555,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686748.8789984926,        !- Vertex 3 Xcoordinate
    4928680.2821191875,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686748.8789984926,        !- Vertex 4 Xcoordinate
    4928680.2821191875,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31793_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686756.1199984925,        !- Vertex 1 Xcoordinate
    4928699.981119189,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686756.1199984925,        !- Vertex 2 Xcoordinate
    4928699.981119189,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686778.6449984923,        !- Vertex 3 Xcoordinate
    4928691.48711919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686778.6449984923,        !- Vertex 4 Xcoordinate
    4928691.48711919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31793_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686778.6449984923,        !- Vertex 1 Xcoordinate
    4928691.48711919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686778.6449984923,        !- Vertex 2 Xcoordinate
    4928691.48711919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686776.7116360944,        !- Vertex 3 Xcoordinate
    4928686.3608043585,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686776.7116360944,        !- Vertex 4 Xcoordinate
    4928686.3608043585,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31793_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686776.7116360944,        !- Vertex 1 Xcoordinate
    4928686.3608043585,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686776.7116360944,        !- Vertex 2 Xcoordinate
    4928686.3608043585,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686754.1866360974,        !- Vertex 3 Xcoordinate
    4928694.854804365,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686754.1866360974,        !- Vertex 4 Xcoordinate
    4928694.854804365,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31793_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686754.1866360974,        !- Vertex 1 Xcoordinate
    4928694.854804365,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686754.1866360974,        !- Vertex 2 Xcoordinate
    4928694.854804365,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686756.1199984925,        !- Vertex 3 Xcoordinate
    4928699.981119189,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686756.1199984925,        !- Vertex 4 Xcoordinate
    4928699.981119189,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31749_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686781.5057939965,        !- Vertex 1 Xcoordinate
    4928690.4659385905,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686781.5057939965,        !- Vertex 2 Xcoordinate
    4928690.4659385905,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686755.9757074987,        !- Vertex 3 Xcoordinate
    4928699.578283842,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686755.9757074987,        !- Vertex 4 Xcoordinate
    4928699.578283842,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31749_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686755.9757074987,        !- Vertex 1 Xcoordinate
    4928699.578283842,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686755.9757074987,        !- Vertex 2 Xcoordinate
    4928699.578283842,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686758.126256948,         !- Vertex 3 Xcoordinate
    4928705.603485036,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686758.126256948,         !- Vertex 4 Xcoordinate
    4928705.603485036,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31749_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686758.126256948,         !- Vertex 1 Xcoordinate
    4928705.603485036,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686758.126256948,         !- Vertex 2 Xcoordinate
    4928705.603485036,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686783.6563434458,        !- Vertex 3 Xcoordinate
    4928696.491139785,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686783.6563434458,        !- Vertex 4 Xcoordinate
    4928696.491139785,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31749_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686783.6563434458,        !- Vertex 1 Xcoordinate
    4928696.491139785,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686783.6563434458,        !- Vertex 2 Xcoordinate
    4928696.491139785,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686781.5057939965,        !- Vertex 3 Xcoordinate
    4928690.4659385905,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686781.5057939965,        !- Vertex 4 Xcoordinate
    4928690.4659385905,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31681_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686792.1269984923,        !- Vertex 1 Xcoordinate
    4928710.637119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686792.1269984923,        !- Vertex 2 Xcoordinate
    4928710.637119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686789.626998492,         !- Vertex 3 Xcoordinate
    4928705.47711919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686789.626998492,         !- Vertex 4 Xcoordinate
    4928705.47711919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31681_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686789.626998492,         !- Vertex 1 Xcoordinate
    4928705.47711919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686789.626998492,         !- Vertex 2 Xcoordinate
    4928705.47711919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686784.7149635907,        !- Vertex 3 Xcoordinate
    4928707.856902718,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686784.7149635907,        !- Vertex 4 Xcoordinate
    4928707.856902718,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31681_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686784.7149635907,        !- Vertex 1 Xcoordinate
    4928707.856902718,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686784.7149635907,        !- Vertex 2 Xcoordinate
    4928707.856902718,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686787.2149635911,        !- Vertex 3 Xcoordinate
    4928713.016902718,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686787.2149635911,        !- Vertex 4 Xcoordinate
    4928713.016902718,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31681_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686787.2149635911,        !- Vertex 1 Xcoordinate
    4928713.016902718,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686787.2149635911,        !- Vertex 2 Xcoordinate
    4928713.016902718,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686792.1269984923,        !- Vertex 3 Xcoordinate
    4928710.637119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686792.1269984923,        !- Vertex 4 Xcoordinate
    4928710.637119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31811_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686712.5199984927,        !- Vertex 1 Xcoordinate
    4928698.662119189,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686712.5199984927,        !- Vertex 2 Xcoordinate
    4928698.662119189,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686746.3999984926,        !- Vertex 3 Xcoordinate
    4928694.68211919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686746.3999984926,        !- Vertex 4 Xcoordinate
    4928694.68211919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31811_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686746.3999984926,        !- Vertex 1 Xcoordinate
    4928694.68211919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686746.3999984926,        !- Vertex 2 Xcoordinate
    4928694.68211919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686745.7935391474,        !- Vertex 3 Xcoordinate
    4928689.519384396,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686745.7935391474,        !- Vertex 4 Xcoordinate
    4928689.519384396,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31811_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686745.7935391474,        !- Vertex 1 Xcoordinate
    4928689.519384396,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686745.7935391474,        !- Vertex 2 Xcoordinate
    4928689.519384396,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686711.9135391472,        !- Vertex 3 Xcoordinate
    4928693.499384394,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686711.9135391472,        !- Vertex 4 Xcoordinate
    4928693.499384394,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31811_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686711.9135391472,        !- Vertex 1 Xcoordinate
    4928693.499384394,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686711.9135391472,        !- Vertex 2 Xcoordinate
    4928693.499384394,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686712.5199984927,        !- Vertex 3 Xcoordinate
    4928698.662119189,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686712.5199984927,        !- Vertex 4 Xcoordinate
    4928698.662119189,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31767_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686747.2817479622,        !- Vertex 1 Xcoordinate
    4928694.488471464,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686747.2817479622,        !- Vertex 2 Xcoordinate
    4928694.488471464,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686711.1806587441,        !- Vertex 3 Xcoordinate
    4928698.822817815,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686711.1806587441,        !- Vertex 4 Xcoordinate
    4928698.822817815,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31767_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686711.1806587441,        !- Vertex 1 Xcoordinate
    4928698.822817815,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686711.1806587441,        !- Vertex 2 Xcoordinate
    4928698.822817815,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686711.6942318201,        !- Vertex 3 Xcoordinate
    4928703.100405705,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686711.6942318201,        !- Vertex 4 Xcoordinate
    4928703.100405705,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31767_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686711.6942318201,        !- Vertex 1 Xcoordinate
    4928703.100405705,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686711.6942318201,        !- Vertex 2 Xcoordinate
    4928703.100405705,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686747.7953210383,        !- Vertex 3 Xcoordinate
    4928698.766059355,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686747.7953210383,        !- Vertex 4 Xcoordinate
    4928698.766059355,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31767_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686747.7953210383,        !- Vertex 1 Xcoordinate
    4928698.766059355,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686747.7953210383,        !- Vertex 2 Xcoordinate
    4928698.766059355,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686747.2817479622,        !- Vertex 3 Xcoordinate
    4928694.488471464,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686747.2817479622,        !- Vertex 4 Xcoordinate
    4928694.488471464,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31659_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686750.483195269,         !- Vertex 1 Xcoordinate
    4928698.13947289,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686750.483195269,         !- Vertex 2 Xcoordinate
    4928698.13947289,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686707.7312697332,        !- Vertex 3 Xcoordinate
    4928703.360953129,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686707.7312697332,        !- Vertex 4 Xcoordinate
    4928703.360953129,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31659_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686707.7312697332,        !- Vertex 1 Xcoordinate
    4928703.360953129,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686707.7312697332,        !- Vertex 2 Xcoordinate
    4928703.360953129,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686709.2470617669,        !- Vertex 3 Xcoordinate
    4928715.77180699,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686709.2470617669,        !- Vertex 4 Xcoordinate
    4928715.77180699,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31659_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686709.2470617669,        !- Vertex 1 Xcoordinate
    4928715.77180699,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686709.2470617669,        !- Vertex 2 Xcoordinate
    4928715.77180699,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686751.9989873026,        !- Vertex 3 Xcoordinate
    4928710.550326751,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686751.9989873026,        !- Vertex 4 Xcoordinate
    4928710.550326751,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31659_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686751.9989873026,        !- Vertex 1 Xcoordinate
    4928710.550326751,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686751.9989873026,        !- Vertex 2 Xcoordinate
    4928710.550326751,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686750.483195269,         !- Vertex 3 Xcoordinate
    4928698.13947289,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686750.483195269,         !- Vertex 4 Xcoordinate
    4928698.13947289,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31628_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686707.6426473411,        !- Vertex 1 Xcoordinate
    4928721.554741863,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686707.6426473411,        !- Vertex 2 Xcoordinate
    4928721.554741863,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686754.2899984925,        !- Vertex 3 Xcoordinate
    4928717.03111919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686754.2899984925,        !- Vertex 4 Xcoordinate
    4928717.03111919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31628_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686754.2899984925,        !- Vertex 1 Xcoordinate
    4928717.03111919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686754.2899984925,        !- Vertex 2 Xcoordinate
    4928717.03111919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686753.6150625707,        !- Vertex 3 Xcoordinate
    4928710.0706108445,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686753.6150625707,        !- Vertex 4 Xcoordinate
    4928710.0706108445,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31628_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686753.6150625707,        !- Vertex 1 Xcoordinate
    4928710.0706108445,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686753.6150625707,        !- Vertex 2 Xcoordinate
    4928710.0706108445,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686706.9676527865,        !- Vertex 3 Xcoordinate
    4928714.594247563,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686706.9676527865,        !- Vertex 4 Xcoordinate
    4928714.594247563,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31628_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686706.9676527865,        !- Vertex 1 Xcoordinate
    4928714.594247563,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686706.9676527865,        !- Vertex 2 Xcoordinate
    4928714.594247563,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686707.6426473411,        !- Vertex 3 Xcoordinate
    4928721.554741863,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686707.6426473411,        !- Vertex 4 Xcoordinate
    4928721.554741863,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31588_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686743.4137371485,        !- Vertex 1 Xcoordinate
    4928718.08571148,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686743.4137371485,        !- Vertex 2 Xcoordinate
    4928718.08571148,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686717.5058101767,        !- Vertex 3 Xcoordinate
    4928720.591643968,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686717.5058101767,        !- Vertex 4 Xcoordinate
    4928720.591643968,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31588_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686717.5058101767,        !- Vertex 1 Xcoordinate
    4928720.591643968,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686717.5058101767,        !- Vertex 2 Xcoordinate
    4928720.591643968,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686718.2588247821,        !- Vertex 3 Xcoordinate
    4928728.376788845,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686718.2588247821,        !- Vertex 4 Xcoordinate
    4928728.376788845,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31588_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686718.2588247821,        !- Vertex 1 Xcoordinate
    4928728.376788845,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686718.2588247821,        !- Vertex 2 Xcoordinate
    4928728.376788845,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686744.1667517539,        !- Vertex 3 Xcoordinate
    4928725.870856358,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686744.1667517539,        !- Vertex 4 Xcoordinate
    4928725.870856358,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31588_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686744.1667517539,        !- Vertex 1 Xcoordinate
    4928725.870856358,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686744.1667517539,        !- Vertex 2 Xcoordinate
    4928725.870856358,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686743.4137371485,        !- Vertex 3 Xcoordinate
    4928718.08571148,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686743.4137371485,        !- Vertex 4 Xcoordinate
    4928718.08571148,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31637_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686777.1589984922,        !- Vertex 1 Xcoordinate
    4928719.170119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686777.1589984922,        !- Vertex 2 Xcoordinate
    4928719.170119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686792.6833667425,        !- Vertex 3 Xcoordinate
    4928711.398623855,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686792.6833667425,        !- Vertex 4 Xcoordinate
    4928711.398623855,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31637_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686792.6833667425,        !- Vertex 1 Xcoordinate
    4928711.398623855,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686792.6833667425,        !- Vertex 2 Xcoordinate
    4928711.398623855,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686788.0753004018,        !- Vertex 3 Xcoordinate
    4928702.1932688765,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686788.0753004018,        !- Vertex 4 Xcoordinate
    4928702.1932688765,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31637_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686788.0753004018,        !- Vertex 1 Xcoordinate
    4928702.1932688765,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686788.0753004018,        !- Vertex 2 Xcoordinate
    4928702.1932688765,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686772.5512059405,        !- Vertex 3 Xcoordinate
    4928709.964403978,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686772.5512059405,        !- Vertex 4 Xcoordinate
    4928709.964403978,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31637_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686772.5512059405,        !- Vertex 1 Xcoordinate
    4928709.964403978,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686772.5512059405,        !- Vertex 2 Xcoordinate
    4928709.964403978,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686777.1589984922,        !- Vertex 3 Xcoordinate
    4928719.170119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686777.1589984922,        !- Vertex 4 Xcoordinate
    4928719.170119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31608_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686774.7649366615,        !- Vertex 1 Xcoordinate
    4928704.383233362,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686774.7649366615,        !- Vertex 2 Xcoordinate
    4928704.383233362,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686759.7015119877,        !- Vertex 3 Xcoordinate
    4928710.038403433,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686759.7015119877,        !- Vertex 4 Xcoordinate
    4928710.038403433,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31608_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686759.7015119877,        !- Vertex 1 Xcoordinate
    4928710.038403433,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686759.7015119877,        !- Vertex 2 Xcoordinate
    4928710.038403433,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686765.2699984923,        !- Vertex 3 Xcoordinate
    4928724.87111919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686765.2699984923,        !- Vertex 4 Xcoordinate
    4928724.87111919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31608_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686765.2699984923,        !- Vertex 1 Xcoordinate
    4928724.87111919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686765.2699984923,        !- Vertex 2 Xcoordinate
    4928724.87111919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686780.3335864766,        !- Vertex 3 Xcoordinate
    4928719.216197865,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686780.3335864766,        !- Vertex 4 Xcoordinate
    4928719.216197865,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31608_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686780.3335864766,        !- Vertex 1 Xcoordinate
    4928719.216197865,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686780.3335864766,        !- Vertex 2 Xcoordinate
    4928719.216197865,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686774.7649366615,        !- Vertex 3 Xcoordinate
    4928704.383233362,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686774.7649366615,        !- Vertex 4 Xcoordinate
    4928704.383233362,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31481_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686783.6580463081,        !- Vertex 1 Xcoordinate
    4928738.026975293,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686783.6580463081,        !- Vertex 2 Xcoordinate
    4928738.026975293,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686776.2089984922,        !- Vertex 3 Xcoordinate
    4928719.670119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686776.2089984922,        !- Vertex 4 Xcoordinate
    4928719.670119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31481_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686776.2089984922,        !- Vertex 1 Xcoordinate
    4928719.670119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686776.2089984922,        !- Vertex 2 Xcoordinate
    4928719.670119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686764.4216434984,        !- Vertex 3 Xcoordinate
    4928724.453201757,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686764.4216434984,        !- Vertex 4 Xcoordinate
    4928724.453201757,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31481_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686764.4216434984,        !- Vertex 1 Xcoordinate
    4928724.453201757,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686764.4216434984,        !- Vertex 2 Xcoordinate
    4928724.453201757,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686771.8699984923,        !- Vertex 3 Xcoordinate
    4928742.810119189,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686771.8699984923,        !- Vertex 4 Xcoordinate
    4928742.810119189,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31481_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686771.8699984923,        !- Vertex 1 Xcoordinate
    4928742.810119189,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686771.8699984923,        !- Vertex 2 Xcoordinate
    4928742.810119189,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686783.6580463081,        !- Vertex 3 Xcoordinate
    4928738.026975293,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686783.6580463081,        !- Vertex 4 Xcoordinate
    4928738.026975293,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31312_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686766.2898831104,        !- Vertex 1 Xcoordinate
    4928752.07469834,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686766.2898831104,        !- Vertex 2 Xcoordinate
    4928752.07469834,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686753.4445493451,        !- Vertex 3 Xcoordinate
    4928714.56191034,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686753.4445493451,        !- Vertex 4 Xcoordinate
    4928714.56191034,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31312_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686753.4445493451,        !- Vertex 1 Xcoordinate
    4928714.56191034,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686753.4445493451,        !- Vertex 2 Xcoordinate
    4928714.56191034,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686713.315261048,         !- Vertex 3 Xcoordinate
    4928728.303200419,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686713.315261048,         !- Vertex 4 Xcoordinate
    4928728.303200419,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31312_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686713.315261048,         !- Vertex 1 Xcoordinate
    4928728.303200419,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686713.315261048,         !- Vertex 2 Xcoordinate
    4928728.303200419,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686726.1605948134,        !- Vertex 3 Xcoordinate
    4928765.81598842,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686726.1605948134,        !- Vertex 4 Xcoordinate
    4928765.81598842,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31312_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686726.1605948134,        !- Vertex 1 Xcoordinate
    4928765.81598842,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686726.1605948134,        !- Vertex 2 Xcoordinate
    4928765.81598842,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686766.2898831104,        !- Vertex 3 Xcoordinate
    4928752.07469834,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686766.2898831104,        !- Vertex 4 Xcoordinate
    4928752.07469834,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_96898ed410005ff7_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    96898ed410005ff7_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_96898ed410005ff7_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_96898ed410005ff7_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    96898ed410005ff7_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_96898ed410005ff7_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_96898ed410005ff7_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    96898ed410005ff7_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_96898ed410005ff7_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_96898ed410005ff7_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    96898ed410005ff7_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_96898ed410005ff7_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_96898ed410005ff7_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    96898ed410005ff7_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_96898ed410005ff7_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_96898ed410005ff7_F0_dwelling_0,    !- Name
    96898ed410005ff7_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_96898ed410005ff7_F0_dwelling_1,    !- Name
    96898ed410005ff7_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_96898ed410005ff7_F1_dwelling_0,    !- Name
    96898ed410005ff7_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_96898ed410005ff7_F2_dwelling_0,    !- Name
    96898ed410005ff7_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_96898ed410005ff7_F3_dwelling_0,    !- Name
    96898ed410005ff7_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_96898ed410005ff7_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_96898ed410005ff7_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_96898ed410005ff7_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_96898ed410005ff7_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_96898ed410005ff7_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    96898ed410005ff7_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_96898ed410005ff7_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    96898ed410005ff7_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_96898ed410005ff7_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    96898ed410005ff7_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_96898ed410005ff7_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    96898ed410005ff7_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_96898ed410005ff7_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    96898ed410005ff7_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_96898ed410005ff7_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    96898ed410005ff7_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    96898ed410005ff7_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    96898ed410005ff7_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    96898ed410005ff7_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    96898ed410005ff7_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data