!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_9bcdf671117fe879_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/9bcdf671117fe879/9bcdf671117fe879_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.7340168965373618,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.6586313774335247,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.7475264099705649,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    9bcdf671117fe879_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    351.017578125,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 9bcdf671117fe879_0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9bcdf671117fe879_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686815.808,               !- Vertex 1 Xcoordinate
    4928668.661,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686815.808,               !- Vertex 2 Xcoordinate
    4928668.661,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686810.988,               !- Vertex 3 Xcoordinate
    4928670.551,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686810.988,               !- Vertex 4 Xcoordinate
    4928670.551,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9bcdf671117fe879_0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9bcdf671117fe879_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686810.988,               !- Vertex 1 Xcoordinate
    4928670.551,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686810.988,               !- Vertex 2 Xcoordinate
    4928670.551,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686812.168,               !- Vertex 3 Xcoordinate
    4928673.891,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686812.168,               !- Vertex 4 Xcoordinate
    4928673.891,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9bcdf671117fe879_0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9bcdf671117fe879_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686812.168,               !- Vertex 1 Xcoordinate
    4928673.891,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686812.168,               !- Vertex 2 Xcoordinate
    4928673.891,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686815.368,               !- Vertex 3 Xcoordinate
    4928682.071,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686815.368,               !- Vertex 4 Xcoordinate
    4928682.071,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9bcdf671117fe879_0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9bcdf671117fe879_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686815.368,               !- Vertex 1 Xcoordinate
    4928682.071,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686815.368,               !- Vertex 2 Xcoordinate
    4928682.071,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686819.098,               !- Vertex 3 Xcoordinate
    4928680.521,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686819.098,               !- Vertex 4 Xcoordinate
    4928680.521,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9bcdf671117fe879_0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9bcdf671117fe879_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686819.098,               !- Vertex 1 Xcoordinate
    4928680.521,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686819.098,               !- Vertex 2 Xcoordinate
    4928680.521,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686816.948,               !- Vertex 3 Xcoordinate
    4928671.911,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686816.948,               !- Vertex 4 Xcoordinate
    4928671.911,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9bcdf671117fe879_0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    9bcdf671117fe879_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686816.948,               !- Vertex 1 Xcoordinate
    4928671.911,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686816.948,               !- Vertex 2 Xcoordinate
    4928671.911,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686815.808,               !- Vertex 3 Xcoordinate
    4928668.661,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686815.808,               !- Vertex 4 Xcoordinate
    4928668.661,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9bcdf671117fe879_0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    9bcdf671117fe879_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686815.808,               !- Vertex 1 Xcoordinate
    4928668.661,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686816.948,               !- Vertex 2 Xcoordinate
    4928671.911,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686819.098,               !- Vertex 3 Xcoordinate
    4928680.521,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686815.368,               !- Vertex 4 Xcoordinate
    4928682.071,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686812.168,               !- Vertex 5 Xcoordinate
    4928673.891,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686810.988,               !- Vertex 6 Xcoordinate
    4928670.551,              !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 9bcdf671117fe879_0 Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    9bcdf671117fe879_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686819.098,               !- Vertex 1 Xcoordinate
    4928680.521,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686816.948,               !- Vertex 2 Xcoordinate
    4928671.911,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686815.808,               !- Vertex 3 Xcoordinate
    4928668.661,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686810.988,               !- Vertex 4 Xcoordinate
    4928670.551,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686812.168,               !- Vertex 5 Xcoordinate
    4928673.891,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686815.368,               !- Vertex 6 Xcoordinate
    4928682.071,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

INTERNALMASS,
    9bcdf671117fe879_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    9bcdf671117fe879_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    58.5026999964014;         !- Surface Area

SHADING:SITE:DETAILED,
    shade_32123_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686787.3089984922,        !- Vertex 1 Xcoordinate
    4928643.51211919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686787.3089984922,        !- Vertex 2 Xcoordinate
    4928643.51211919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686791.4401304887,        !- Vertex 3 Xcoordinate
    4928659.772763871,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686791.4401304887,        !- Vertex 4 Xcoordinate
    4928659.772763871,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32123_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686791.4401304887,        !- Vertex 1 Xcoordinate
    4928659.772763871,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686791.4401304887,        !- Vertex 2 Xcoordinate
    4928659.772763871,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686796.1689984921,        !- Vertex 3 Xcoordinate
    4928658.571119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686796.1689984921,        !- Vertex 4 Xcoordinate
    4928658.571119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32123_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686796.1689984921,        !- Vertex 1 Xcoordinate
    4928658.571119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686796.1689984921,        !- Vertex 2 Xcoordinate
    4928658.571119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686792.037970884,         !- Vertex 3 Xcoordinate
    4928642.310929261,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686792.037970884,         !- Vertex 4 Xcoordinate
    4928642.310929261,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32123_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686792.037970884,         !- Vertex 1 Xcoordinate
    4928642.310929261,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686792.037970884,         !- Vertex 2 Xcoordinate
    4928642.310929261,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686787.3089984922,        !- Vertex 3 Xcoordinate
    4928643.51211919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686787.3089984922,        !- Vertex 4 Xcoordinate
    4928643.51211919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32031_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686795.191261385,         !- Vertex 1 Xcoordinate
    4928670.258012165,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686795.191261385,         !- Vertex 2 Xcoordinate
    4928670.258012165,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686787.7023972665,        !- Vertex 3 Xcoordinate
    4928642.853258726,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686787.7023972665,        !- Vertex 4 Xcoordinate
    4928642.853258726,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32031_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686787.7023972665,        !- Vertex 1 Xcoordinate
    4928642.853258726,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686787.7023972665,        !- Vertex 2 Xcoordinate
    4928642.853258726,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686779.1194132485,        !- Vertex 3 Xcoordinate
    4928645.198720479,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686779.1194132485,        !- Vertex 4 Xcoordinate
    4928645.198720479,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32031_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686779.1194132485,        !- Vertex 1 Xcoordinate
    4928645.198720479,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686779.1194132485,        !- Vertex 2 Xcoordinate
    4928645.198720479,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686786.6082773671,        !- Vertex 3 Xcoordinate
    4928672.6034739185,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686786.6082773671,        !- Vertex 4 Xcoordinate
    4928672.6034739185,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32031_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686786.6082773671,        !- Vertex 1 Xcoordinate
    4928672.6034739185,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686786.6082773671,        !- Vertex 2 Xcoordinate
    4928672.6034739185,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686795.191261385,         !- Vertex 3 Xcoordinate
    4928670.258012165,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686795.191261385,         !- Vertex 4 Xcoordinate
    4928670.258012165,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32149_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686835.8779984917,        !- Vertex 1 Xcoordinate
    4928657.13111919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686835.8779984917,        !- Vertex 2 Xcoordinate
    4928657.13111919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686824.864724672,         !- Vertex 3 Xcoordinate
    4928633.691223441,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686824.864724672,         !- Vertex 4 Xcoordinate
    4928633.691223441,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32149_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686824.864724672,         !- Vertex 1 Xcoordinate
    4928633.691223441,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686824.864724672,         !- Vertex 2 Xcoordinate
    4928633.691223441,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686818.8441295872,        !- Vertex 3 Xcoordinate
    4928636.519865095,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686818.8441295872,        !- Vertex 4 Xcoordinate
    4928636.519865095,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32149_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686818.8441295872,        !- Vertex 1 Xcoordinate
    4928636.519865095,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686818.8441295872,        !- Vertex 2 Xcoordinate
    4928636.519865095,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686829.857033049,         !- Vertex 3 Xcoordinate
    4928659.960173386,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686829.857033049,         !- Vertex 4 Xcoordinate
    4928659.960173386,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32149_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686829.857033049,         !- Vertex 1 Xcoordinate
    4928659.960173386,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686829.857033049,         !- Vertex 2 Xcoordinate
    4928659.960173386,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686835.8779984917,        !- Vertex 3 Xcoordinate
    4928657.13111919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686835.8779984917,        !- Vertex 4 Xcoordinate
    4928657.13111919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32130_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686829.439873575,         !- Vertex 1 Xcoordinate
    4928659.226607978,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686829.439873575,         !- Vertex 2 Xcoordinate
    4928659.226607978,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686820.4493068767,        !- Vertex 3 Xcoordinate
    4928635.1401296975,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686820.4493068767,        !- Vertex 4 Xcoordinate
    4928635.1401296975,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32130_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686820.4493068767,        !- Vertex 1 Xcoordinate
    4928635.1401296975,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686820.4493068767,        !- Vertex 2 Xcoordinate
    4928635.1401296975,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686813.184790534,         !- Vertex 3 Xcoordinate
    4928637.85169749,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686813.184790534,         !- Vertex 4 Xcoordinate
    4928637.85169749,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32130_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686813.184790534,         !- Vertex 1 Xcoordinate
    4928637.85169749,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686813.184790534,         !- Vertex 2 Xcoordinate
    4928637.85169749,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686822.1753572322,        !- Vertex 3 Xcoordinate
    4928661.938175771,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686822.1753572322,        !- Vertex 4 Xcoordinate
    4928661.938175771,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32130_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686822.1753572322,        !- Vertex 1 Xcoordinate
    4928661.938175771,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686822.1753572322,        !- Vertex 2 Xcoordinate
    4928661.938175771,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686829.439873575,         !- Vertex 3 Xcoordinate
    4928659.226607978,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686829.439873575,         !- Vertex 4 Xcoordinate
    4928659.226607978,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32206_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686793.6494523572,        !- Vertex 1 Xcoordinate
    4928636.533348669,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686793.6494523572,        !- Vertex 2 Xcoordinate
    4928636.533348669,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686781.160629012,         !- Vertex 3 Xcoordinate
    4928683.007914787,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686781.160629012,         !- Vertex 4 Xcoordinate
    4928683.007914787,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32206_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686781.160629012,         !- Vertex 1 Xcoordinate
    4928683.007914787,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686781.160629012,         !- Vertex 2 Xcoordinate
    4928683.007914787,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686805.857339792,         !- Vertex 3 Xcoordinate
    4928689.644509465,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686805.857339792,         !- Vertex 4 Xcoordinate
    4928689.644509465,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32206_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686805.857339792,         !- Vertex 1 Xcoordinate
    4928689.644509465,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686805.857339792,         !- Vertex 2 Xcoordinate
    4928689.644509465,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686818.3461631371,        !- Vertex 3 Xcoordinate
    4928643.169943347,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686818.3461631371,        !- Vertex 4 Xcoordinate
    4928643.169943347,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32206_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686818.3461631371,        !- Vertex 1 Xcoordinate
    4928643.169943347,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686818.3461631371,        !- Vertex 2 Xcoordinate
    4928643.169943347,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686793.6494523572,        !- Vertex 3 Xcoordinate
    4928636.533348669,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686793.6494523572,        !- Vertex 4 Xcoordinate
    4928636.533348669,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31785_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686806.2689984919,        !- Vertex 1 Xcoordinate
    4928698.90011919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686806.2689984919,        !- Vertex 2 Xcoordinate
    4928698.90011919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686819.7032009654,        !- Vertex 3 Xcoordinate
    4928694.137606235,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686819.7032009654,        !- Vertex 4 Xcoordinate
    4928694.137606235,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31785_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686819.7032009654,        !- Vertex 1 Xcoordinate
    4928694.137606235,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686819.7032009654,        !- Vertex 2 Xcoordinate
    4928694.137606235,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686814.7698599922,        !- Vertex 3 Xcoordinate
    4928680.221430298,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686814.7698599922,        !- Vertex 4 Xcoordinate
    4928680.221430298,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31785_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686814.7698599922,        !- Vertex 1 Xcoordinate
    4928680.221430298,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686814.7698599922,        !- Vertex 2 Xcoordinate
    4928680.221430298,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686801.3358607418,        !- Vertex 3 Xcoordinate
    4928684.983837673,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686801.3358607418,        !- Vertex 4 Xcoordinate
    4928684.983837673,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31785_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686801.3358607418,        !- Vertex 1 Xcoordinate
    4928684.983837673,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686801.3358607418,        !- Vertex 2 Xcoordinate
    4928684.983837673,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686806.2689984919,        !- Vertex 3 Xcoordinate
    4928698.90011919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686806.2689984919,        !- Vertex 4 Xcoordinate
    4928698.90011919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31853_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686853.9579984917,        !- Vertex 1 Xcoordinate
    4928690.970119188,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686853.9579984917,        !- Vertex 2 Xcoordinate
    4928690.970119188,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686839.0222679334,        !- Vertex 3 Xcoordinate
    4928667.200410946,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686839.0222679334,        !- Vertex 4 Xcoordinate
    4928667.200410946,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31853_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686839.0222679334,        !- Vertex 1 Xcoordinate
    4928667.200410946,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686839.0222679334,        !- Vertex 2 Xcoordinate
    4928667.200410946,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686832.7487957428,        !- Vertex 3 Xcoordinate
    4928671.142453865,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686832.7487957428,        !- Vertex 4 Xcoordinate
    4928671.142453865,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31853_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686832.7487957428,        !- Vertex 1 Xcoordinate
    4928671.142453865,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686832.7487957428,        !- Vertex 2 Xcoordinate
    4928671.142453865,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686847.6849122798,        !- Vertex 3 Xcoordinate
    4928694.91218788,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686847.6849122798,        !- Vertex 4 Xcoordinate
    4928694.91218788,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31853_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686847.6849122798,        !- Vertex 1 Xcoordinate
    4928694.91218788,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686847.6849122798,        !- Vertex 2 Xcoordinate
    4928694.91218788,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686853.9579984917,        !- Vertex 3 Xcoordinate
    4928690.970119188,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686853.9579984917,        !- Vertex 4 Xcoordinate
    4928690.970119188,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_9bcdf671117fe879_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    9bcdf671117fe879_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_9bcdf671117fe879_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_9bcdf671117fe879_F0_dwelling_0,    !- Name
    9bcdf671117fe879_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6565621487963161,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_9bcdf671117fe879_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    9bcdf671117fe879_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_9bcdf671117fe879_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    9bcdf671117fe879_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data