!- Windows Line endings

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F6_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F6_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F6_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F6_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F7_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F7_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1f158e10d33ae49c_F7_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1f158e10d33ae49c/1f158e10d33ae49c_F7_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9058281353670552,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    3.759304e-01,             !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.6711395814079611,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    1f158e10d33ae49c_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.269775390625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.268310546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.268310546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.268310546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.268310546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.268310546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F6_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.268310546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F7_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.268310546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.272705078125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.2734375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.2734375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.2734375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.2734375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.2734375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F6_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.2734375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1f158e10d33ae49c_F7_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    179.2734375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.602,               !- Vertex 1 Xcoordinate
    4928743.734,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686061.612,               !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686061.612,               !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.421,               !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686056.421,               !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686045.072,               !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686045.072,               !- Vertex 4 Xcoordinate
    4928739.564,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.072,               !- Vertex 1 Xcoordinate
    4928739.564,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686045.072,               !- Vertex 2 Xcoordinate
    4928739.564,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686045.602,               !- Vertex 3 Xcoordinate
    4928743.734,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.612,               !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686045.072,               !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686056.421,               !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.602,               !- Vertex 1 Xcoordinate
    4928743.734,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686061.612,               !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686061.612,               !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.421,               !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686056.421,               !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686045.072,               !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686045.072,               !- Vertex 4 Xcoordinate
    4928739.564,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.072,               !- Vertex 1 Xcoordinate
    4928739.564,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686045.072,               !- Vertex 2 Xcoordinate
    4928739.564,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686045.602,               !- Vertex 3 Xcoordinate
    4928743.734,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.602,               !- Vertex 1 Xcoordinate
    4928743.734,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686061.612,               !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686061.612,               !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.421,               !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686056.421,               !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686045.072,               !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686045.072,               !- Vertex 4 Xcoordinate
    4928739.564,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.072,               !- Vertex 1 Xcoordinate
    4928739.564,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686045.072,               !- Vertex 2 Xcoordinate
    4928739.564,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686045.602,               !- Vertex 3 Xcoordinate
    4928743.734,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.602,               !- Vertex 1 Xcoordinate
    4928743.734,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686061.612,               !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686061.612,               !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.421,               !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686056.421,               !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686045.072,               !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686045.072,               !- Vertex 4 Xcoordinate
    4928739.564,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.072,               !- Vertex 1 Xcoordinate
    4928739.564,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686045.072,               !- Vertex 2 Xcoordinate
    4928739.564,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686045.602,               !- Vertex 3 Xcoordinate
    4928743.734,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.602,               !- Vertex 1 Xcoordinate
    4928743.734,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686061.612,               !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686061.612,               !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.421,               !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686056.421,               !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686045.072,               !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686045.072,               !- Vertex 4 Xcoordinate
    4928739.564,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.072,               !- Vertex 1 Xcoordinate
    4928739.564,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686045.072,               !- Vertex 2 Xcoordinate
    4928739.564,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686045.602,               !- Vertex 3 Xcoordinate
    4928743.734,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.602,               !- Vertex 1 Xcoordinate
    4928743.734,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686061.612,               !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686061.612,               !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.421,               !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686056.421,               !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686045.072,               !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686045.072,               !- Vertex 4 Xcoordinate
    4928739.564,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.072,               !- Vertex 1 Xcoordinate
    4928739.564,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686045.072,               !- Vertex 2 Xcoordinate
    4928739.564,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686045.602,               !- Vertex 3 Xcoordinate
    4928743.734,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.602,               !- Vertex 1 Xcoordinate
    4928743.734,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686061.612,               !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686061.612,               !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.421,               !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686056.421,               !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686045.072,               !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686045.072,               !- Vertex 4 Xcoordinate
    4928739.564,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.072,               !- Vertex 1 Xcoordinate
    4928739.564,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686045.072,               !- Vertex 2 Xcoordinate
    4928739.564,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686045.602,               !- Vertex 3 Xcoordinate
    4928743.734,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.602,               !- Vertex 1 Xcoordinate
    4928743.734,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686061.612,               !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686061.612,               !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 7 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.421,               !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686056.421,               !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686045.072,               !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686045.072,               !- Vertex 4 Xcoordinate
    4928739.564,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 7 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686045.072,               !- Vertex 1 Xcoordinate
    4928739.564,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686045.072,               !- Vertex 2 Xcoordinate
    4928739.564,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686045.602,               !- Vertex 3 Xcoordinate
    4928743.734,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 7 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.612,               !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686056.421,               !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    686045.072,               !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.801,               !- Vertex 1 Xcoordinate
    4928740.034,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686065.801,               !- Vertex 2 Xcoordinate
    4928740.034,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686067.581,               !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686067.581,               !- Vertex 4 Xcoordinate
    4928739.654,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686067.581,               !- Vertex 1 Xcoordinate
    4928739.654,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686067.581,               !- Vertex 2 Xcoordinate
    4928739.654,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686073.241,               !- Vertex 3 Xcoordinate
    4928738.204,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686073.241,               !- Vertex 4 Xcoordinate
    4928738.204,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.241,               !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686073.241,               !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686072.061,               !- Vertex 3 Xcoordinate
    4928733.784,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686072.061,               !- Vertex 4 Xcoordinate
    4928733.784,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.061,               !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686072.061,               !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686056.421,               !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686056.421,               !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.612,               !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686061.612,               !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686062.582,               !- Vertex 3 Xcoordinate
    4928740.324,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686062.582,               !- Vertex 4 Xcoordinate
    4928740.324,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.582,               !- Vertex 1 Xcoordinate
    4928740.324,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686062.582,               !- Vertex 2 Xcoordinate
    4928740.324,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686062.322,               !- Vertex 3 Xcoordinate
    4928739.124,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686062.322,               !- Vertex 4 Xcoordinate
    4928739.124,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.322,               !- Vertex 1 Xcoordinate
    4928739.124,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686062.322,               !- Vertex 2 Xcoordinate
    4928739.124,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686065.471,               !- Vertex 3 Xcoordinate
    4928738.464,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686065.471,               !- Vertex 4 Xcoordinate
    4928738.464,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.471,               !- Vertex 1 Xcoordinate
    4928738.464,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686065.471,               !- Vertex 2 Xcoordinate
    4928738.464,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686065.801,               !- Vertex 3 Xcoordinate
    4928740.034,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.061,               !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686073.241,               !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686067.581,               !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686065.471,               !- Vertex 5 Xcoordinate
    4928738.464,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686062.322,               !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    686062.582,               !- Vertex 7 Xcoordinate
    4928740.324,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    686061.612,               !- Vertex 8 Xcoordinate
    4928740.519,              !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    686056.421,               !- Vertex 9 Xcoordinate
    4928737.133,              !- Vertex 9 Ycoordinate
    0;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.801,               !- Vertex 1 Xcoordinate
    4928740.034,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686065.801,               !- Vertex 2 Xcoordinate
    4928740.034,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686067.581,               !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686067.581,               !- Vertex 4 Xcoordinate
    4928739.654,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686067.581,               !- Vertex 1 Xcoordinate
    4928739.654,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686067.581,               !- Vertex 2 Xcoordinate
    4928739.654,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686073.241,               !- Vertex 3 Xcoordinate
    4928738.204,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686073.241,               !- Vertex 4 Xcoordinate
    4928738.204,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.241,               !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686073.241,               !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686072.061,               !- Vertex 3 Xcoordinate
    4928733.784,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686072.061,               !- Vertex 4 Xcoordinate
    4928733.784,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.061,               !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686072.061,               !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686056.421,               !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686056.421,               !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.612,               !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686061.612,               !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686062.582,               !- Vertex 3 Xcoordinate
    4928740.324,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686062.582,               !- Vertex 4 Xcoordinate
    4928740.324,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.582,               !- Vertex 1 Xcoordinate
    4928740.324,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686062.582,               !- Vertex 2 Xcoordinate
    4928740.324,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686062.322,               !- Vertex 3 Xcoordinate
    4928739.124,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686062.322,               !- Vertex 4 Xcoordinate
    4928739.124,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.322,               !- Vertex 1 Xcoordinate
    4928739.124,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686062.322,               !- Vertex 2 Xcoordinate
    4928739.124,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686065.471,               !- Vertex 3 Xcoordinate
    4928738.464,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686065.471,               !- Vertex 4 Xcoordinate
    4928738.464,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 1 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.471,               !- Vertex 1 Xcoordinate
    4928738.464,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686065.471,               !- Vertex 2 Xcoordinate
    4928738.464,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686065.801,               !- Vertex 3 Xcoordinate
    4928740.034,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.801,               !- Vertex 1 Xcoordinate
    4928740.034,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686065.801,               !- Vertex 2 Xcoordinate
    4928740.034,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686067.581,               !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686067.581,               !- Vertex 4 Xcoordinate
    4928739.654,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686067.581,               !- Vertex 1 Xcoordinate
    4928739.654,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686067.581,               !- Vertex 2 Xcoordinate
    4928739.654,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686073.241,               !- Vertex 3 Xcoordinate
    4928738.204,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686073.241,               !- Vertex 4 Xcoordinate
    4928738.204,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.241,               !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686073.241,               !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686072.061,               !- Vertex 3 Xcoordinate
    4928733.784,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686072.061,               !- Vertex 4 Xcoordinate
    4928733.784,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.061,               !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686072.061,               !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686056.421,               !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686056.421,               !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.612,               !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686061.612,               !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686062.582,               !- Vertex 3 Xcoordinate
    4928740.324,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686062.582,               !- Vertex 4 Xcoordinate
    4928740.324,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.582,               !- Vertex 1 Xcoordinate
    4928740.324,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686062.582,               !- Vertex 2 Xcoordinate
    4928740.324,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686062.322,               !- Vertex 3 Xcoordinate
    4928739.124,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686062.322,               !- Vertex 4 Xcoordinate
    4928739.124,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.322,               !- Vertex 1 Xcoordinate
    4928739.124,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686062.322,               !- Vertex 2 Xcoordinate
    4928739.124,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686065.471,               !- Vertex 3 Xcoordinate
    4928738.464,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686065.471,               !- Vertex 4 Xcoordinate
    4928738.464,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 2 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.471,               !- Vertex 1 Xcoordinate
    4928738.464,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686065.471,               !- Vertex 2 Xcoordinate
    4928738.464,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686065.801,               !- Vertex 3 Xcoordinate
    4928740.034,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.801,               !- Vertex 1 Xcoordinate
    4928740.034,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686065.801,               !- Vertex 2 Xcoordinate
    4928740.034,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686067.581,               !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686067.581,               !- Vertex 4 Xcoordinate
    4928739.654,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686067.581,               !- Vertex 1 Xcoordinate
    4928739.654,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686067.581,               !- Vertex 2 Xcoordinate
    4928739.654,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686073.241,               !- Vertex 3 Xcoordinate
    4928738.204,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686073.241,               !- Vertex 4 Xcoordinate
    4928738.204,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.241,               !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686073.241,               !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686072.061,               !- Vertex 3 Xcoordinate
    4928733.784,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686072.061,               !- Vertex 4 Xcoordinate
    4928733.784,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.061,               !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686072.061,               !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686056.421,               !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686056.421,               !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.612,               !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686061.612,               !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686062.582,               !- Vertex 3 Xcoordinate
    4928740.324,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686062.582,               !- Vertex 4 Xcoordinate
    4928740.324,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.582,               !- Vertex 1 Xcoordinate
    4928740.324,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686062.582,               !- Vertex 2 Xcoordinate
    4928740.324,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686062.322,               !- Vertex 3 Xcoordinate
    4928739.124,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686062.322,               !- Vertex 4 Xcoordinate
    4928739.124,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.322,               !- Vertex 1 Xcoordinate
    4928739.124,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686062.322,               !- Vertex 2 Xcoordinate
    4928739.124,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686065.471,               !- Vertex 3 Xcoordinate
    4928738.464,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686065.471,               !- Vertex 4 Xcoordinate
    4928738.464,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 3 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.471,               !- Vertex 1 Xcoordinate
    4928738.464,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686065.471,               !- Vertex 2 Xcoordinate
    4928738.464,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686065.801,               !- Vertex 3 Xcoordinate
    4928740.034,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.801,               !- Vertex 1 Xcoordinate
    4928740.034,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686065.801,               !- Vertex 2 Xcoordinate
    4928740.034,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686067.581,               !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686067.581,               !- Vertex 4 Xcoordinate
    4928739.654,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686067.581,               !- Vertex 1 Xcoordinate
    4928739.654,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686067.581,               !- Vertex 2 Xcoordinate
    4928739.654,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686073.241,               !- Vertex 3 Xcoordinate
    4928738.204,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686073.241,               !- Vertex 4 Xcoordinate
    4928738.204,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.241,               !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686073.241,               !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686072.061,               !- Vertex 3 Xcoordinate
    4928733.784,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686072.061,               !- Vertex 4 Xcoordinate
    4928733.784,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.061,               !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686072.061,               !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686056.421,               !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686056.421,               !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 4 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.612,               !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686061.612,               !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686062.582,               !- Vertex 3 Xcoordinate
    4928740.324,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686062.582,               !- Vertex 4 Xcoordinate
    4928740.324,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 4 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.582,               !- Vertex 1 Xcoordinate
    4928740.324,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686062.582,               !- Vertex 2 Xcoordinate
    4928740.324,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686062.322,               !- Vertex 3 Xcoordinate
    4928739.124,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686062.322,               !- Vertex 4 Xcoordinate
    4928739.124,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 4 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.322,               !- Vertex 1 Xcoordinate
    4928739.124,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686062.322,               !- Vertex 2 Xcoordinate
    4928739.124,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686065.471,               !- Vertex 3 Xcoordinate
    4928738.464,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686065.471,               !- Vertex 4 Xcoordinate
    4928738.464,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 4 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.471,               !- Vertex 1 Xcoordinate
    4928738.464,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686065.471,               !- Vertex 2 Xcoordinate
    4928738.464,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686065.801,               !- Vertex 3 Xcoordinate
    4928740.034,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.801,               !- Vertex 1 Xcoordinate
    4928740.034,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686065.801,               !- Vertex 2 Xcoordinate
    4928740.034,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686067.581,               !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686067.581,               !- Vertex 4 Xcoordinate
    4928739.654,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686067.581,               !- Vertex 1 Xcoordinate
    4928739.654,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686067.581,               !- Vertex 2 Xcoordinate
    4928739.654,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686073.241,               !- Vertex 3 Xcoordinate
    4928738.204,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686073.241,               !- Vertex 4 Xcoordinate
    4928738.204,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.241,               !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686073.241,               !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686072.061,               !- Vertex 3 Xcoordinate
    4928733.784,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686072.061,               !- Vertex 4 Xcoordinate
    4928733.784,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.061,               !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686072.061,               !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686056.421,               !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686056.421,               !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 5 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.612,               !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686061.612,               !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686062.582,               !- Vertex 3 Xcoordinate
    4928740.324,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686062.582,               !- Vertex 4 Xcoordinate
    4928740.324,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 5 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.582,               !- Vertex 1 Xcoordinate
    4928740.324,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686062.582,               !- Vertex 2 Xcoordinate
    4928740.324,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686062.322,               !- Vertex 3 Xcoordinate
    4928739.124,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686062.322,               !- Vertex 4 Xcoordinate
    4928739.124,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 5 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.322,               !- Vertex 1 Xcoordinate
    4928739.124,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686062.322,               !- Vertex 2 Xcoordinate
    4928739.124,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686065.471,               !- Vertex 3 Xcoordinate
    4928738.464,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686065.471,               !- Vertex 4 Xcoordinate
    4928738.464,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 5 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.471,               !- Vertex 1 Xcoordinate
    4928738.464,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686065.471,               !- Vertex 2 Xcoordinate
    4928738.464,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686065.801,               !- Vertex 3 Xcoordinate
    4928740.034,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.801,               !- Vertex 1 Xcoordinate
    4928740.034,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686065.801,               !- Vertex 2 Xcoordinate
    4928740.034,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686067.581,               !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686067.581,               !- Vertex 4 Xcoordinate
    4928739.654,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686067.581,               !- Vertex 1 Xcoordinate
    4928739.654,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686067.581,               !- Vertex 2 Xcoordinate
    4928739.654,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686073.241,               !- Vertex 3 Xcoordinate
    4928738.204,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686073.241,               !- Vertex 4 Xcoordinate
    4928738.204,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.241,               !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686073.241,               !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686072.061,               !- Vertex 3 Xcoordinate
    4928733.784,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686072.061,               !- Vertex 4 Xcoordinate
    4928733.784,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.061,               !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686072.061,               !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686056.421,               !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686056.421,               !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 6 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.612,               !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686061.612,               !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686062.582,               !- Vertex 3 Xcoordinate
    4928740.324,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686062.582,               !- Vertex 4 Xcoordinate
    4928740.324,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 6 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.582,               !- Vertex 1 Xcoordinate
    4928740.324,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686062.582,               !- Vertex 2 Xcoordinate
    4928740.324,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686062.322,               !- Vertex 3 Xcoordinate
    4928739.124,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686062.322,               !- Vertex 4 Xcoordinate
    4928739.124,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 6 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.322,               !- Vertex 1 Xcoordinate
    4928739.124,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686062.322,               !- Vertex 2 Xcoordinate
    4928739.124,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686065.471,               !- Vertex 3 Xcoordinate
    4928738.464,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686065.471,               !- Vertex 4 Xcoordinate
    4928738.464,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 6 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.471,               !- Vertex 1 Xcoordinate
    4928738.464,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686065.471,               !- Vertex 2 Xcoordinate
    4928738.464,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686065.801,               !- Vertex 3 Xcoordinate
    4928740.034,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.801,               !- Vertex 1 Xcoordinate
    4928740.034,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686065.801,               !- Vertex 2 Xcoordinate
    4928740.034,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686067.581,               !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686067.581,               !- Vertex 4 Xcoordinate
    4928739.654,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 7 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686067.581,               !- Vertex 1 Xcoordinate
    4928739.654,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686067.581,               !- Vertex 2 Xcoordinate
    4928739.654,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686073.241,               !- Vertex 3 Xcoordinate
    4928738.204,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686073.241,               !- Vertex 4 Xcoordinate
    4928738.204,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 7 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.241,               !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686073.241,               !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686072.061,               !- Vertex 3 Xcoordinate
    4928733.784,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686072.061,               !- Vertex 4 Xcoordinate
    4928733.784,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 7 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.061,               !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686072.061,               !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686056.421,               !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686056.421,               !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 7 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.612,               !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686061.612,               !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686062.582,               !- Vertex 3 Xcoordinate
    4928740.324,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686062.582,               !- Vertex 4 Xcoordinate
    4928740.324,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 7 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.582,               !- Vertex 1 Xcoordinate
    4928740.324,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686062.582,               !- Vertex 2 Xcoordinate
    4928740.324,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686062.322,               !- Vertex 3 Xcoordinate
    4928739.124,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686062.322,               !- Vertex 4 Xcoordinate
    4928739.124,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 7 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686062.322,               !- Vertex 1 Xcoordinate
    4928739.124,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686062.322,               !- Vertex 2 Xcoordinate
    4928739.124,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686065.471,               !- Vertex 3 Xcoordinate
    4928738.464,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686065.471,               !- Vertex 4 Xcoordinate
    4928738.464,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 7 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686065.471,               !- Vertex 1 Xcoordinate
    4928738.464,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686065.471,               !- Vertex 2 Xcoordinate
    4928738.464,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686065.801,               !- Vertex 3 Xcoordinate
    4928740.034,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 7 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.241,               !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686072.061,               !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    24,                       !- Vertex 2 Zcoordinate
    686056.421,               !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    24,                       !- Vertex 3 Zcoordinate
    686061.612,               !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    24,                       !- Vertex 4 Zcoordinate
    686062.582,               !- Vertex 5 Xcoordinate
    4928740.324,              !- Vertex 5 Ycoordinate
    24,                       !- Vertex 5 Zcoordinate
    686062.322,               !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    24,                       !- Vertex 6 Zcoordinate
    686065.471,               !- Vertex 7 Xcoordinate
    4928738.464,              !- Vertex 7 Ycoordinate
    24,                       !- Vertex 7 Zcoordinate
    686065.801,               !- Vertex 8 Xcoordinate
    4928740.034,              !- Vertex 8 Ycoordinate
    24,                       !- Vertex 8 Zcoordinate
    686067.581,               !- Vertex 9 Xcoordinate
    4928739.654,              !- Vertex 9 Ycoordinate
    24;                       !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686061.6119999997,        !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.4209999996,        !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686061.6119999997,        !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686061.6119999997,        !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.4209999996,        !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686061.6119999997,        !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 2 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 2 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686061.6119999997,        !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 2 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 2 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.4209999996,        !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686061.6119999997,        !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 3 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 3 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686061.6119999997,        !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 3 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 3 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.4209999996,        !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686061.6119999997,        !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 4 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 4 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686061.6119999997,        !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 4 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 4 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.4209999996,        !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686061.6119999997,        !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 5 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 5 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686061.6119999997,        !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 5 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 5 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.4209999996,        !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686061.6119999997,        !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 5 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 6 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 6 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 6 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686061.6119999997,        !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 6 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 6 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.4209999996,        !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686061.6119999997,        !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 6 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 7 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686045.602,               !- Vertex 4 Xcoordinate
    4928743.734,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 7 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 6 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686045.602,               !- Vertex 2 Xcoordinate
    4928743.734,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686045.0719999997,        !- Vertex 3 Xcoordinate
    4928739.564,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_0 Storey 7 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 7 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686061.6119999997,        !- Vertex 1 Xcoordinate
    4928740.519,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686061.6119999997,        !- Vertex 2 Xcoordinate
    4928740.519,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686056.4209999996,        !- Vertex 4 Xcoordinate
    4928737.133,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 7 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_0 Storey 7 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686056.4209999996,        !- Vertex 1 Xcoordinate
    4928737.133,              !- Vertex 1 Ycoordinate
    24,                       !- Vertex 1 Zcoordinate
    686056.4209999996,        !- Vertex 2 Xcoordinate
    4928737.133,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686061.6119999997,        !- Vertex 3 Xcoordinate
    4928740.519,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    24;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.2409999999,        !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686072.0609999998,        !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686062.5819999999,        !- Vertex 5 Xcoordinate
    4928740.324,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686065.4709999999,        !- Vertex 7 Xcoordinate
    4928738.464,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686065.801,               !- Vertex 8 Xcoordinate
    4928740.034,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    686067.5809999998,        !- Vertex 9 Xcoordinate
    4928739.654,              !- Vertex 9 Ycoordinate
    3;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.0609999998,        !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686073.2409999999,        !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686067.5809999998,        !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686065.4709999999,        !- Vertex 5 Xcoordinate
    4928738.464,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686062.5819999999,        !- Vertex 7 Xcoordinate
    4928740.324,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686061.6119999997,        !- Vertex 8 Xcoordinate
    4928740.519,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    686056.4209999996,        !- Vertex 9 Xcoordinate
    4928737.133,              !- Vertex 9 Ycoordinate
    3;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.2409999999,        !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686072.0609999998,        !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686062.5819999999,        !- Vertex 5 Xcoordinate
    4928740.324,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686065.4709999999,        !- Vertex 7 Xcoordinate
    4928738.464,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686065.801,               !- Vertex 8 Xcoordinate
    4928740.034,              !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    686067.5809999998,        !- Vertex 9 Xcoordinate
    4928739.654,              !- Vertex 9 Ycoordinate
    6;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.0609999998,        !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686073.2409999999,        !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686067.5809999998,        !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686065.4709999999,        !- Vertex 5 Xcoordinate
    4928738.464,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686062.5819999999,        !- Vertex 7 Xcoordinate
    4928740.324,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686061.6119999997,        !- Vertex 8 Xcoordinate
    4928740.519,              !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    686056.4209999996,        !- Vertex 9 Xcoordinate
    4928737.133,              !- Vertex 9 Ycoordinate
    6;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.2409999999,        !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686072.0609999998,        !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686062.5819999999,        !- Vertex 5 Xcoordinate
    4928740.324,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686065.4709999999,        !- Vertex 7 Xcoordinate
    4928738.464,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686065.801,               !- Vertex 8 Xcoordinate
    4928740.034,              !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    686067.5809999998,        !- Vertex 9 Xcoordinate
    4928739.654,              !- Vertex 9 Ycoordinate
    9;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.0609999998,        !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686073.2409999999,        !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686067.5809999998,        !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686065.4709999999,        !- Vertex 5 Xcoordinate
    4928738.464,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686062.5819999999,        !- Vertex 7 Xcoordinate
    4928740.324,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686061.6119999997,        !- Vertex 8 Xcoordinate
    4928740.519,              !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    686056.4209999996,        !- Vertex 9 Xcoordinate
    4928737.133,              !- Vertex 9 Ycoordinate
    9;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.2409999999,        !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686072.0609999998,        !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686062.5819999999,        !- Vertex 5 Xcoordinate
    4928740.324,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686065.4709999999,        !- Vertex 7 Xcoordinate
    4928738.464,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686065.801,               !- Vertex 8 Xcoordinate
    4928740.034,              !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    686067.5809999998,        !- Vertex 9 Xcoordinate
    4928739.654,              !- Vertex 9 Ycoordinate
    12;                       !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.0609999998,        !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686073.2409999999,        !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686067.5809999998,        !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686065.4709999999,        !- Vertex 5 Xcoordinate
    4928738.464,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686062.5819999999,        !- Vertex 7 Xcoordinate
    4928740.324,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686061.6119999997,        !- Vertex 8 Xcoordinate
    4928740.519,              !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    686056.4209999996,        !- Vertex 9 Xcoordinate
    4928737.133,              !- Vertex 9 Ycoordinate
    12;                       !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.2409999999,        !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686072.0609999998,        !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686062.5819999999,        !- Vertex 5 Xcoordinate
    4928740.324,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686065.4709999999,        !- Vertex 7 Xcoordinate
    4928738.464,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686065.801,               !- Vertex 8 Xcoordinate
    4928740.034,              !- Vertex 8 Ycoordinate
    15,                       !- Vertex 8 Zcoordinate
    686067.5809999998,        !- Vertex 9 Xcoordinate
    4928739.654,              !- Vertex 9 Ycoordinate
    15;                       !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.0609999998,        !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686073.2409999999,        !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686067.5809999998,        !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686065.4709999999,        !- Vertex 5 Xcoordinate
    4928738.464,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686062.5819999999,        !- Vertex 7 Xcoordinate
    4928740.324,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686061.6119999997,        !- Vertex 8 Xcoordinate
    4928740.519,              !- Vertex 8 Ycoordinate
    15,                       !- Vertex 8 Zcoordinate
    686056.4209999996,        !- Vertex 9 Xcoordinate
    4928737.133,              !- Vertex 9 Ycoordinate
    15;                       !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 5 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.2409999999,        !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686072.0609999998,        !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    686062.5819999999,        !- Vertex 5 Xcoordinate
    4928740.324,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    686065.4709999999,        !- Vertex 7 Xcoordinate
    4928738.464,              !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    686065.801,               !- Vertex 8 Xcoordinate
    4928740.034,              !- Vertex 8 Ycoordinate
    18,                       !- Vertex 8 Zcoordinate
    686067.5809999998,        !- Vertex 9 Xcoordinate
    4928739.654,              !- Vertex 9 Ycoordinate
    18;                       !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 6 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.0609999998,        !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686073.2409999999,        !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686067.5809999998,        !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    686065.4709999999,        !- Vertex 5 Xcoordinate
    4928738.464,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    686062.5819999999,        !- Vertex 7 Xcoordinate
    4928740.324,              !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    686061.6119999997,        !- Vertex 8 Xcoordinate
    4928740.519,              !- Vertex 8 Ycoordinate
    18,                       !- Vertex 8 Zcoordinate
    686056.4209999996,        !- Vertex 9 Xcoordinate
    4928737.133,              !- Vertex 9 Ycoordinate
    18;                       !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 6 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 7 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686073.2409999999,        !- Vertex 1 Xcoordinate
    4928738.204,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686072.0609999998,        !- Vertex 2 Xcoordinate
    4928733.784,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686056.4209999996,        !- Vertex 3 Xcoordinate
    4928737.133,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686061.6119999997,        !- Vertex 4 Xcoordinate
    4928740.519,              !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    686062.5819999999,        !- Vertex 5 Xcoordinate
    4928740.324,              !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    21,                       !- Vertex 6 Zcoordinate
    686065.4709999999,        !- Vertex 7 Xcoordinate
    4928738.464,              !- Vertex 7 Ycoordinate
    21,                       !- Vertex 7 Zcoordinate
    686065.801,               !- Vertex 8 Xcoordinate
    4928740.034,              !- Vertex 8 Ycoordinate
    21,                       !- Vertex 8 Zcoordinate
    686067.5809999998,        !- Vertex 9 Xcoordinate
    4928739.654,              !- Vertex 9 Ycoordinate
    21;                       !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1f158e10d33ae49c_1 Storey 7 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1f158e10d33ae49c_1 Storey 6 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686072.0609999998,        !- Vertex 1 Xcoordinate
    4928733.784,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    686073.2409999999,        !- Vertex 2 Xcoordinate
    4928738.204,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    686067.5809999998,        !- Vertex 3 Xcoordinate
    4928739.654,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    686065.801,               !- Vertex 4 Xcoordinate
    4928740.034,              !- Vertex 4 Ycoordinate
    21,                       !- Vertex 4 Zcoordinate
    686065.4709999999,        !- Vertex 5 Xcoordinate
    4928738.464,              !- Vertex 5 Ycoordinate
    21,                       !- Vertex 5 Zcoordinate
    686062.3219999997,        !- Vertex 6 Xcoordinate
    4928739.124,              !- Vertex 6 Ycoordinate
    21,                       !- Vertex 6 Zcoordinate
    686062.5819999999,        !- Vertex 7 Xcoordinate
    4928740.324,              !- Vertex 7 Ycoordinate
    21,                       !- Vertex 7 Zcoordinate
    686061.6119999997,        !- Vertex 8 Xcoordinate
    4928740.519,              !- Vertex 8 Ycoordinate
    21,                       !- Vertex 8 Zcoordinate
    686056.4209999996,        !- Vertex 9 Xcoordinate
    4928737.133,              !- Vertex 9 Ycoordinate
    21;                       !- Vertex 9 Zcoordinate

INTERNALMASS,
    1f158e10d33ae49c_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.756342506071405;       !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.75745700370363;        !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.756342506071405;       !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.75745700370363;        !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.756342506071405;       !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.75745700370363;        !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.756342506071405;       !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.75745700370363;        !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.756342506071405;       !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.75745700370363;        !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F5_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F5_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.756342506071405;       !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F5_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.75745700370363;        !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F6_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F6_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.756342506071405;       !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F6_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.75745700370363;        !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F7_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F7_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.756342506071405;       !- Surface Area

INTERNALMASS,
    1f158e10d33ae49c_F7_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    59.75745700370363;        !- Surface Area

SHADING:SITE:DETAILED,
    shade_31655_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686082.8187564391,        !- Vertex 1 Xcoordinate
    4928701.033093053,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686082.8187564391,        !- Vertex 2 Xcoordinate
    4928701.033093053,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686087.6960621871,        !- Vertex 3 Xcoordinate
    4928729.4641785575,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686087.6960621871,        !- Vertex 4 Xcoordinate
    4928729.4641785575,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31655_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686087.6960621871,        !- Vertex 1 Xcoordinate
    4928729.4641785575,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686087.6960621871,        !- Vertex 2 Xcoordinate
    4928729.4641785575,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686106.8682537725,        !- Vertex 3 Xcoordinate
    4928726.175220764,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686106.8682537725,        !- Vertex 4 Xcoordinate
    4928726.175220764,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31655_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686106.8682537725,        !- Vertex 1 Xcoordinate
    4928726.175220764,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686106.8682537725,        !- Vertex 2 Xcoordinate
    4928726.175220764,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686101.9909984977,        !- Vertex 3 Xcoordinate
    4928697.744119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686101.9909984977,        !- Vertex 4 Xcoordinate
    4928697.744119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31655_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686101.9909984977,        !- Vertex 1 Xcoordinate
    4928697.744119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686101.9909984977,        !- Vertex 2 Xcoordinate
    4928697.744119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686082.8187564391,        !- Vertex 3 Xcoordinate
    4928701.033093053,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686082.8187564391,        !- Vertex 4 Xcoordinate
    4928701.033093053,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31539_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686044.6819984982,        !- Vertex 1 Xcoordinate
    4928726.885119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686044.6819984982,        !- Vertex 2 Xcoordinate
    4928726.885119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686076.1384913422,        !- Vertex 3 Xcoordinate
    4928724.186874588,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686076.1384913422,        !- Vertex 4 Xcoordinate
    4928724.186874588,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31539_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686076.1384913422,        !- Vertex 1 Xcoordinate
    4928724.186874588,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686076.1384913422,        !- Vertex 2 Xcoordinate
    4928724.186874588,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686074.2844805147,        !- Vertex 3 Xcoordinate
    4928702.573490083,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686074.2844805147,        !- Vertex 4 Xcoordinate
    4928702.573490083,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31539_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686074.2844805147,        !- Vertex 1 Xcoordinate
    4928702.573490083,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686074.2844805147,        !- Vertex 2 Xcoordinate
    4928702.573490083,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686042.8280334595,        !- Vertex 3 Xcoordinate
    4928705.271845507,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686042.8280334595,        !- Vertex 4 Xcoordinate
    4928705.271845507,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31539_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686042.8280334595,        !- Vertex 1 Xcoordinate
    4928705.271845507,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686042.8280334595,        !- Vertex 2 Xcoordinate
    4928705.271845507,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686044.6819984982,        !- Vertex 3 Xcoordinate
    4928726.885119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686044.6819984982,        !- Vertex 4 Xcoordinate
    4928726.885119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31552_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686044.8219984982,        !- Vertex 1 Xcoordinate
    4928731.3851191895,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686044.8219984982,        !- Vertex 2 Xcoordinate
    4928731.3851191895,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686069.9418997264,        !- Vertex 3 Xcoordinate
    4928725.848305668,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686069.9418997264,        !- Vertex 4 Xcoordinate
    4928725.848305668,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31552_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686069.9418997264,        !- Vertex 1 Xcoordinate
    4928725.848305668,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686069.9418997264,        !- Vertex 2 Xcoordinate
    4928725.848305668,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686068.9895363745,        !- Vertex 3 Xcoordinate
    4928721.527355425,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686068.9895363745,        !- Vertex 4 Xcoordinate
    4928721.527355425,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31552_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686068.9895363745,        !- Vertex 1 Xcoordinate
    4928721.527355425,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686068.9895363745,        !- Vertex 2 Xcoordinate
    4928721.527355425,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686043.8695649129,        !- Vertex 3 Xcoordinate
    4928727.06394782,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686043.8695649129,        !- Vertex 4 Xcoordinate
    4928727.06394782,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31552_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686043.8695649129,        !- Vertex 1 Xcoordinate
    4928727.06394782,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686043.8695649129,        !- Vertex 2 Xcoordinate
    4928727.06394782,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686044.8219984982,        !- Vertex 3 Xcoordinate
    4928731.3851191895,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686044.8219984982,        !- Vertex 4 Xcoordinate
    4928731.3851191895,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31493_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686090.1407185793,        !- Vertex 1 Xcoordinate
    4928740.297699003,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686090.1407185793,        !- Vertex 2 Xcoordinate
    4928740.297699003,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686109.4071836463,        !- Vertex 3 Xcoordinate
    4928735.6199022485,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686109.4071836463,        !- Vertex 4 Xcoordinate
    4928735.6199022485,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31493_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686109.4071836463,        !- Vertex 1 Xcoordinate
    4928735.6199022485,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686109.4071836463,        !- Vertex 2 Xcoordinate
    4928735.6199022485,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686106.7884648532,        !- Vertex 3 Xcoordinate
    4928724.834171965,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686106.7884648532,        !- Vertex 4 Xcoordinate
    4928724.834171965,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31493_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686106.7884648532,        !- Vertex 1 Xcoordinate
    4928724.834171965,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686106.7884648532,        !- Vertex 2 Xcoordinate
    4928724.834171965,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686087.5219997863,        !- Vertex 3 Xcoordinate
    4928729.511968718,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686087.5219997863,        !- Vertex 4 Xcoordinate
    4928729.511968718,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31493_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686087.5219997863,        !- Vertex 1 Xcoordinate
    4928729.511968718,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686087.5219997863,        !- Vertex 2 Xcoordinate
    4928729.511968718,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686090.1407185793,        !- Vertex 3 Xcoordinate
    4928740.297699003,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686090.1407185793,        !- Vertex 4 Xcoordinate
    4928740.297699003,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31499_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686045.0762621878,        !- Vertex 1 Xcoordinate
    4928739.583578858,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686045.0762621878,        !- Vertex 2 Xcoordinate
    4928739.583578858,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686072.0609984979,        !- Vertex 3 Xcoordinate
    4928733.784119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686072.0609984979,        !- Vertex 4 Xcoordinate
    4928733.784119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31499_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686072.0609984979,        !- Vertex 1 Xcoordinate
    4928733.784119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686072.0609984979,        !- Vertex 2 Xcoordinate
    4928733.784119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686070.3364356933,        !- Vertex 3 Xcoordinate
    4928725.759243331,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686070.3364356933,        !- Vertex 4 Xcoordinate
    4928725.759243331,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31499_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686070.3364356933,        !- Vertex 1 Xcoordinate
    4928725.759243331,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686070.3364356933,        !- Vertex 2 Xcoordinate
    4928725.759243331,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686043.351599138,         !- Vertex 3 Xcoordinate
    4928731.558616092,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686043.351599138,         !- Vertex 4 Xcoordinate
    4928731.558616092,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31499_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686043.351599138,         !- Vertex 1 Xcoordinate
    4928731.558616092,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686043.351599138,         !- Vertex 2 Xcoordinate
    4928731.558616092,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686045.0762621878,        !- Vertex 3 Xcoordinate
    4928739.583578858,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686045.0762621878,        !- Vertex 4 Xcoordinate
    4928739.583578858,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31535_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686080.8504016425,        !- Vertex 1 Xcoordinate
    4928736.7579072295,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686080.8504016425,        !- Vertex 2 Xcoordinate
    4928736.7579072295,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686079.9909984978,        !- Vertex 3 Xcoordinate
    4928731.1241191905,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686079.9909984978,        !- Vertex 4 Xcoordinate
    4928731.1241191905,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31535_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686079.9909984978,        !- Vertex 1 Xcoordinate
    4928731.1241191905,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686079.9909984978,        !- Vertex 2 Xcoordinate
    4928731.1241191905,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686075.8215582967,        !- Vertex 3 Xcoordinate
    4928731.759934183,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686075.8215582967,        !- Vertex 4 Xcoordinate
    4928731.759934183,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31535_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686075.8215582967,        !- Vertex 1 Xcoordinate
    4928731.759934183,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686075.8215582967,        !- Vertex 2 Xcoordinate
    4928731.759934183,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686076.680998498,         !- Vertex 3 Xcoordinate
    4928737.39411919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686076.680998498,         !- Vertex 4 Xcoordinate
    4928737.39411919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31535_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686076.680998498,         !- Vertex 1 Xcoordinate
    4928737.39411919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686076.680998498,         !- Vertex 2 Xcoordinate
    4928737.39411919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686080.8504016425,        !- Vertex 3 Xcoordinate
    4928736.7579072295,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686080.8504016425,        !- Vertex 4 Xcoordinate
    4928736.7579072295,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31415_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686080.800998498,         !- Vertex 1 Xcoordinate
    4928736.434119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686080.800998498,         !- Vertex 2 Xcoordinate
    4928736.434119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686045.0703760383,        !- Vertex 3 Xcoordinate
    4928743.844137341,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686045.0703760383,        !- Vertex 4 Xcoordinate
    4928743.844137341,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31415_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686045.0703760383,        !- Vertex 1 Xcoordinate
    4928743.844137341,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686045.0703760383,        !- Vertex 2 Xcoordinate
    4928743.844137341,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686046.4619984981,        !- Vertex 3 Xcoordinate
    4928750.55411919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686046.4619984981,        !- Vertex 4 Xcoordinate
    4928750.55411919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31415_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686046.4619984981,        !- Vertex 1 Xcoordinate
    4928750.55411919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686046.4619984981,        !- Vertex 2 Xcoordinate
    4928750.55411919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686082.1924806256,        !- Vertex 3 Xcoordinate
    4928743.14365767,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686082.1924806256,        !- Vertex 4 Xcoordinate
    4928743.14365767,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31415_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686082.1924806256,        !- Vertex 1 Xcoordinate
    4928743.14365767,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686082.1924806256,        !- Vertex 2 Xcoordinate
    4928743.14365767,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686080.800998498,         !- Vertex 3 Xcoordinate
    4928736.434119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686080.800998498,         !- Vertex 4 Xcoordinate
    4928736.434119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31336_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686077.510998498,         !- Vertex 1 Xcoordinate
    4928742.834119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686077.510998498,         !- Vertex 2 Xcoordinate
    4928742.834119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686046.2754458421,        !- Vertex 3 Xcoordinate
    4928750.60065661,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686046.2754458421,        !- Vertex 4 Xcoordinate
    4928750.60065661,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31336_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686046.2754458421,        !- Vertex 1 Xcoordinate
    4928750.60065661,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686046.2754458421,        !- Vertex 2 Xcoordinate
    4928750.60065661,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686049.1052128868,        !- Vertex 3 Xcoordinate
    4928761.981671763,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686049.1052128868,        !- Vertex 4 Xcoordinate
    4928761.981671763,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31336_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686049.1052128868,        !- Vertex 1 Xcoordinate
    4928761.981671763,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686049.1052128868,        !- Vertex 2 Xcoordinate
    4928761.981671763,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686080.3408462179,        !- Vertex 3 Xcoordinate
    4928754.215267399,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686080.3408462179,        !- Vertex 4 Xcoordinate
    4928754.215267399,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31336_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686080.3408462179,        !- Vertex 1 Xcoordinate
    4928754.215267399,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686080.3408462179,        !- Vertex 2 Xcoordinate
    4928754.215267399,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686077.510998498,         !- Vertex 3 Xcoordinate
    4928742.834119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686077.510998498,         !- Vertex 4 Xcoordinate
    4928742.834119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31264_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686052.3004945636,        !- Vertex 1 Xcoordinate
    4928775.62047425,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686052.3004945636,        !- Vertex 2 Xcoordinate
    4928775.62047425,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686095.3609984977,        !- Vertex 3 Xcoordinate
    4928765.003119189,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686095.3609984977,        !- Vertex 4 Xcoordinate
    4928765.003119189,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31264_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686095.3609984977,        !- Vertex 1 Xcoordinate
    4928765.003119189,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686095.3609984977,        !- Vertex 2 Xcoordinate
    4928765.003119189,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686089.1850752847,        !- Vertex 3 Xcoordinate
    4928739.956012803,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686089.1850752847,        !- Vertex 4 Xcoordinate
    4928739.956012803,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31264_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686089.1850752847,        !- Vertex 1 Xcoordinate
    4928739.956012803,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686089.1850752847,        !- Vertex 2 Xcoordinate
    4928739.956012803,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686046.124753636,         !- Vertex 3 Xcoordinate
    4928750.573046912,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686046.124753636,         !- Vertex 4 Xcoordinate
    4928750.573046912,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31264_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686046.124753636,         !- Vertex 1 Xcoordinate
    4928750.573046912,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686046.124753636,         !- Vertex 2 Xcoordinate
    4928750.573046912,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686052.3004945636,        !- Vertex 3 Xcoordinate
    4928775.62047425,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686052.3004945636,        !- Vertex 4 Xcoordinate
    4928775.62047425,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31030_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    685923.7832201695,        !- Vertex 1 Xcoordinate
    4928801.230325584,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    685923.7832201695,        !- Vertex 2 Xcoordinate
    4928801.230325584,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686034.8908513741,        !- Vertex 3 Xcoordinate
    4928803.657374607,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686034.8908513741,        !- Vertex 4 Xcoordinate
    4928803.657374607,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31030_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686034.8908513741,        !- Vertex 1 Xcoordinate
    4928803.657374607,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686034.8908513741,        !- Vertex 2 Xcoordinate
    4928803.657374607,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686036.4673636677,        !- Vertex 3 Xcoordinate
    4928731.486378527,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686036.4673636677,        !- Vertex 4 Xcoordinate
    4928731.486378527,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31030_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686036.4673636677,        !- Vertex 1 Xcoordinate
    4928731.486378527,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686036.4673636677,        !- Vertex 2 Xcoordinate
    4928731.486378527,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    685925.3597324631,        !- Vertex 3 Xcoordinate
    4928729.059329503,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    685925.3597324631,        !- Vertex 4 Xcoordinate
    4928729.059329503,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31030_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    685925.3597324631,        !- Vertex 1 Xcoordinate
    4928729.059329503,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    685925.3597324631,        !- Vertex 2 Xcoordinate
    4928729.059329503,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    685923.7832201695,        !- Vertex 3 Xcoordinate
    4928801.230325584,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    685923.7832201695,        !- Vertex 4 Xcoordinate
    4928801.230325584,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F5_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F5_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F5_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F5_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F6_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F6_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F6_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F6_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F6_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F7_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F7_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F7_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_1f158e10d33ae49c_F7_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_1f158e10d33ae49c_F7_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F0_dwelling_0,    !- Name
    1f158e10d33ae49c_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F0_dwelling_1,    !- Name
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F1_dwelling_0,    !- Name
    1f158e10d33ae49c_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F1_dwelling_1,    !- Name
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F2_dwelling_0,    !- Name
    1f158e10d33ae49c_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F2_dwelling_1,    !- Name
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F3_dwelling_0,    !- Name
    1f158e10d33ae49c_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F3_dwelling_1,    !- Name
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F4_dwelling_0,    !- Name
    1f158e10d33ae49c_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F4_dwelling_1,    !- Name
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F5_dwelling_0,    !- Name
    1f158e10d33ae49c_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F5_dwelling_1,    !- Name
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F6_dwelling_0,    !- Name
    1f158e10d33ae49c_F6_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F6_dwelling_1,    !- Name
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F7_dwelling_0,    !- Name
    1f158e10d33ae49c_F7_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_1f158e10d33ae49c_F7_dwelling_1,    !- Name
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F0_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F0_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F1_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F1_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F2_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F2_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F3_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F3_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F4_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F4_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F5_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F5_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F6_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F6_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F7_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_1f158e10d33ae49c_F7_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F0_dwelling_0,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F0_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F0_dwelling_1,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F0_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F1_dwelling_0,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F1_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F1_dwelling_1,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F1_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F2_dwelling_0,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F2_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F2_dwelling_1,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F2_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F3_dwelling_0,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F3_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F3_dwelling_1,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F3_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F4_dwelling_0,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F4_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F4_dwelling_1,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F4_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F5_dwelling_0,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F5_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F5_dwelling_1,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F5_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F6_dwelling_0,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F6_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F6_dwelling_1,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F6_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F7_dwelling_0,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F7_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     1f158e10d33ae49c_F7_dwelling_1,    !- Zone Name
!     EU_HeatOnly_1f158e10d33ae49c_F7_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    1f158e10d33ae49c_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F5_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F5_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F6_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F6_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F7_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    1f158e10d33ae49c_F7_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 20,                                  !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  20;                                                      !- Field 4

Schedule:Compact,
  HVACTemplate-Always 50,                                  !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  50;                                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F0_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F0_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F1_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F1_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F2_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F2_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F3_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F3_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F4_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F4_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F5_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F5_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F6_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F6_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F7_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_1f158e10d33ae49c_F7_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

ZoneControl:Thermostat,
  1f158e10d33ae49c_F0_dwelling_0 Thermostat,               !- Name
  1f158e10d33ae49c_F0_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F0_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F0_dwelling_0,                          !- Zone Name
  1f158e10d33ae49c_F0_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F0_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F0_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F0_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F0_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F0_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F0_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F0_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F0_dwelling_1 Thermostat,               !- Name
  1f158e10d33ae49c_F0_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F0_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F0_dwelling_1,                          !- Zone Name
  1f158e10d33ae49c_F0_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F0_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F0_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F0_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F0_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F0_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F0_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F0_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F1_dwelling_0 Thermostat,               !- Name
  1f158e10d33ae49c_F1_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F1_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F1_dwelling_0,                          !- Zone Name
  1f158e10d33ae49c_F1_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F1_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F1_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F1_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F1_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F1_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F1_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F1_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F1_dwelling_1 Thermostat,               !- Name
  1f158e10d33ae49c_F1_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F1_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F1_dwelling_1,                          !- Zone Name
  1f158e10d33ae49c_F1_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F1_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F1_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F1_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F1_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F1_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F1_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F1_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F2_dwelling_0 Thermostat,               !- Name
  1f158e10d33ae49c_F2_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F2_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F2_dwelling_0,                          !- Zone Name
  1f158e10d33ae49c_F2_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F2_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F2_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F2_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F2_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F2_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F2_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F2_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F2_dwelling_1 Thermostat,               !- Name
  1f158e10d33ae49c_F2_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F2_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F2_dwelling_1,                          !- Zone Name
  1f158e10d33ae49c_F2_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F2_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F2_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F2_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F2_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F2_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F2_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F2_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F3_dwelling_0 Thermostat,               !- Name
  1f158e10d33ae49c_F3_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F3_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F3_dwelling_0,                          !- Zone Name
  1f158e10d33ae49c_F3_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F3_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F3_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F3_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F3_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F3_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F3_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F3_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F3_dwelling_1 Thermostat,               !- Name
  1f158e10d33ae49c_F3_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F3_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F3_dwelling_1,                          !- Zone Name
  1f158e10d33ae49c_F3_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F3_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F3_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F3_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F3_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F3_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F3_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F3_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F4_dwelling_0 Thermostat,               !- Name
  1f158e10d33ae49c_F4_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F4_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F4_dwelling_0,                          !- Zone Name
  1f158e10d33ae49c_F4_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F4_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F4_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F4_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F4_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F4_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F4_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F4_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F4_dwelling_1 Thermostat,               !- Name
  1f158e10d33ae49c_F4_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F4_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F4_dwelling_1,                          !- Zone Name
  1f158e10d33ae49c_F4_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F4_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F4_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F4_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F4_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F4_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F4_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F4_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F5_dwelling_0 Thermostat,               !- Name
  1f158e10d33ae49c_F5_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F5_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F5_dwelling_0,                          !- Zone Name
  1f158e10d33ae49c_F5_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F5_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F5_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F5_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F5_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F5_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F5_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F5_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F5_dwelling_1 Thermostat,               !- Name
  1f158e10d33ae49c_F5_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F5_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F5_dwelling_1,                          !- Zone Name
  1f158e10d33ae49c_F5_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F5_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F5_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F5_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F5_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F5_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F5_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F5_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F6_dwelling_0 Thermostat,               !- Name
  1f158e10d33ae49c_F6_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F6_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F6_dwelling_0,                          !- Zone Name
  1f158e10d33ae49c_F6_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F6_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F6_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F6_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F6_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F6_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F6_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F6_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F6_dwelling_1 Thermostat,               !- Name
  1f158e10d33ae49c_F6_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F6_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F6_dwelling_1,                          !- Zone Name
  1f158e10d33ae49c_F6_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F6_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F6_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F6_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F6_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F6_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F6_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F6_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F7_dwelling_0 Thermostat,               !- Name
  1f158e10d33ae49c_F7_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F7_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F7_dwelling_0,                          !- Zone Name
  1f158e10d33ae49c_F7_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F7_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F7_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F7_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F7_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F7_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F7_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F7_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1f158e10d33ae49c_F7_dwelling_1 Thermostat,               !- Name
  1f158e10d33ae49c_F7_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_1f158e10d33ae49c_F7_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  1f158e10d33ae49c_F7_dwelling_1,                          !- Zone Name
  1f158e10d33ae49c_F7_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  1f158e10d33ae49c_F7_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1f158e10d33ae49c_F7_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  1f158e10d33ae49c_F7_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1f158e10d33ae49c_F7_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1f158e10d33ae49c_F7_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  1f158e10d33ae49c_F7_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  1f158e10d33ae49c_F7_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness
