!- Windows Line endings

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F6_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F6_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_806aa00f9bbae06c_F6_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/806aa00f9bbae06c/806aa00f9bbae06c_F6_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9058281353670552,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    3.759304e-01,             !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.6711395814079611,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    806aa00f9bbae06c_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.559814453125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.559814453125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.559814453125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.559814453125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.559814453125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.559814453125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F6_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.559814453125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.56494140625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.56494140625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.56494140625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.56494140625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.56494140625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.56494140625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F6_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.56494140625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.5576171875,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    806aa00f9bbae06c_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    89.55615234375,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687348.192,               !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687348.192,               !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687348.192,               !- Vertex 1 Xcoordinate
    4929019.152,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687348.192,               !- Vertex 2 Xcoordinate
    4929019.152,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687351.541,               !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687351.541,               !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.112,               !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687355.112,               !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687351.932,               !- Vertex 3 Xcoordinate
    4929017.342,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687351.932,               !- Vertex 4 Xcoordinate
    4929017.342,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687355.112,               !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687351.541,               !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687348.192,               !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687348.192,               !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687348.192,               !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687348.192,               !- Vertex 1 Xcoordinate
    4929019.152,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687348.192,               !- Vertex 2 Xcoordinate
    4929019.152,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687351.541,               !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687351.541,               !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.112,               !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687355.112,               !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687351.932,               !- Vertex 3 Xcoordinate
    4929017.342,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687351.932,               !- Vertex 4 Xcoordinate
    4929017.342,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687348.192,               !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687348.192,               !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687348.192,               !- Vertex 1 Xcoordinate
    4929019.152,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687348.192,               !- Vertex 2 Xcoordinate
    4929019.152,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687351.541,               !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687351.541,               !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.112,               !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687355.112,               !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687351.932,               !- Vertex 3 Xcoordinate
    4929017.342,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687351.932,               !- Vertex 4 Xcoordinate
    4929017.342,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687348.192,               !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687348.192,               !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687348.192,               !- Vertex 1 Xcoordinate
    4929019.152,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687348.192,               !- Vertex 2 Xcoordinate
    4929019.152,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687351.541,               !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687351.541,               !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.112,               !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687355.112,               !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687351.932,               !- Vertex 3 Xcoordinate
    4929017.342,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687351.932,               !- Vertex 4 Xcoordinate
    4929017.342,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687348.192,               !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687348.192,               !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687348.192,               !- Vertex 1 Xcoordinate
    4929019.152,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687348.192,               !- Vertex 2 Xcoordinate
    4929019.152,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687351.541,               !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687351.541,               !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.112,               !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687355.112,               !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687351.932,               !- Vertex 3 Xcoordinate
    4929017.342,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687351.932,               !- Vertex 4 Xcoordinate
    4929017.342,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687348.192,               !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687348.192,               !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687348.192,               !- Vertex 1 Xcoordinate
    4929019.152,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687348.192,               !- Vertex 2 Xcoordinate
    4929019.152,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687351.541,               !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687351.541,               !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.112,               !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687355.112,               !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687351.932,               !- Vertex 3 Xcoordinate
    4929017.342,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687351.932,               !- Vertex 4 Xcoordinate
    4929017.342,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687348.192,               !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687348.192,               !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687348.192,               !- Vertex 1 Xcoordinate
    4929019.152,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    687348.192,               !- Vertex 2 Xcoordinate
    4929019.152,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687351.541,               !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687351.541,               !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.112,               !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    687355.112,               !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687351.932,               !- Vertex 3 Xcoordinate
    4929017.342,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687351.932,               !- Vertex 4 Xcoordinate
    4929017.342,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 6 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    806aa00f9bbae06c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.112,               !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    687348.192,               !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    687351.541,               !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.541,               !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687351.541,               !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687354.995,               !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687354.995,               !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687355.112,               !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687355.112,               !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.112,               !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687354.995,               !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687351.541,               !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.541,               !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687351.541,               !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687354.995,               !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687354.995,               !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687355.112,               !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687355.112,               !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.541,               !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687351.541,               !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687354.995,               !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687354.995,               !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687354.995,               !- Vertex 1 Xcoordinate
    4929032.459,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687354.995,               !- Vertex 2 Xcoordinate
    4929032.459,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687358.432,               !- Vertex 3 Xcoordinate
    4929030.704,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687358.432,               !- Vertex 4 Xcoordinate
    4929030.704,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687355.112,               !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687355.112,               !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.541,               !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687351.541,               !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687354.995,               !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687354.995,               !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687354.995,               !- Vertex 1 Xcoordinate
    4929032.459,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687354.995,               !- Vertex 2 Xcoordinate
    4929032.459,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687358.432,               !- Vertex 3 Xcoordinate
    4929030.704,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687358.432,               !- Vertex 4 Xcoordinate
    4929030.704,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687355.112,               !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687355.112,               !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.541,               !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687351.541,               !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687354.995,               !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687354.995,               !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687354.995,               !- Vertex 1 Xcoordinate
    4929032.459,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687354.995,               !- Vertex 2 Xcoordinate
    4929032.459,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687358.432,               !- Vertex 3 Xcoordinate
    4929030.704,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687358.432,               !- Vertex 4 Xcoordinate
    4929030.704,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687355.112,               !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687355.112,               !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.541,               !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687351.541,               !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687354.995,               !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687354.995,               !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687354.995,               !- Vertex 1 Xcoordinate
    4929032.459,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687354.995,               !- Vertex 2 Xcoordinate
    4929032.459,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687358.432,               !- Vertex 3 Xcoordinate
    4929030.704,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687358.432,               !- Vertex 4 Xcoordinate
    4929030.704,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687355.112,               !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687355.112,               !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.541,               !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    687351.541,               !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687354.995,               !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687354.995,               !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687354.995,               !- Vertex 1 Xcoordinate
    4929032.459,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    687354.995,               !- Vertex 2 Xcoordinate
    4929032.459,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687358.432,               !- Vertex 3 Xcoordinate
    4929030.704,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687358.432,               !- Vertex 4 Xcoordinate
    4929030.704,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687355.112,               !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687355.112,               !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 6 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    806aa00f9bbae06c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    687355.112,               !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    687351.541,               !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    687354.995,               !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687354.995,               !- Vertex 1 Xcoordinate
    4929032.459,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687354.995,               !- Vertex 2 Xcoordinate
    4929032.459,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687355.732,               !- Vertex 3 Xcoordinate
    4929033.901,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687355.732,               !- Vertex 4 Xcoordinate
    4929033.901,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.732,               !- Vertex 1 Xcoordinate
    4929033.901,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687355.732,               !- Vertex 2 Xcoordinate
    4929033.901,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687358.262,               !- Vertex 3 Xcoordinate
    4929039.391,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687358.262,               !- Vertex 4 Xcoordinate
    4929039.391,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.262,               !- Vertex 1 Xcoordinate
    4929039.391,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687358.262,               !- Vertex 2 Xcoordinate
    4929039.391,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687361.812,               !- Vertex 3 Xcoordinate
    4929037.651,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687361.812,               !- Vertex 4 Xcoordinate
    4929037.651,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687361.812,               !- Vertex 1 Xcoordinate
    4929037.651,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687361.812,               !- Vertex 2 Xcoordinate
    4929037.651,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687358.432,               !- Vertex 3 Xcoordinate
    4929030.704,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687358.432,               !- Vertex 4 Xcoordinate
    4929030.704,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687361.812,               !- Vertex 2 Xcoordinate
    4929037.651,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687358.262,               !- Vertex 3 Xcoordinate
    4929039.391,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687355.732,               !- Vertex 4 Xcoordinate
    4929033.901,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    687354.995,               !- Vertex 5 Xcoordinate
    4929032.459,              !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687354.995,               !- Vertex 1 Xcoordinate
    4929032.459,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687354.995,               !- Vertex 2 Xcoordinate
    4929032.459,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687355.732,               !- Vertex 3 Xcoordinate
    4929033.901,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687355.732,               !- Vertex 4 Xcoordinate
    4929033.901,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.732,               !- Vertex 1 Xcoordinate
    4929033.901,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687355.732,               !- Vertex 2 Xcoordinate
    4929033.901,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687358.262,               !- Vertex 3 Xcoordinate
    4929039.391,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687358.262,               !- Vertex 4 Xcoordinate
    4929039.391,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.262,               !- Vertex 1 Xcoordinate
    4929039.391,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687358.262,               !- Vertex 2 Xcoordinate
    4929039.391,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687361.812,               !- Vertex 3 Xcoordinate
    4929037.651,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687361.812,               !- Vertex 4 Xcoordinate
    4929037.651,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687361.812,               !- Vertex 1 Xcoordinate
    4929037.651,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687361.812,               !- Vertex 2 Xcoordinate
    4929037.651,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687358.432,               !- Vertex 3 Xcoordinate
    4929030.704,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687358.432,               !- Vertex 4 Xcoordinate
    4929030.704,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687361.812,               !- Vertex 1 Xcoordinate
    4929037.651,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687354.995,               !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687355.732,               !- Vertex 4 Xcoordinate
    4929033.901,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    687358.262,               !- Vertex 5 Xcoordinate
    4929039.391,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.5409999997,        !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687351.5409999997,        !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687355.1119999997,        !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687355.1119999997,        !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687348.1919999998,        !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687348.1919999998,        !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.5409999997,        !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687351.5409999997,        !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687355.1119999997,        !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687355.1119999997,        !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687348.1919999998,        !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687348.1919999998,        !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 2 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.5409999997,        !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687351.5409999997,        !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687355.1119999997,        !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687355.1119999997,        !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687348.1919999998,        !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687348.1919999998,        !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 3 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 3 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.5409999997,        !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687351.5409999997,        !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687355.1119999997,        !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687355.1119999997,        !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 3 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 3 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687348.1919999998,        !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687348.1919999998,        !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 4 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 4 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.5409999997,        !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687351.5409999997,        !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687355.1119999997,        !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687355.1119999997,        !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 4 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 4 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687348.1919999998,        !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687348.1919999998,        !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 5 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 5 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.5409999997,        !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687351.5409999997,        !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687355.1119999997,        !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687355.1119999997,        !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 5 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 5 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 5 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687351.932,               !- Vertex 2 Xcoordinate
    4929017.342,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687348.1919999998,        !- Vertex 3 Xcoordinate
    4929019.152,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 6 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.932,               !- Vertex 1 Xcoordinate
    4929017.342,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687348.1919999998,        !- Vertex 4 Xcoordinate
    4929019.152,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_0 Storey 6 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F6_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 6 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687351.5409999997,        !- Vertex 1 Xcoordinate
    4929025.703,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    687351.5409999997,        !- Vertex 2 Xcoordinate
    4929025.703,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687355.1119999997,        !- Vertex 3 Xcoordinate
    4929023.879,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687355.1119999997,        !- Vertex 4 Xcoordinate
    4929023.879,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 6 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_0 Storey 6 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_2 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687354.9949999996,        !- Vertex 1 Xcoordinate
    4929032.459000001,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687354.9949999996,        !- Vertex 2 Xcoordinate
    4929032.459000001,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687358.432,               !- Vertex 3 Xcoordinate
    4929030.704,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687358.432,               !- Vertex 4 Xcoordinate
    4929030.704,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687354.9949999996,        !- Vertex 3 Xcoordinate
    4929032.459000001,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687354.9949999996,        !- Vertex 4 Xcoordinate
    4929032.459000001,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687354.9949999996,        !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687354.9949999996,        !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_2 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687354.9949999996,        !- Vertex 1 Xcoordinate
    4929032.459000001,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687354.9949999996,        !- Vertex 2 Xcoordinate
    4929032.459000001,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687358.432,               !- Vertex 3 Xcoordinate
    4929030.704,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687358.432,               !- Vertex 4 Xcoordinate
    4929030.704,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    806aa00f9bbae06c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687354.9949999996,        !- Vertex 3 Xcoordinate
    4929032.459000001,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687354.9949999996,        !- Vertex 4 Xcoordinate
    4929032.459000001,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687354.9949999996,        !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687354.9949999996,        !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687354.9949999996,        !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687354.9949999996,        !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687354.9949999996,        !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687354.9949999996,        !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687354.9949999996,        !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687354.9949999996,        !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 5 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687355.1119999997,        !- Vertex 2 Xcoordinate
    4929023.879,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687351.5409999997,        !- Vertex 3 Xcoordinate
    4929025.703,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687354.9949999996,        !- Vertex 4 Xcoordinate
    4929032.459,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_1 Storey 6 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F6_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_1 Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687355.1119999997,        !- Vertex 1 Xcoordinate
    4929023.879,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    687354.9949999996,        !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    687351.5409999997,        !- Vertex 4 Xcoordinate
    4929025.703,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_2 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687361.8119999999,        !- Vertex 1 Xcoordinate
    4929037.651,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687358.432,               !- Vertex 2 Xcoordinate
    4929030.704,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687354.9949999996,        !- Vertex 3 Xcoordinate
    4929032.459,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687355.7319999998,        !- Vertex 4 Xcoordinate
    4929033.901,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687358.2619999996,        !- Vertex 5 Xcoordinate
    4929039.391,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 806aa00f9bbae06c_2 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    806aa00f9bbae06c_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 806aa00f9bbae06c_2 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687358.432,               !- Vertex 1 Xcoordinate
    4929030.704,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687361.8119999999,        !- Vertex 2 Xcoordinate
    4929037.651,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687358.2619999996,        !- Vertex 3 Xcoordinate
    4929039.391,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687355.7319999998,        !- Vertex 4 Xcoordinate
    4929033.901,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687354.9949999996,        !- Vertex 5 Xcoordinate
    4929032.459,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

INTERNALMASS,
    806aa00f9bbae06c_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    29.853188498816557;       !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    29.85494850045315;        !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    29.85202449977276;        !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    29.853188498816557;       !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    29.85494850045315;        !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    29.85202449977276;        !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    44.78260000101277;        !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    44.783215498309985;       !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    44.78260000101277;        !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    44.783215498309985;       !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    44.78260000101277;        !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    44.783215498309985;       !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F5_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F5_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    44.78260000101277;        !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F5_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F5_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    44.783215498309985;       !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F6_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F6_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    44.78260000101277;        !- Surface Area

INTERNALMASS,
    806aa00f9bbae06c_F6_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    806aa00f9bbae06c_F6_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    44.783215498309985;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_29116_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687362.1519984875,        !- Vertex 1 Xcoordinate
    4929008.912119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687362.1519984875,        !- Vertex 2 Xcoordinate
    4929008.912119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687368.3519984873,        !- Vertex 3 Xcoordinate
    4929006.002119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687368.3519984873,        !- Vertex 4 Xcoordinate
    4929006.002119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29116_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687368.3519984873,        !- Vertex 1 Xcoordinate
    4929006.002119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687368.3519984873,        !- Vertex 2 Xcoordinate
    4929006.002119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687364.942709021,         !- Vertex 3 Xcoordinate
    4928998.738405319,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687364.942709021,         !- Vertex 4 Xcoordinate
    4928998.738405319,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29116_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687364.942709021,         !- Vertex 1 Xcoordinate
    4928998.738405319,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687364.942709021,         !- Vertex 2 Xcoordinate
    4928998.738405319,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687358.7427090224,        !- Vertex 3 Xcoordinate
    4929001.64840532,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687358.7427090224,        !- Vertex 4 Xcoordinate
    4929001.64840532,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29116_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687358.7427090224,        !- Vertex 1 Xcoordinate
    4929001.64840532,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687358.7427090224,        !- Vertex 2 Xcoordinate
    4929001.64840532,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687362.1519984875,        !- Vertex 3 Xcoordinate
    4929008.912119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687362.1519984875,        !- Vertex 4 Xcoordinate
    4929008.912119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28864_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687374.3485594828,        !- Vertex 1 Xcoordinate
    4929031.482170406,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687374.3485594828,        !- Vertex 2 Xcoordinate
    4929031.482170406,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687353.5838402841,        !- Vertex 3 Xcoordinate
    4928990.027998571,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687353.5838402841,        !- Vertex 4 Xcoordinate
    4928990.027998571,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28864_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687353.5838402841,        !- Vertex 1 Xcoordinate
    4928990.027998571,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687353.5838402841,        !- Vertex 2 Xcoordinate
    4928990.027998571,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687337.61724234,          !- Vertex 3 Xcoordinate
    4928998.025792484,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687337.61724234,          !- Vertex 4 Xcoordinate
    4928998.025792484,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28864_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687337.61724234,          !- Vertex 1 Xcoordinate
    4928998.025792484,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687337.61724234,          !- Vertex 2 Xcoordinate
    4928998.025792484,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687358.3819615386,        !- Vertex 3 Xcoordinate
    4929039.479964319,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687358.3819615386,        !- Vertex 4 Xcoordinate
    4929039.479964319,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28864_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687358.3819615386,        !- Vertex 1 Xcoordinate
    4929039.479964319,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687358.3819615386,        !- Vertex 2 Xcoordinate
    4929039.479964319,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687374.3485594828,        !- Vertex 3 Xcoordinate
    4929031.482170406,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687374.3485594828,        !- Vertex 4 Xcoordinate
    4929031.482170406,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28912_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687389.8715425495,        !- Vertex 1 Xcoordinate
    4929023.677489656,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687389.8715425495,        !- Vertex 2 Xcoordinate
    4929023.677489656,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687378.1043275535,        !- Vertex 3 Xcoordinate
    4929000.731420421,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687378.1043275535,        !- Vertex 4 Xcoordinate
    4929000.731420421,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28912_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687378.1043275535,        !- Vertex 1 Xcoordinate
    4929000.731420421,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687378.1043275535,        !- Vertex 2 Xcoordinate
    4929000.731420421,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687362.1519984875,        !- Vertex 3 Xcoordinate
    4929008.912119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687362.1519984875,        !- Vertex 4 Xcoordinate
    4929008.912119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28912_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687362.1519984875,        !- Vertex 1 Xcoordinate
    4929008.912119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687362.1519984875,        !- Vertex 2 Xcoordinate
    4929008.912119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687373.9193041351,        !- Vertex 3 Xcoordinate
    4929031.858124742,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687373.9193041351,        !- Vertex 4 Xcoordinate
    4929031.858124742,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28912_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687373.9193041351,        !- Vertex 1 Xcoordinate
    4929031.858124742,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687373.9193041351,        !- Vertex 2 Xcoordinate
    4929031.858124742,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687389.8715425495,        !- Vertex 3 Xcoordinate
    4929023.677489656,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687389.8715425495,        !- Vertex 4 Xcoordinate
    4929023.677489656,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28764_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687358.4416281217,        !- Vertex 1 Xcoordinate
    4929039.500228084,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687358.4416281217,        !- Vertex 2 Xcoordinate
    4929039.500228084,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687337.7719984876,        !- Vertex 3 Xcoordinate
    4928996.793119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687337.7719984876,        !- Vertex 4 Xcoordinate
    4928996.793119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28764_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687337.7719984876,        !- Vertex 1 Xcoordinate
    4928996.793119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687337.7719984876,        !- Vertex 2 Xcoordinate
    4928996.793119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687315.3437519986,        !- Vertex 3 Xcoordinate
    4929007.648427679,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687315.3437519986,        !- Vertex 4 Xcoordinate
    4929007.648427679,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28764_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687315.3437519986,        !- Vertex 1 Xcoordinate
    4929007.648427679,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687315.3437519986,        !- Vertex 2 Xcoordinate
    4929007.648427679,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687336.013544044,         !- Vertex 3 Xcoordinate
    4929050.355256373,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687336.013544044,         !- Vertex 4 Xcoordinate
    4929050.355256373,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28764_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687336.013544044,         !- Vertex 1 Xcoordinate
    4929050.355256373,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687336.013544044,         !- Vertex 2 Xcoordinate
    4929050.355256373,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687358.4416281217,        !- Vertex 3 Xcoordinate
    4929039.500228084,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687358.4416281217,        !- Vertex 4 Xcoordinate
    4929039.500228084,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28635_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687378.5164521331,        !- Vertex 1 Xcoordinate
    4929038.78142155,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687378.5164521331,        !- Vertex 2 Xcoordinate
    4929038.78142155,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687397.1266693544,        !- Vertex 3 Xcoordinate
    4929078.496485688,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687397.1266693544,        !- Vertex 4 Xcoordinate
    4929078.496485688,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28635_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687397.1266693544,        !- Vertex 1 Xcoordinate
    4929078.496485688,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687397.1266693544,        !- Vertex 2 Xcoordinate
    4929078.496485688,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687402.92862907,          !- Vertex 3 Xcoordinate
    4929075.777725615,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687402.92862907,          !- Vertex 4 Xcoordinate
    4929075.777725615,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28635_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687402.92862907,          !- Vertex 1 Xcoordinate
    4929075.777725615,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687402.92862907,          !- Vertex 2 Xcoordinate
    4929075.777725615,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687384.3184118487,        !- Vertex 3 Xcoordinate
    4929036.062661476,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687384.3184118487,        !- Vertex 4 Xcoordinate
    4929036.062661476,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28635_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687384.3184118487,        !- Vertex 1 Xcoordinate
    4929036.062661476,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687384.3184118487,        !- Vertex 2 Xcoordinate
    4929036.062661476,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687378.5164521331,        !- Vertex 3 Xcoordinate
    4929038.78142155,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687378.5164521331,        !- Vertex 4 Xcoordinate
    4929038.78142155,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28532_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687374.5306635048,        !- Vertex 1 Xcoordinate
    4929041.022576383,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687374.5306635048,        !- Vertex 2 Xcoordinate
    4929041.022576383,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687391.9769704916,        !- Vertex 3 Xcoordinate
    4929077.872308137,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687391.9769704916,        !- Vertex 4 Xcoordinate
    4929077.872308137,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28532_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687391.9769704916,        !- Vertex 1 Xcoordinate
    4929077.872308137,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687391.9769704916,        !- Vertex 2 Xcoordinate
    4929077.872308137,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687396.4208586654,        !- Vertex 3 Xcoordinate
    4929075.768373222,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687396.4208586654,        !- Vertex 4 Xcoordinate
    4929075.768373222,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28532_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687396.4208586654,        !- Vertex 1 Xcoordinate
    4929075.768373222,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687396.4208586654,        !- Vertex 2 Xcoordinate
    4929075.768373222,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687378.9745516786,        !- Vertex 3 Xcoordinate
    4929038.918641468,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687378.9745516786,        !- Vertex 4 Xcoordinate
    4929038.918641468,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28532_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687378.9745516786,        !- Vertex 1 Xcoordinate
    4929038.918641468,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687378.9745516786,        !- Vertex 2 Xcoordinate
    4929038.918641468,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687374.5306635048,        !- Vertex 3 Xcoordinate
    4929041.022576383,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687374.5306635048,        !- Vertex 4 Xcoordinate
    4929041.022576383,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28501_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687361.6380595,           !- Vertex 1 Xcoordinate
    4929047.7017364,          !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687361.6380595,           !- Vertex 2 Xcoordinate
    4929047.7017364,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687350.0453715479,        !- Vertex 3 Xcoordinate
    4929053.592266417,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687350.0453715479,        !- Vertex 4 Xcoordinate
    4929053.592266417,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28501_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687350.0453715479,        !- Vertex 1 Xcoordinate
    4929053.592266417,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687350.0453715479,        !- Vertex 2 Xcoordinate
    4929053.592266417,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687366.7854599046,        !- Vertex 3 Xcoordinate
    4929086.537115222,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687366.7854599046,        !- Vertex 4 Xcoordinate
    4929086.537115222,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28501_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687366.7854599046,        !- Vertex 1 Xcoordinate
    4929086.537115222,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687366.7854599046,        !- Vertex 2 Xcoordinate
    4929086.537115222,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687378.3781478567,        !- Vertex 3 Xcoordinate
    4929080.646585205,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687378.3781478567,        !- Vertex 4 Xcoordinate
    4929080.646585205,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28501_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687378.3781478567,        !- Vertex 1 Xcoordinate
    4929080.646585205,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687378.3781478567,        !- Vertex 2 Xcoordinate
    4929080.646585205,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687361.6380595,           !- Vertex 3 Xcoordinate
    4929047.7017364,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687361.6380595,           !- Vertex 4 Xcoordinate
    4929047.7017364,          !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28541_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687361.4488911073,        !- Vertex 1 Xcoordinate
    4929047.664678434,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687361.4488911073,        !- Vertex 2 Xcoordinate
    4929047.664678434,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687384.6989984873,        !- Vertex 3 Xcoordinate
    4929094.428119194,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687384.6989984873,        !- Vertex 4 Xcoordinate
    4929094.428119194,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28541_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687384.6989984873,        !- Vertex 1 Xcoordinate
    4929094.428119194,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687384.6989984873,        !- Vertex 2 Xcoordinate
    4929094.428119194,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687397.8338267864,        !- Vertex 3 Xcoordinate
    4929087.89775086,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687397.8338267864,        !- Vertex 4 Xcoordinate
    4929087.89775086,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28541_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687397.8338267864,        !- Vertex 1 Xcoordinate
    4929087.89775086,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687397.8338267864,        !- Vertex 2 Xcoordinate
    4929087.89775086,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687374.5839984873,        !- Vertex 3 Xcoordinate
    4929041.134119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687374.5839984873,        !- Vertex 4 Xcoordinate
    4929041.134119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28541_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687374.5839984873,        !- Vertex 1 Xcoordinate
    4929041.134119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687374.5839984873,        !- Vertex 2 Xcoordinate
    4929041.134119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687361.4488911073,        !- Vertex 3 Xcoordinate
    4929047.664678434,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687361.4488911073,        !- Vertex 4 Xcoordinate
    4929047.664678434,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28307_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687336.2646892242,        !- Vertex 1 Xcoordinate
    4929060.026261216,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687336.2646892242,        !- Vertex 2 Xcoordinate
    4929060.026261216,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687360.4287557007,        !- Vertex 3 Xcoordinate
    4929111.682810255,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687360.4287557007,        !- Vertex 4 Xcoordinate
    4929111.682810255,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28307_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687360.4287557007,        !- Vertex 1 Xcoordinate
    4929111.682810255,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687360.4287557007,        !- Vertex 2 Xcoordinate
    4929111.682810255,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687374.8085937204,        !- Vertex 3 Xcoordinate
    4929104.956163429,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687374.8085937204,        !- Vertex 4 Xcoordinate
    4929104.956163429,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28307_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687374.8085937204,        !- Vertex 1 Xcoordinate
    4929104.956163429,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687374.8085937204,        !- Vertex 2 Xcoordinate
    4929104.956163429,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687350.6445272439,        !- Vertex 3 Xcoordinate
    4929053.299614389,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687350.6445272439,        !- Vertex 4 Xcoordinate
    4929053.299614389,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28307_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687350.6445272439,        !- Vertex 1 Xcoordinate
    4929053.299614389,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687350.6445272439,        !- Vertex 2 Xcoordinate
    4929053.299614389,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687336.2646892242,        !- Vertex 3 Xcoordinate
    4929060.026261216,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687336.2646892242,        !- Vertex 4 Xcoordinate
    4929060.026261216,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F5_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F5_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F5_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F5_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F6_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F6_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F6_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_806aa00f9bbae06c_F6_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    806aa00f9bbae06c_F6_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_806aa00f9bbae06c_F6_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F0_dwelling_0,    !- Name
    806aa00f9bbae06c_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F0_dwelling_1,    !- Name
    806aa00f9bbae06c_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F0_dwelling_2,    !- Name
    806aa00f9bbae06c_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F1_dwelling_0,    !- Name
    806aa00f9bbae06c_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F1_dwelling_1,    !- Name
    806aa00f9bbae06c_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F1_dwelling_2,    !- Name
    806aa00f9bbae06c_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F2_dwelling_0,    !- Name
    806aa00f9bbae06c_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F2_dwelling_1,    !- Name
    806aa00f9bbae06c_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F3_dwelling_0,    !- Name
    806aa00f9bbae06c_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F3_dwelling_1,    !- Name
    806aa00f9bbae06c_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F4_dwelling_0,    !- Name
    806aa00f9bbae06c_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F4_dwelling_1,    !- Name
    806aa00f9bbae06c_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F5_dwelling_0,    !- Name
    806aa00f9bbae06c_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F5_dwelling_1,    !- Name
    806aa00f9bbae06c_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F6_dwelling_0,    !- Name
    806aa00f9bbae06c_F6_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_806aa00f9bbae06c_F6_dwelling_1,    !- Name
    806aa00f9bbae06c_F6_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_2,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_2,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F2_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F2_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F3_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F3_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F4_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F4_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F5_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F5_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F6_dwelling_0,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:THERMOSTAT,
!     EU_HeatOnly_806aa00f9bbae06c_F6_dwelling_1,    !- Name
!     ,                         !- Heating Setpoint Schedule Name
!     20,                       !- Constant Heating Setpoint
!     ,                         !- Cooling Setpoint Schedule Name
!     50;                       !- Constant Cooling Setpoint
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F0_dwelling_0,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F0_dwelling_1,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F0_dwelling_2,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_2,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F1_dwelling_0,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F1_dwelling_1,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F1_dwelling_2,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_2,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F2_dwelling_0,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F2_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F2_dwelling_1,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F2_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F3_dwelling_0,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F3_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F3_dwelling_1,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F3_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F4_dwelling_0,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F4_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F4_dwelling_1,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F4_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F5_dwelling_0,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F5_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F5_dwelling_1,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F5_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F6_dwelling_0,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F6_dwelling_0,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! 
! HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
!     806aa00f9bbae06c_F6_dwelling_1,    !- Zone Name
!     EU_HeatOnly_806aa00f9bbae06c_F6_dwelling_1,    !- Template Thermostat Name
!     EU_AlwaysOn,              !- System Availability Schedule Name
!     50,                       !- Maximum Heating Supply Air Temperature
!     13,                       !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     EU_AlwaysOn,              !- Heating Availability Schedule Name
!     EU_CoolingOff,            !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     None,                     !- Humidification Control Type
!     30,                       !- Humidification Setpoint
!     None,                     !- Outdoor Air Method
!     0.00944,                  !- Outdoor Air Flow Rate per Person
!     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
!     0,                        !- Outdoor Air Flow Rate per Zone
!     ,                         !- Design Specification Outdoor Air Object Name
!     None,                     !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.70,                     !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    806aa00f9bbae06c_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F5_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F5_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F6_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    806aa00f9bbae06c_F6_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 20,                                  !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  20;                                                      !- Field 4

Schedule:Compact,
  HVACTemplate-Always 50,                                  !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  50;                                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_2 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_2 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F2_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F2_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F3_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F3_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F4_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F4_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F5_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F5_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F6_dwelling_0 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EU_HeatOnly_806aa00f9bbae06c_F6_dwelling_1 Dual SP Control,  !- Name
  HVACTemplate-Always 20,                                  !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 50;                                  !- Cooling Setpoint Temperature Schedule Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

ZoneControl:Thermostat,
  806aa00f9bbae06c_F0_dwelling_0 Thermostat,               !- Name
  806aa00f9bbae06c_F0_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F0_dwelling_0,                          !- Zone Name
  806aa00f9bbae06c_F0_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F0_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F0_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F0_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F0_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F0_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F0_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F0_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F0_dwelling_1 Thermostat,               !- Name
  806aa00f9bbae06c_F0_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F0_dwelling_1,                          !- Zone Name
  806aa00f9bbae06c_F0_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F0_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F0_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F0_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F0_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F0_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F0_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F0_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F0_dwelling_2 Thermostat,               !- Name
  806aa00f9bbae06c_F0_dwelling_2,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F0_dwelling_2 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F0_dwelling_2,                          !- Zone Name
  806aa00f9bbae06c_F0_dwelling_2 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F0_dwelling_2 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F0_dwelling_2 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F0_dwelling_2 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F0_dwelling_2 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F0_dwelling_2 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F0_dwelling_2 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F0_dwelling_2 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F1_dwelling_0 Thermostat,               !- Name
  806aa00f9bbae06c_F1_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F1_dwelling_0,                          !- Zone Name
  806aa00f9bbae06c_F1_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F1_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F1_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F1_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F1_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F1_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F1_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F1_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F1_dwelling_1 Thermostat,               !- Name
  806aa00f9bbae06c_F1_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F1_dwelling_1,                          !- Zone Name
  806aa00f9bbae06c_F1_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F1_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F1_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F1_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F1_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F1_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F1_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F1_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F1_dwelling_2 Thermostat,               !- Name
  806aa00f9bbae06c_F1_dwelling_2,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F1_dwelling_2 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F1_dwelling_2,                          !- Zone Name
  806aa00f9bbae06c_F1_dwelling_2 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F1_dwelling_2 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F1_dwelling_2 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F1_dwelling_2 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F1_dwelling_2 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F1_dwelling_2 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F1_dwelling_2 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F1_dwelling_2 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F2_dwelling_0 Thermostat,               !- Name
  806aa00f9bbae06c_F2_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F2_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F2_dwelling_0,                          !- Zone Name
  806aa00f9bbae06c_F2_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F2_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F2_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F2_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F2_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F2_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F2_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F2_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F2_dwelling_1 Thermostat,               !- Name
  806aa00f9bbae06c_F2_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F2_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F2_dwelling_1,                          !- Zone Name
  806aa00f9bbae06c_F2_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F2_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F2_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F2_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F2_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F2_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F2_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F2_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F3_dwelling_0 Thermostat,               !- Name
  806aa00f9bbae06c_F3_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F3_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F3_dwelling_0,                          !- Zone Name
  806aa00f9bbae06c_F3_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F3_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F3_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F3_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F3_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F3_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F3_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F3_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F3_dwelling_1 Thermostat,               !- Name
  806aa00f9bbae06c_F3_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F3_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F3_dwelling_1,                          !- Zone Name
  806aa00f9bbae06c_F3_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F3_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F3_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F3_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F3_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F3_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F3_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F3_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F4_dwelling_0 Thermostat,               !- Name
  806aa00f9bbae06c_F4_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F4_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F4_dwelling_0,                          !- Zone Name
  806aa00f9bbae06c_F4_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F4_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F4_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F4_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F4_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F4_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F4_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F4_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F4_dwelling_1 Thermostat,               !- Name
  806aa00f9bbae06c_F4_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F4_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F4_dwelling_1,                          !- Zone Name
  806aa00f9bbae06c_F4_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F4_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F4_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F4_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F4_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F4_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F4_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F4_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F5_dwelling_0 Thermostat,               !- Name
  806aa00f9bbae06c_F5_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F5_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F5_dwelling_0,                          !- Zone Name
  806aa00f9bbae06c_F5_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F5_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F5_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F5_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F5_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F5_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F5_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F5_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F5_dwelling_1 Thermostat,               !- Name
  806aa00f9bbae06c_F5_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F5_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F5_dwelling_1,                          !- Zone Name
  806aa00f9bbae06c_F5_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F5_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F5_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F5_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F5_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F5_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F5_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F5_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F6_dwelling_0 Thermostat,               !- Name
  806aa00f9bbae06c_F6_dwelling_0,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F6_dwelling_0 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F6_dwelling_0,                          !- Zone Name
  806aa00f9bbae06c_F6_dwelling_0 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F6_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F6_dwelling_0 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F6_dwelling_0 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F6_dwelling_0 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F6_dwelling_0 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F6_dwelling_0 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F6_dwelling_0 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  806aa00f9bbae06c_F6_dwelling_1 Thermostat,               !- Name
  806aa00f9bbae06c_F6_dwelling_1,                          !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  EU_HeatOnly_806aa00f9bbae06c_F6_dwelling_1 Dual SP Control;  !- Control Name

ZoneHVAC:EquipmentConnections,
  806aa00f9bbae06c_F6_dwelling_1,                          !- Zone Name
  806aa00f9bbae06c_F6_dwelling_1 Equipment,                !- Zone Conditioning Equipment List Name
  806aa00f9bbae06c_F6_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  806aa00f9bbae06c_F6_dwelling_1 Zone Air Node,            !- Zone Air Node Name
  806aa00f9bbae06c_F6_dwelling_1 Return Outlet;            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  806aa00f9bbae06c_F6_dwelling_1 Equipment,                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  806aa00f9bbae06c_F6_dwelling_1 Ideal Loads Air System,   !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  806aa00f9bbae06c_F6_dwelling_1 Ideal Loads Air System,   !- Name
  EU_AlwaysOn,                                             !- Availability Schedule Name
  806aa00f9bbae06c_F6_dwelling_1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  EU_AlwaysOn,                                             !- Heating Availability Schedule Name
  EU_CoolingOff,                                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.70,                                                    !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness
