!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_5bbe1402444d8da8_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/5bbe1402444d8da8/5bbe1402444d8da8_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9058281353670552,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.3759304,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.6711395814079611,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    4.524855782727192,        !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.85;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    5bbe1402444d8da8_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.7734375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.77490234375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.77490234375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.77490234375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    1256.67626953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    1256.67919921875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.80712890625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.80859375,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.80859375,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.80859375,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    1256.660888671875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    1256.6630859375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.767578125,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.768310546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.768310546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    5bbe1402444d8da8_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    837.768310546875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686912.588,               !- Vertex 1 Xcoordinate
    4928848.735,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686912.588,               !- Vertex 2 Xcoordinate
    4928848.735,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686917.128,               !- Vertex 3 Xcoordinate
    4928853.294,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686917.128,               !- Vertex 4 Xcoordinate
    4928853.294,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.128,               !- Vertex 1 Xcoordinate
    4928853.294,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686917.128,               !- Vertex 2 Xcoordinate
    4928853.294,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686914.988,               !- Vertex 3 Xcoordinate
    4928855.384,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686914.988,               !- Vertex 4 Xcoordinate
    4928855.384,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686914.988,               !- Vertex 1 Xcoordinate
    4928855.384,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686914.988,               !- Vertex 2 Xcoordinate
    4928855.384,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686919.438,               !- Vertex 3 Xcoordinate
    4928860.234,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686919.438,               !- Vertex 4 Xcoordinate
    4928860.234,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686919.438,               !- Vertex 1 Xcoordinate
    4928860.234,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686919.438,               !- Vertex 2 Xcoordinate
    4928860.234,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686922.32,                !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686922.32,                !- Vertex 4 Xcoordinate
    4928863.149,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686923.7,                 !- Vertex 1 Xcoordinate
    4928839.55,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686923.7,                 !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686917.558,               !- Vertex 3 Xcoordinate
    4928832.535,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686917.558,               !- Vertex 4 Xcoordinate
    4928832.535,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.558,               !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686917.558,               !- Vertex 2 Xcoordinate
    4928832.535,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686905.388,               !- Vertex 3 Xcoordinate
    4928843.925,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686905.388,               !- Vertex 4 Xcoordinate
    4928843.925,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686905.388,               !- Vertex 1 Xcoordinate
    4928843.925,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686905.388,               !- Vertex 2 Xcoordinate
    4928843.925,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686910.478,               !- Vertex 3 Xcoordinate
    4928850.405,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686910.478,               !- Vertex 4 Xcoordinate
    4928850.405,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686910.478,               !- Vertex 1 Xcoordinate
    4928850.405,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686910.478,               !- Vertex 2 Xcoordinate
    4928850.405,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686912.588,               !- Vertex 3 Xcoordinate
    4928848.735,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686912.588,               !- Vertex 4 Xcoordinate
    4928848.735,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.558,               !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686923.7,                 !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686922.32,                !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686919.438,               !- Vertex 4 Xcoordinate
    4928860.234,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686914.988,               !- Vertex 5 Xcoordinate
    4928855.384,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686917.128,               !- Vertex 6 Xcoordinate
    4928853.294,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    686912.588,               !- Vertex 7 Xcoordinate
    4928848.735,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    686910.478,               !- Vertex 8 Xcoordinate
    4928850.405,              !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    686905.388,               !- Vertex 9 Xcoordinate
    4928843.925,              !- Vertex 9 Ycoordinate
    0;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686912.588,               !- Vertex 1 Xcoordinate
    4928848.735,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686912.588,               !- Vertex 2 Xcoordinate
    4928848.735,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686917.128,               !- Vertex 3 Xcoordinate
    4928853.294,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686917.128,               !- Vertex 4 Xcoordinate
    4928853.294,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.128,               !- Vertex 1 Xcoordinate
    4928853.294,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686917.128,               !- Vertex 2 Xcoordinate
    4928853.294,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686914.988,               !- Vertex 3 Xcoordinate
    4928855.384,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686914.988,               !- Vertex 4 Xcoordinate
    4928855.384,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686914.988,               !- Vertex 1 Xcoordinate
    4928855.384,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686914.988,               !- Vertex 2 Xcoordinate
    4928855.384,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686919.438,               !- Vertex 3 Xcoordinate
    4928860.234,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686919.438,               !- Vertex 4 Xcoordinate
    4928860.234,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686919.438,               !- Vertex 1 Xcoordinate
    4928860.234,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686919.438,               !- Vertex 2 Xcoordinate
    4928860.234,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686922.32,                !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686922.32,                !- Vertex 4 Xcoordinate
    4928863.149,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686923.7,                 !- Vertex 1 Xcoordinate
    4928839.55,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686923.7,                 !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686917.558,               !- Vertex 3 Xcoordinate
    4928832.535,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686917.558,               !- Vertex 4 Xcoordinate
    4928832.535,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.558,               !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686917.558,               !- Vertex 2 Xcoordinate
    4928832.535,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686905.388,               !- Vertex 3 Xcoordinate
    4928843.925,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686905.388,               !- Vertex 4 Xcoordinate
    4928843.925,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686905.388,               !- Vertex 1 Xcoordinate
    4928843.925,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686905.388,               !- Vertex 2 Xcoordinate
    4928843.925,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686910.478,               !- Vertex 3 Xcoordinate
    4928850.405,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686910.478,               !- Vertex 4 Xcoordinate
    4928850.405,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686910.478,               !- Vertex 1 Xcoordinate
    4928850.405,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686910.478,               !- Vertex 2 Xcoordinate
    4928850.405,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686912.588,               !- Vertex 3 Xcoordinate
    4928848.735,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686912.588,               !- Vertex 4 Xcoordinate
    4928848.735,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686912.588,               !- Vertex 1 Xcoordinate
    4928848.735,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686912.588,               !- Vertex 2 Xcoordinate
    4928848.735,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686917.128,               !- Vertex 3 Xcoordinate
    4928853.294,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686917.128,               !- Vertex 4 Xcoordinate
    4928853.294,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.128,               !- Vertex 1 Xcoordinate
    4928853.294,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686917.128,               !- Vertex 2 Xcoordinate
    4928853.294,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686914.988,               !- Vertex 3 Xcoordinate
    4928855.384,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686914.988,               !- Vertex 4 Xcoordinate
    4928855.384,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686914.988,               !- Vertex 1 Xcoordinate
    4928855.384,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686914.988,               !- Vertex 2 Xcoordinate
    4928855.384,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686919.438,               !- Vertex 3 Xcoordinate
    4928860.234,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686919.438,               !- Vertex 4 Xcoordinate
    4928860.234,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686919.438,               !- Vertex 1 Xcoordinate
    4928860.234,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686919.438,               !- Vertex 2 Xcoordinate
    4928860.234,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686922.32,                !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686922.32,                !- Vertex 4 Xcoordinate
    4928863.149,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686923.7,                 !- Vertex 1 Xcoordinate
    4928839.55,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686923.7,                 !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686917.558,               !- Vertex 3 Xcoordinate
    4928832.535,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686917.558,               !- Vertex 4 Xcoordinate
    4928832.535,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.558,               !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686917.558,               !- Vertex 2 Xcoordinate
    4928832.535,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686905.388,               !- Vertex 3 Xcoordinate
    4928843.925,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686905.388,               !- Vertex 4 Xcoordinate
    4928843.925,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686905.388,               !- Vertex 1 Xcoordinate
    4928843.925,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686905.388,               !- Vertex 2 Xcoordinate
    4928843.925,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686910.478,               !- Vertex 3 Xcoordinate
    4928850.405,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686910.478,               !- Vertex 4 Xcoordinate
    4928850.405,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686910.478,               !- Vertex 1 Xcoordinate
    4928850.405,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686910.478,               !- Vertex 2 Xcoordinate
    4928850.405,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686912.588,               !- Vertex 3 Xcoordinate
    4928848.735,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686912.588,               !- Vertex 4 Xcoordinate
    4928848.735,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686912.588,               !- Vertex 1 Xcoordinate
    4928848.735,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686912.588,               !- Vertex 2 Xcoordinate
    4928848.735,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686917.128,               !- Vertex 3 Xcoordinate
    4928853.294,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686917.128,               !- Vertex 4 Xcoordinate
    4928853.294,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.128,               !- Vertex 1 Xcoordinate
    4928853.294,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686917.128,               !- Vertex 2 Xcoordinate
    4928853.294,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686914.988,               !- Vertex 3 Xcoordinate
    4928855.384,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686914.988,               !- Vertex 4 Xcoordinate
    4928855.384,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686914.988,               !- Vertex 1 Xcoordinate
    4928855.384,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686914.988,               !- Vertex 2 Xcoordinate
    4928855.384,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686919.438,               !- Vertex 3 Xcoordinate
    4928860.234,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686919.438,               !- Vertex 4 Xcoordinate
    4928860.234,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686919.438,               !- Vertex 1 Xcoordinate
    4928860.234,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686919.438,               !- Vertex 2 Xcoordinate
    4928860.234,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686922.32,                !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686922.32,                !- Vertex 4 Xcoordinate
    4928863.149,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686923.7,                 !- Vertex 1 Xcoordinate
    4928839.55,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686923.7,                 !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686917.558,               !- Vertex 3 Xcoordinate
    4928832.535,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686917.558,               !- Vertex 4 Xcoordinate
    4928832.535,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.558,               !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686917.558,               !- Vertex 2 Xcoordinate
    4928832.535,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686905.388,               !- Vertex 3 Xcoordinate
    4928843.925,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686905.388,               !- Vertex 4 Xcoordinate
    4928843.925,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686905.388,               !- Vertex 1 Xcoordinate
    4928843.925,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686905.388,               !- Vertex 2 Xcoordinate
    4928843.925,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686910.478,               !- Vertex 3 Xcoordinate
    4928850.405,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686910.478,               !- Vertex 4 Xcoordinate
    4928850.405,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686910.478,               !- Vertex 1 Xcoordinate
    4928850.405,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686910.478,               !- Vertex 2 Xcoordinate
    4928850.405,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686912.588,               !- Vertex 3 Xcoordinate
    4928848.735,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686912.588,               !- Vertex 4 Xcoordinate
    4928848.735,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686924.709,               !- Vertex 1 Xcoordinate
    4928865.565,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686924.709,               !- Vertex 2 Xcoordinate
    4928865.565,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686929.938,               !- Vertex 3 Xcoordinate
    4928870.854,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686929.938,               !- Vertex 4 Xcoordinate
    4928870.854,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686929.938,               !- Vertex 1 Xcoordinate
    4928870.854,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686929.938,               !- Vertex 2 Xcoordinate
    4928870.854,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686931.928,               !- Vertex 3 Xcoordinate
    4928872.894,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686931.928,               !- Vertex 4 Xcoordinate
    4928872.894,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.928,               !- Vertex 1 Xcoordinate
    4928872.894,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686931.928,               !- Vertex 2 Xcoordinate
    4928872.894,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686944.168,               !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686944.168,               !- Vertex 4 Xcoordinate
    4928886.543,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.168,               !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686944.168,               !- Vertex 2 Xcoordinate
    4928886.543,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686953.528,               !- Vertex 3 Xcoordinate
    4928871.993,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686953.528,               !- Vertex 4 Xcoordinate
    4928871.993,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686953.528,               !- Vertex 1 Xcoordinate
    4928871.993,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686953.528,               !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686938.188,               !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686938.188,               !- Vertex 4 Xcoordinate
    4928856.094,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.188,               !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686938.188,               !- Vertex 2 Xcoordinate
    4928856.094,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686933.088,               !- Vertex 4 Xcoordinate
    4928860.434,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686933.088,               !- Vertex 1 Xcoordinate
    4928860.434,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686933.088,               !- Vertex 2 Xcoordinate
    4928860.434,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686931.839,               !- Vertex 3 Xcoordinate
    4928859.065,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686931.839,               !- Vertex 4 Xcoordinate
    4928859.065,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686924.709,               !- Vertex 1 Xcoordinate
    4928865.565,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686924.709,               !- Vertex 2 Xcoordinate
    4928865.565,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686929.938,               !- Vertex 3 Xcoordinate
    4928870.854,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686929.938,               !- Vertex 4 Xcoordinate
    4928870.854,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686929.938,               !- Vertex 1 Xcoordinate
    4928870.854,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686929.938,               !- Vertex 2 Xcoordinate
    4928870.854,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686931.928,               !- Vertex 3 Xcoordinate
    4928872.894,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686931.928,               !- Vertex 4 Xcoordinate
    4928872.894,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.928,               !- Vertex 1 Xcoordinate
    4928872.894,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686931.928,               !- Vertex 2 Xcoordinate
    4928872.894,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686944.168,               !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686944.168,               !- Vertex 4 Xcoordinate
    4928886.543,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.168,               !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686944.168,               !- Vertex 2 Xcoordinate
    4928886.543,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686953.528,               !- Vertex 3 Xcoordinate
    4928871.993,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686953.528,               !- Vertex 4 Xcoordinate
    4928871.993,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686953.528,               !- Vertex 1 Xcoordinate
    4928871.993,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686953.528,               !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686938.188,               !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686938.188,               !- Vertex 4 Xcoordinate
    4928856.094,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.188,               !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686938.188,               !- Vertex 2 Xcoordinate
    4928856.094,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686933.088,               !- Vertex 4 Xcoordinate
    4928860.434,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686933.088,               !- Vertex 1 Xcoordinate
    4928860.434,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686933.088,               !- Vertex 2 Xcoordinate
    4928860.434,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686931.839,               !- Vertex 3 Xcoordinate
    4928859.065,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686931.839,               !- Vertex 4 Xcoordinate
    4928859.065,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.168,               !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686953.528,               !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686938.188,               !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686933.088,               !- Vertex 4 Xcoordinate
    4928860.434,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    686931.839,               !- Vertex 5 Xcoordinate
    4928859.065,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    686924.709,               !- Vertex 6 Xcoordinate
    4928865.565,              !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    686929.938,               !- Vertex 7 Xcoordinate
    4928870.854,              !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    686931.928,               !- Vertex 8 Xcoordinate
    4928872.894,              !- Vertex 8 Ycoordinate
    18;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.32,                !- Vertex 1 Xcoordinate
    4928863.149,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686922.32,                !- Vertex 2 Xcoordinate
    4928863.149,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686929.938,               !- Vertex 3 Xcoordinate
    4928870.854,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686929.938,               !- Vertex 4 Xcoordinate
    4928870.854,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686929.938,               !- Vertex 1 Xcoordinate
    4928870.854,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686929.938,               !- Vertex 2 Xcoordinate
    4928870.854,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686931.928,               !- Vertex 3 Xcoordinate
    4928872.894,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686931.928,               !- Vertex 4 Xcoordinate
    4928872.894,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.928,               !- Vertex 1 Xcoordinate
    4928872.894,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686931.928,               !- Vertex 2 Xcoordinate
    4928872.894,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686936.6,                 !- Vertex 3 Xcoordinate
    4928878.104,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686936.6,                 !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686937.872,               !- Vertex 1 Xcoordinate
    4928856.363,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686937.872,               !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686933.088,               !- Vertex 4 Xcoordinate
    4928860.434,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686933.088,               !- Vertex 1 Xcoordinate
    4928860.434,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686933.088,               !- Vertex 2 Xcoordinate
    4928860.434,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686926.618,               !- Vertex 3 Xcoordinate
    4928853.344,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686926.618,               !- Vertex 4 Xcoordinate
    4928853.344,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686926.618,               !- Vertex 1 Xcoordinate
    4928853.344,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686926.618,               !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686931.618,               !- Vertex 3 Xcoordinate
    4928848.594,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686931.618,               !- Vertex 4 Xcoordinate
    4928848.594,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.618,               !- Vertex 1 Xcoordinate
    4928848.594,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686931.618,               !- Vertex 2 Xcoordinate
    4928848.594,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686923.7,                 !- Vertex 3 Xcoordinate
    4928839.55,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686923.7,                 !- Vertex 4 Xcoordinate
    4928839.55,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.618,               !- Vertex 1 Xcoordinate
    4928848.594,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686926.618,               !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686936.6,                 !- Vertex 5 Xcoordinate
    4928878.104,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686931.928,               !- Vertex 6 Xcoordinate
    4928872.894,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    686929.938,               !- Vertex 7 Xcoordinate
    4928870.854,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    686922.32,                !- Vertex 8 Xcoordinate
    4928863.149,              !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    686923.7,                 !- Vertex 9 Xcoordinate
    4928839.55,               !- Vertex 9 Ycoordinate
    0;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.32,                !- Vertex 1 Xcoordinate
    4928863.149,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686922.32,                !- Vertex 2 Xcoordinate
    4928863.149,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686929.938,               !- Vertex 3 Xcoordinate
    4928870.854,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686929.938,               !- Vertex 4 Xcoordinate
    4928870.854,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686929.938,               !- Vertex 1 Xcoordinate
    4928870.854,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686929.938,               !- Vertex 2 Xcoordinate
    4928870.854,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686931.928,               !- Vertex 3 Xcoordinate
    4928872.894,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686931.928,               !- Vertex 4 Xcoordinate
    4928872.894,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.928,               !- Vertex 1 Xcoordinate
    4928872.894,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686931.928,               !- Vertex 2 Xcoordinate
    4928872.894,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686936.6,                 !- Vertex 3 Xcoordinate
    4928878.104,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686936.6,                 !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686937.872,               !- Vertex 1 Xcoordinate
    4928856.363,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686937.872,               !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686933.088,               !- Vertex 4 Xcoordinate
    4928860.434,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686933.088,               !- Vertex 1 Xcoordinate
    4928860.434,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686933.088,               !- Vertex 2 Xcoordinate
    4928860.434,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686926.618,               !- Vertex 3 Xcoordinate
    4928853.344,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686926.618,               !- Vertex 4 Xcoordinate
    4928853.344,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686926.618,               !- Vertex 1 Xcoordinate
    4928853.344,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686926.618,               !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686931.618,               !- Vertex 3 Xcoordinate
    4928848.594,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686931.618,               !- Vertex 4 Xcoordinate
    4928848.594,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.618,               !- Vertex 1 Xcoordinate
    4928848.594,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686931.618,               !- Vertex 2 Xcoordinate
    4928848.594,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686923.7,                 !- Vertex 3 Xcoordinate
    4928839.55,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686923.7,                 !- Vertex 4 Xcoordinate
    4928839.55,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.32,                !- Vertex 1 Xcoordinate
    4928863.149,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686922.32,                !- Vertex 2 Xcoordinate
    4928863.149,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686929.938,               !- Vertex 3 Xcoordinate
    4928870.854,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686929.938,               !- Vertex 4 Xcoordinate
    4928870.854,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686929.938,               !- Vertex 1 Xcoordinate
    4928870.854,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686929.938,               !- Vertex 2 Xcoordinate
    4928870.854,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686931.928,               !- Vertex 3 Xcoordinate
    4928872.894,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686931.928,               !- Vertex 4 Xcoordinate
    4928872.894,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.928,               !- Vertex 1 Xcoordinate
    4928872.894,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686931.928,               !- Vertex 2 Xcoordinate
    4928872.894,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686936.6,                 !- Vertex 3 Xcoordinate
    4928878.104,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686936.6,                 !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686937.872,               !- Vertex 1 Xcoordinate
    4928856.363,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686937.872,               !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686933.088,               !- Vertex 4 Xcoordinate
    4928860.434,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686933.088,               !- Vertex 1 Xcoordinate
    4928860.434,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686933.088,               !- Vertex 2 Xcoordinate
    4928860.434,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686926.618,               !- Vertex 3 Xcoordinate
    4928853.344,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686926.618,               !- Vertex 4 Xcoordinate
    4928853.344,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686926.618,               !- Vertex 1 Xcoordinate
    4928853.344,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686926.618,               !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686931.618,               !- Vertex 3 Xcoordinate
    4928848.594,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686931.618,               !- Vertex 4 Xcoordinate
    4928848.594,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.618,               !- Vertex 1 Xcoordinate
    4928848.594,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686931.618,               !- Vertex 2 Xcoordinate
    4928848.594,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686923.7,                 !- Vertex 3 Xcoordinate
    4928839.55,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686923.7,                 !- Vertex 4 Xcoordinate
    4928839.55,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.32,                !- Vertex 1 Xcoordinate
    4928863.149,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686922.32,                !- Vertex 2 Xcoordinate
    4928863.149,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686929.938,               !- Vertex 3 Xcoordinate
    4928870.854,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686929.938,               !- Vertex 4 Xcoordinate
    4928870.854,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686929.938,               !- Vertex 1 Xcoordinate
    4928870.854,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686929.938,               !- Vertex 2 Xcoordinate
    4928870.854,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686931.928,               !- Vertex 3 Xcoordinate
    4928872.894,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686931.928,               !- Vertex 4 Xcoordinate
    4928872.894,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.928,               !- Vertex 1 Xcoordinate
    4928872.894,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686931.928,               !- Vertex 2 Xcoordinate
    4928872.894,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686936.6,                 !- Vertex 3 Xcoordinate
    4928878.104,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686936.6,                 !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686937.872,               !- Vertex 1 Xcoordinate
    4928856.363,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686937.872,               !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686933.088,               !- Vertex 4 Xcoordinate
    4928860.434,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686933.088,               !- Vertex 1 Xcoordinate
    4928860.434,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686933.088,               !- Vertex 2 Xcoordinate
    4928860.434,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686926.618,               !- Vertex 3 Xcoordinate
    4928853.344,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686926.618,               !- Vertex 4 Xcoordinate
    4928853.344,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686926.618,               !- Vertex 1 Xcoordinate
    4928853.344,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686926.618,               !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686931.618,               !- Vertex 3 Xcoordinate
    4928848.594,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686931.618,               !- Vertex 4 Xcoordinate
    4928848.594,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.618,               !- Vertex 1 Xcoordinate
    4928848.594,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686931.618,               !- Vertex 2 Xcoordinate
    4928848.594,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686923.7,                 !- Vertex 3 Xcoordinate
    4928839.55,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686923.7,                 !- Vertex 4 Xcoordinate
    4928839.55,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.558,               !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686917.558,               !- Vertex 2 Xcoordinate
    4928832.535,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686905.388,               !- Vertex 3 Xcoordinate
    4928843.925,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686905.388,               !- Vertex 4 Xcoordinate
    4928843.925,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686905.388,               !- Vertex 1 Xcoordinate
    4928843.925,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686905.388,               !- Vertex 2 Xcoordinate
    4928843.925,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686910.478,               !- Vertex 3 Xcoordinate
    4928850.405,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686910.478,               !- Vertex 4 Xcoordinate
    4928850.405,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686910.478,               !- Vertex 1 Xcoordinate
    4928850.405,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686910.478,               !- Vertex 2 Xcoordinate
    4928850.405,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686912.588,               !- Vertex 3 Xcoordinate
    4928848.735,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686912.588,               !- Vertex 4 Xcoordinate
    4928848.735,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686912.588,               !- Vertex 1 Xcoordinate
    4928848.735,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686912.588,               !- Vertex 2 Xcoordinate
    4928848.735,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686917.128,               !- Vertex 3 Xcoordinate
    4928853.294,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686917.128,               !- Vertex 4 Xcoordinate
    4928853.294,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.128,               !- Vertex 1 Xcoordinate
    4928853.294,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686917.128,               !- Vertex 2 Xcoordinate
    4928853.294,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686914.988,               !- Vertex 3 Xcoordinate
    4928855.384,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686914.988,               !- Vertex 4 Xcoordinate
    4928855.384,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686914.988,               !- Vertex 1 Xcoordinate
    4928855.384,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686914.988,               !- Vertex 2 Xcoordinate
    4928855.384,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686919.438,               !- Vertex 3 Xcoordinate
    4928860.234,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686919.438,               !- Vertex 4 Xcoordinate
    4928860.234,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686919.438,               !- Vertex 1 Xcoordinate
    4928860.234,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686919.438,               !- Vertex 2 Xcoordinate
    4928860.234,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686924.709,               !- Vertex 3 Xcoordinate
    4928865.565,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686924.709,               !- Vertex 4 Xcoordinate
    4928865.565,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.839,               !- Vertex 1 Xcoordinate
    4928859.065,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686931.839,               !- Vertex 2 Xcoordinate
    4928859.065,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686926.618,               !- Vertex 3 Xcoordinate
    4928853.344,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686926.618,               !- Vertex 4 Xcoordinate
    4928853.344,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686926.618,               !- Vertex 1 Xcoordinate
    4928853.344,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686926.618,               !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686931.618,               !- Vertex 3 Xcoordinate
    4928848.594,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686931.618,               !- Vertex 4 Xcoordinate
    4928848.594,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.618,               !- Vertex 1 Xcoordinate
    4928848.594,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686931.618,               !- Vertex 2 Xcoordinate
    4928848.594,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686917.558,               !- Vertex 3 Xcoordinate
    4928832.535,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686917.558,               !- Vertex 4 Xcoordinate
    4928832.535,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.558,               !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686917.558,               !- Vertex 2 Xcoordinate
    4928832.535,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686905.388,               !- Vertex 3 Xcoordinate
    4928843.925,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686905.388,               !- Vertex 4 Xcoordinate
    4928843.925,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686905.388,               !- Vertex 1 Xcoordinate
    4928843.925,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686905.388,               !- Vertex 2 Xcoordinate
    4928843.925,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686910.478,               !- Vertex 3 Xcoordinate
    4928850.405,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686910.478,               !- Vertex 4 Xcoordinate
    4928850.405,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686910.478,               !- Vertex 1 Xcoordinate
    4928850.405,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686910.478,               !- Vertex 2 Xcoordinate
    4928850.405,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686912.588,               !- Vertex 3 Xcoordinate
    4928848.735,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686912.588,               !- Vertex 4 Xcoordinate
    4928848.735,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686912.588,               !- Vertex 1 Xcoordinate
    4928848.735,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686912.588,               !- Vertex 2 Xcoordinate
    4928848.735,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686917.128,               !- Vertex 3 Xcoordinate
    4928853.294,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686917.128,               !- Vertex 4 Xcoordinate
    4928853.294,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.128,               !- Vertex 1 Xcoordinate
    4928853.294,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686917.128,               !- Vertex 2 Xcoordinate
    4928853.294,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686914.988,               !- Vertex 3 Xcoordinate
    4928855.384,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686914.988,               !- Vertex 4 Xcoordinate
    4928855.384,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686914.988,               !- Vertex 1 Xcoordinate
    4928855.384,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686914.988,               !- Vertex 2 Xcoordinate
    4928855.384,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686919.438,               !- Vertex 3 Xcoordinate
    4928860.234,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686919.438,               !- Vertex 4 Xcoordinate
    4928860.234,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686919.438,               !- Vertex 1 Xcoordinate
    4928860.234,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686919.438,               !- Vertex 2 Xcoordinate
    4928860.234,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686924.709,               !- Vertex 3 Xcoordinate
    4928865.565,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686924.709,               !- Vertex 4 Xcoordinate
    4928865.565,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.839,               !- Vertex 1 Xcoordinate
    4928859.065,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686931.839,               !- Vertex 2 Xcoordinate
    4928859.065,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686926.618,               !- Vertex 3 Xcoordinate
    4928853.344,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686926.618,               !- Vertex 4 Xcoordinate
    4928853.344,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686926.618,               !- Vertex 1 Xcoordinate
    4928853.344,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686926.618,               !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686931.618,               !- Vertex 3 Xcoordinate
    4928848.594,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686931.618,               !- Vertex 4 Xcoordinate
    4928848.594,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.618,               !- Vertex 1 Xcoordinate
    4928848.594,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686931.618,               !- Vertex 2 Xcoordinate
    4928848.594,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686917.558,               !- Vertex 3 Xcoordinate
    4928832.535,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686917.558,               !- Vertex 4 Xcoordinate
    4928832.535,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.839,               !- Vertex 1 Xcoordinate
    4928859.065,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686926.618,               !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686931.618,               !- Vertex 3 Xcoordinate
    4928848.594,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686917.558,               !- Vertex 4 Xcoordinate
    4928832.535,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    686905.388,               !- Vertex 5 Xcoordinate
    4928843.925,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    686910.478,               !- Vertex 6 Xcoordinate
    4928850.405,              !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    686912.588,               !- Vertex 7 Xcoordinate
    4928848.735,              !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    686917.128,               !- Vertex 8 Xcoordinate
    4928853.294,              !- Vertex 8 Ycoordinate
    18,                       !- Vertex 8 Zcoordinate
    686914.988,               !- Vertex 9 Xcoordinate
    4928855.384,              !- Vertex 9 Ycoordinate
    18,                       !- Vertex 9 Zcoordinate
    686919.438,               !- Vertex 10 Xcoordinate
    4928860.234,              !- Vertex 10 Ycoordinate
    18,                       !- Vertex 10 Zcoordinate
    686924.709,               !- Vertex 11 Xcoordinate
    4928865.565,              !- Vertex 11 Ycoordinate
    18;                       !- Vertex 11 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686953.528,               !- Vertex 1 Xcoordinate
    4928871.993,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686953.528,               !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686938.188,               !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686938.188,               !- Vertex 4 Xcoordinate
    4928856.094,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.188,               !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686938.188,               !- Vertex 2 Xcoordinate
    4928856.094,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686937.872,               !- Vertex 3 Xcoordinate
    4928856.363,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.6,                 !- Vertex 1 Xcoordinate
    4928878.104,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686936.6,                 !- Vertex 2 Xcoordinate
    4928878.104,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686944.168,               !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686944.168,               !- Vertex 4 Xcoordinate
    4928886.543,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.168,               !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686944.168,               !- Vertex 2 Xcoordinate
    4928886.543,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686953.528,               !- Vertex 3 Xcoordinate
    4928871.993,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686953.528,               !- Vertex 4 Xcoordinate
    4928871.993,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.188,               !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686953.528,               !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686944.168,               !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686936.6,                 !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686937.872,               !- Vertex 5 Xcoordinate
    4928856.363,              !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686953.528,               !- Vertex 1 Xcoordinate
    4928871.993,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686953.528,               !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686938.188,               !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686938.188,               !- Vertex 4 Xcoordinate
    4928856.094,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.188,               !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686938.188,               !- Vertex 2 Xcoordinate
    4928856.094,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686937.872,               !- Vertex 3 Xcoordinate
    4928856.363,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.6,                 !- Vertex 1 Xcoordinate
    4928878.104,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686936.6,                 !- Vertex 2 Xcoordinate
    4928878.104,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686944.168,               !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686944.168,               !- Vertex 4 Xcoordinate
    4928886.543,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.168,               !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686944.168,               !- Vertex 2 Xcoordinate
    4928886.543,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686953.528,               !- Vertex 3 Xcoordinate
    4928871.993,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686953.528,               !- Vertex 4 Xcoordinate
    4928871.993,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686953.528,               !- Vertex 1 Xcoordinate
    4928871.993,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686953.528,               !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686938.188,               !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686938.188,               !- Vertex 4 Xcoordinate
    4928856.094,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.188,               !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686938.188,               !- Vertex 2 Xcoordinate
    4928856.094,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686937.872,               !- Vertex 3 Xcoordinate
    4928856.363,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.6,                 !- Vertex 1 Xcoordinate
    4928878.104,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686936.6,                 !- Vertex 2 Xcoordinate
    4928878.104,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686944.168,               !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686944.168,               !- Vertex 4 Xcoordinate
    4928886.543,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.168,               !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686944.168,               !- Vertex 2 Xcoordinate
    4928886.543,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686953.528,               !- Vertex 3 Xcoordinate
    4928871.993,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686953.528,               !- Vertex 4 Xcoordinate
    4928871.993,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686953.528,               !- Vertex 1 Xcoordinate
    4928871.993,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686953.528,               !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686938.188,               !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686938.188,               !- Vertex 4 Xcoordinate
    4928856.094,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.188,               !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686938.188,               !- Vertex 2 Xcoordinate
    4928856.094,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686937.872,               !- Vertex 3 Xcoordinate
    4928856.363,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.6,                 !- Vertex 1 Xcoordinate
    4928878.104,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686936.6,                 !- Vertex 2 Xcoordinate
    4928878.104,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686944.168,               !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686944.168,               !- Vertex 4 Xcoordinate
    4928886.543,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.168,               !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686944.168,               !- Vertex 2 Xcoordinate
    4928886.543,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686953.528,               !- Vertex 3 Xcoordinate
    4928871.993,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686953.528,               !- Vertex 4 Xcoordinate
    4928871.993,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.32,                !- Vertex 1 Xcoordinate
    4928863.149,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686922.32,                !- Vertex 2 Xcoordinate
    4928863.149,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686923.7000000001,        !- Vertex 3 Xcoordinate
    4928839.55,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686923.7000000001,        !- Vertex 4 Xcoordinate
    4928839.55,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686923.7000000001,        !- Vertex 1 Xcoordinate
    4928839.55,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686923.7000000001,        !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686922.32,                !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686922.32,                !- Vertex 4 Xcoordinate
    4928863.149,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a0 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.3199999998,        !- Vertex 1 Xcoordinate
    4928863.149,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686923.6999999997,        !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686917.5579999997,        !- Vertex 3 Xcoordinate
    4928832.535,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686905.3879999998,        !- Vertex 4 Xcoordinate
    4928843.925,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686910.4779999997,        !- Vertex 5 Xcoordinate
    4928850.405,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686912.588,               !- Vertex 6 Xcoordinate
    4928848.735,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686917.128,               !- Vertex 7 Xcoordinate
    4928853.294,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686914.9879999999,        !- Vertex 8 Xcoordinate
    4928855.384,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    686919.4379999996,        !- Vertex 9 Xcoordinate
    4928860.234,              !- Vertex 9 Ycoordinate
    3;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a0 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.5579999997,        !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686923.6999999997,        !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686922.3199999998,        !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686919.4379999996,        !- Vertex 4 Xcoordinate
    4928860.234,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686914.9879999999,        !- Vertex 5 Xcoordinate
    4928855.384,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686917.128,               !- Vertex 6 Xcoordinate
    4928853.294,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686912.588,               !- Vertex 7 Xcoordinate
    4928848.735,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686910.4779999997,        !- Vertex 8 Xcoordinate
    4928850.405,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    686905.3879999998,        !- Vertex 9 Xcoordinate
    4928843.925,              !- Vertex 9 Ycoordinate
    3;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.32,                !- Vertex 1 Xcoordinate
    4928863.149,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686922.32,                !- Vertex 2 Xcoordinate
    4928863.149,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686923.7000000001,        !- Vertex 3 Xcoordinate
    4928839.55,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686923.7000000001,        !- Vertex 4 Xcoordinate
    4928839.55,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686923.7000000001,        !- Vertex 1 Xcoordinate
    4928839.55,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686923.7000000001,        !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686922.32,                !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686922.32,                !- Vertex 4 Xcoordinate
    4928863.149,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a0 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.3199999998,        !- Vertex 1 Xcoordinate
    4928863.149,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686923.6999999997,        !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686917.5579999997,        !- Vertex 3 Xcoordinate
    4928832.535,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686905.3879999998,        !- Vertex 4 Xcoordinate
    4928843.925,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686910.4779999997,        !- Vertex 5 Xcoordinate
    4928850.405,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686912.588,               !- Vertex 6 Xcoordinate
    4928848.735,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686917.128,               !- Vertex 7 Xcoordinate
    4928853.294,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686914.9879999999,        !- Vertex 8 Xcoordinate
    4928855.384,              !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    686919.4379999996,        !- Vertex 9 Xcoordinate
    4928860.234,              !- Vertex 9 Ycoordinate
    6;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a0 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.5579999997,        !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686923.6999999997,        !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686922.3199999998,        !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686919.4379999996,        !- Vertex 4 Xcoordinate
    4928860.234,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686914.9879999999,        !- Vertex 5 Xcoordinate
    4928855.384,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686917.128,               !- Vertex 6 Xcoordinate
    4928853.294,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686912.588,               !- Vertex 7 Xcoordinate
    4928848.735,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686910.4779999997,        !- Vertex 8 Xcoordinate
    4928850.405,              !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    686905.3879999998,        !- Vertex 9 Xcoordinate
    4928843.925,              !- Vertex 9 Ycoordinate
    6;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.32,                !- Vertex 1 Xcoordinate
    4928863.149,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686922.32,                !- Vertex 2 Xcoordinate
    4928863.149,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686923.7000000001,        !- Vertex 3 Xcoordinate
    4928839.55,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686923.7000000001,        !- Vertex 4 Xcoordinate
    4928839.55,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686923.7000000001,        !- Vertex 1 Xcoordinate
    4928839.55,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686923.7000000001,        !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686922.32,                !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686922.32,                !- Vertex 4 Xcoordinate
    4928863.149,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a0 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.3199999998,        !- Vertex 1 Xcoordinate
    4928863.149,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686923.6999999997,        !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686917.5579999997,        !- Vertex 3 Xcoordinate
    4928832.535,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686905.3879999998,        !- Vertex 4 Xcoordinate
    4928843.925,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686910.4779999997,        !- Vertex 5 Xcoordinate
    4928850.405,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686912.588,               !- Vertex 6 Xcoordinate
    4928848.735,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686917.128,               !- Vertex 7 Xcoordinate
    4928853.294,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686914.9879999999,        !- Vertex 8 Xcoordinate
    4928855.384,              !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    686919.4379999996,        !- Vertex 9 Xcoordinate
    4928860.234,              !- Vertex 9 Ycoordinate
    9;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a0 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.5579999997,        !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686923.6999999997,        !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686922.3199999998,        !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686919.4379999996,        !- Vertex 4 Xcoordinate
    4928860.234,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686914.9879999999,        !- Vertex 5 Xcoordinate
    4928855.384,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686917.128,               !- Vertex 6 Xcoordinate
    4928853.294,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686912.588,               !- Vertex 7 Xcoordinate
    4928848.735,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686910.4779999997,        !- Vertex 8 Xcoordinate
    4928850.405,              !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    686905.3879999998,        !- Vertex 9 Xcoordinate
    4928843.925,              !- Vertex 9 Ycoordinate
    9;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.32,                !- Vertex 1 Xcoordinate
    4928863.149,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686922.32,                !- Vertex 2 Xcoordinate
    4928863.149,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686923.7000000001,        !- Vertex 3 Xcoordinate
    4928839.55,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686923.7000000001,        !- Vertex 4 Xcoordinate
    4928839.55,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686923.7000000001,        !- Vertex 1 Xcoordinate
    4928839.55,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686923.7000000001,        !- Vertex 2 Xcoordinate
    4928839.55,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686922.32,                !- Vertex 3 Xcoordinate
    4928863.149,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686922.32,                !- Vertex 4 Xcoordinate
    4928863.149,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0008_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0008_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.8389999997,        !- Vertex 1 Xcoordinate
    4928859.065,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686931.8389999997,        !- Vertex 2 Xcoordinate
    4928859.065,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686924.7089999998,        !- Vertex 3 Xcoordinate
    4928865.565,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686924.7089999998,        !- Vertex 4 Xcoordinate
    4928865.565,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0008_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0008_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686924.7089999998,        !- Vertex 1 Xcoordinate
    4928865.565,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686924.7089999998,        !- Vertex 2 Xcoordinate
    4928865.565,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686931.8389999997,        !- Vertex 3 Xcoordinate
    4928859.065,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686931.8389999997,        !- Vertex 4 Xcoordinate
    4928859.065,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a4 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.1679999996,        !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686953.5279999999,        !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686938.1879999996,        !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686933.088,               !- Vertex 4 Xcoordinate
    4928860.434,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686931.8389999997,        !- Vertex 5 Xcoordinate
    4928859.065,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686924.7089999998,        !- Vertex 6 Xcoordinate
    4928865.565,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686929.9379999996,        !- Vertex 7 Xcoordinate
    4928870.854,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686931.9279999998,        !- Vertex 8 Xcoordinate
    4928872.894,              !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a4 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.1879999996,        !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686953.5279999999,        !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686944.1679999996,        !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686931.9279999998,        !- Vertex 4 Xcoordinate
    4928872.894,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686929.9379999996,        !- Vertex 5 Xcoordinate
    4928870.854,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686924.7089999998,        !- Vertex 6 Xcoordinate
    4928865.565,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686931.8389999997,        !- Vertex 7 Xcoordinate
    4928859.065,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686933.088,               !- Vertex 8 Xcoordinate
    4928860.434,              !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0008_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0008_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.8389999997,        !- Vertex 1 Xcoordinate
    4928859.065,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686931.8389999997,        !- Vertex 2 Xcoordinate
    4928859.065,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686924.7089999998,        !- Vertex 3 Xcoordinate
    4928865.565,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686924.7089999998,        !- Vertex 4 Xcoordinate
    4928865.565,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0008_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0008_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686924.7089999998,        !- Vertex 1 Xcoordinate
    4928865.565,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686924.7089999998,        !- Vertex 2 Xcoordinate
    4928865.565,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686931.8389999997,        !- Vertex 3 Xcoordinate
    4928859.065,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686931.8389999997,        !- Vertex 4 Xcoordinate
    4928859.065,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.5999999996,        !- Vertex 1 Xcoordinate
    4928878.104,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686937.872,               !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686926.6179999998,        !- Vertex 4 Xcoordinate
    4928853.344,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686931.6179999998,        !- Vertex 5 Xcoordinate
    4928848.594,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686923.6999999997,        !- Vertex 6 Xcoordinate
    4928839.55,               !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686922.3199999998,        !- Vertex 7 Xcoordinate
    4928863.149,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686929.9379999996,        !- Vertex 8 Xcoordinate
    4928870.854,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    686931.9279999998,        !- Vertex 9 Xcoordinate
    4928872.894,              !- Vertex 9 Ycoordinate
    3;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.6179999998,        !- Vertex 1 Xcoordinate
    4928848.594,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686926.6179999998,        !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686936.5999999996,        !- Vertex 5 Xcoordinate
    4928878.104,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686931.9279999998,        !- Vertex 6 Xcoordinate
    4928872.894,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686929.9379999996,        !- Vertex 7 Xcoordinate
    4928870.854,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686922.3199999998,        !- Vertex 8 Xcoordinate
    4928863.149,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    686923.6999999997,        !- Vertex 9 Xcoordinate
    4928839.55,               !- Vertex 9 Ycoordinate
    3;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.5999999996,        !- Vertex 1 Xcoordinate
    4928878.104,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686937.872,               !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686926.6179999998,        !- Vertex 4 Xcoordinate
    4928853.344,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686931.6179999998,        !- Vertex 5 Xcoordinate
    4928848.594,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686923.6999999997,        !- Vertex 6 Xcoordinate
    4928839.55,               !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686922.3199999998,        !- Vertex 7 Xcoordinate
    4928863.149,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686929.9379999996,        !- Vertex 8 Xcoordinate
    4928870.854,              !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    686931.9279999998,        !- Vertex 9 Xcoordinate
    4928872.894,              !- Vertex 9 Ycoordinate
    6;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.6179999998,        !- Vertex 1 Xcoordinate
    4928848.594,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686926.6179999998,        !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686936.5999999996,        !- Vertex 5 Xcoordinate
    4928878.104,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686931.9279999998,        !- Vertex 6 Xcoordinate
    4928872.894,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686929.9379999996,        !- Vertex 7 Xcoordinate
    4928870.854,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686922.3199999998,        !- Vertex 8 Xcoordinate
    4928863.149,              !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    686923.6999999997,        !- Vertex 9 Xcoordinate
    4928839.55,               !- Vertex 9 Ycoordinate
    6;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.5999999996,        !- Vertex 1 Xcoordinate
    4928878.104,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686937.872,               !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686926.6179999998,        !- Vertex 4 Xcoordinate
    4928853.344,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686931.6179999998,        !- Vertex 5 Xcoordinate
    4928848.594,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686923.6999999997,        !- Vertex 6 Xcoordinate
    4928839.55,               !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686922.3199999998,        !- Vertex 7 Xcoordinate
    4928863.149,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686929.9379999996,        !- Vertex 8 Xcoordinate
    4928870.854,              !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    686931.9279999998,        !- Vertex 9 Xcoordinate
    4928872.894,              !- Vertex 9 Ycoordinate
    9;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.6179999998,        !- Vertex 1 Xcoordinate
    4928848.594,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686926.6179999998,        !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686936.5999999996,        !- Vertex 5 Xcoordinate
    4928878.104,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686931.9279999998,        !- Vertex 6 Xcoordinate
    4928872.894,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686929.9379999996,        !- Vertex 7 Xcoordinate
    4928870.854,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686922.3199999998,        !- Vertex 8 Xcoordinate
    4928863.149,              !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    686923.6999999997,        !- Vertex 9 Xcoordinate
    4928839.55,               !- Vertex 9 Ycoordinate
    9;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a4 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.8389999997,        !- Vertex 1 Xcoordinate
    4928859.065,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686926.6179999998,        !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686931.6179999998,        !- Vertex 3 Xcoordinate
    4928848.594,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686917.5579999997,        !- Vertex 4 Xcoordinate
    4928832.535,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686905.3879999998,        !- Vertex 5 Xcoordinate
    4928843.925,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686910.4779999997,        !- Vertex 6 Xcoordinate
    4928850.405,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686912.588,               !- Vertex 7 Xcoordinate
    4928848.735,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686917.128,               !- Vertex 8 Xcoordinate
    4928853.294,              !- Vertex 8 Ycoordinate
    15,                       !- Vertex 8 Zcoordinate
    686914.9879999999,        !- Vertex 9 Xcoordinate
    4928855.384,              !- Vertex 9 Ycoordinate
    15,                       !- Vertex 9 Zcoordinate
    686919.4379999996,        !- Vertex 10 Xcoordinate
    4928860.234,              !- Vertex 10 Ycoordinate
    15,                       !- Vertex 10 Zcoordinate
    686924.7089999998,        !- Vertex 11 Xcoordinate
    4928865.565,              !- Vertex 11 Ycoordinate
    15;                       !- Vertex 11 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a4 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.5579999997,        !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686931.6179999998,        !- Vertex 2 Xcoordinate
    4928848.594,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686926.6179999998,        !- Vertex 3 Xcoordinate
    4928853.344,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686931.8389999997,        !- Vertex 4 Xcoordinate
    4928859.065,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686924.7089999998,        !- Vertex 5 Xcoordinate
    4928865.565,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686919.4379999996,        !- Vertex 6 Xcoordinate
    4928860.234,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686914.9879999999,        !- Vertex 7 Xcoordinate
    4928855.384,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686917.128,               !- Vertex 8 Xcoordinate
    4928853.294,              !- Vertex 8 Ycoordinate
    15,                       !- Vertex 8 Zcoordinate
    686912.588,               !- Vertex 9 Xcoordinate
    4928848.735,              !- Vertex 9 Ycoordinate
    15,                       !- Vertex 9 Zcoordinate
    686910.4779999997,        !- Vertex 10 Xcoordinate
    4928850.405,              !- Vertex 10 Ycoordinate
    15,                       !- Vertex 10 Zcoordinate
    686905.3879999998,        !- Vertex 11 Xcoordinate
    4928843.925,              !- Vertex 11 Ycoordinate
    15;                       !- Vertex 11 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_2 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.1679999996,        !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686953.5279999999,        !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686938.1879999996,        !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686936.5999999996,        !- Vertex 5 Xcoordinate
    4928878.104,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_2 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.1879999996,        !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686953.5279999999,        !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686944.1679999996,        !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686936.5999999996,        !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686937.872,               !- Vertex 5 Xcoordinate
    4928856.363,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_2 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.1679999996,        !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686953.5279999999,        !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686938.1879999996,        !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686936.5999999996,        !- Vertex 5 Xcoordinate
    4928878.104,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_2 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.1879999996,        !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686953.5279999999,        !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686944.1679999996,        !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686936.5999999996,        !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686937.872,               !- Vertex 5 Xcoordinate
    4928856.363,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_2 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.1679999996,        !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686953.5279999999,        !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686938.1879999996,        !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686936.5999999996,        !- Vertex 5 Xcoordinate
    4928878.104,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_2 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.1879999996,        !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686953.5279999999,        !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686944.1679999996,        !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686936.5999999996,        !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686937.872,               !- Vertex 5 Xcoordinate
    4928856.363,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Roof 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a4 Storey 0 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686922.3200107152,        !- Vertex 1 Xcoordinate
    4928863.148816758,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686923.6999864401,        !- Vertex 2 Xcoordinate
    4928839.55023188,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686917.5579999997,        !- Vertex 3 Xcoordinate
    4928832.535,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686905.3879999998,        !- Vertex 4 Xcoordinate
    4928843.925,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686910.4779999997,        !- Vertex 5 Xcoordinate
    4928850.405,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686912.588,               !- Vertex 6 Xcoordinate
    4928848.735,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686917.128,               !- Vertex 7 Xcoordinate
    4928853.294,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686914.9879999999,        !- Vertex 8 Xcoordinate
    4928855.384,              !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    686919.4379999996,        !- Vertex 9 Xcoordinate
    4928860.234,              !- Vertex 9 Ycoordinate
    12;                       !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a0 Storey 3 Roof 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686917.5579999997,        !- Vertex 1 Xcoordinate
    4928832.535,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686923.6999864401,        !- Vertex 2 Xcoordinate
    4928839.55023188,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686922.3200107152,        !- Vertex 3 Xcoordinate
    4928863.148816758,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686919.4379999996,        !- Vertex 4 Xcoordinate
    4928860.234,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686914.9879999999,        !- Vertex 5 Xcoordinate
    4928855.384,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686917.128,               !- Vertex 6 Xcoordinate
    4928853.294,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686912.588,               !- Vertex 7 Xcoordinate
    4928848.735,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686910.4779999997,        !- Vertex 8 Xcoordinate
    4928850.405,              !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    686905.3879999998,        !- Vertex 9 Xcoordinate
    4928843.925,              !- Vertex 9 Ycoordinate
    12;                       !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 3 Roof 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686923.6999864401,        !- Vertex 1 Xcoordinate
    4928839.55023188,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686931.617989474,         !- Vertex 2 Xcoordinate
    4928848.593987977,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686926.6179999998,        !- Vertex 3 Xcoordinate
    4928853.344,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686931.8388444755,        !- Vertex 4 Xcoordinate
    4928859.065141783,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686924.7089999998,        !- Vertex 5 Xcoordinate
    4928865.565,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686922.3200107153,        !- Vertex 6 Xcoordinate
    4928863.148816758,        !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Roof 0001_2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a4 Storey 0 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686931.8388444755,        !- Vertex 1 Xcoordinate
    4928859.065141783,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686926.6179999998,        !- Vertex 2 Xcoordinate
    4928853.344,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686931.617989474,         !- Vertex 3 Xcoordinate
    4928848.593987977,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686923.6999864401,        !- Vertex 4 Xcoordinate
    4928839.55023188,         !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686922.3200107153,        !- Vertex 5 Xcoordinate
    4928863.148816758,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686924.7089999998,        !- Vertex 6 Xcoordinate
    4928865.565,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 3 Roof 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686937.872,               !- Vertex 1 Xcoordinate
    4928856.363,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686936.6000101946,        !- Vertex 2 Xcoordinate
    4928878.103825748,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686931.9279999998,        !- Vertex 3 Xcoordinate
    4928872.894,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686929.9379999996,        !- Vertex 4 Xcoordinate
    4928870.854,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686924.7089999998,        !- Vertex 5 Xcoordinate
    4928865.565,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686931.8388444758,        !- Vertex 6 Xcoordinate
    4928859.065141783,        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686933.088,               !- Vertex 7 Xcoordinate
    4928860.434,              !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Roof 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a4 Storey 0 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.6000101946,        !- Vertex 1 Xcoordinate
    4928878.103825748,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686937.872,               !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686933.088,               !- Vertex 3 Xcoordinate
    4928860.434,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686931.8388444758,        !- Vertex 4 Xcoordinate
    4928859.065141783,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686924.7089999998,        !- Vertex 5 Xcoordinate
    4928865.565,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686929.9379999996,        !- Vertex 6 Xcoordinate
    4928870.854,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686931.9279999998,        !- Vertex 7 Xcoordinate
    4928872.894,              !- Vertex 7 Ycoordinate
    12;                       !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Floor 0001_3_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_2 Storey 3 Roof 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686938.1879999996,        !- Vertex 1 Xcoordinate
    4928856.094,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686953.5279999999,        !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686944.1679999996,        !- Vertex 3 Xcoordinate
    4928886.543,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686936.6000101948,        !- Vertex 4 Xcoordinate
    4928878.103825748,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686937.872,               !- Vertex 5 Xcoordinate
    4928856.363,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 3 Roof 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_0_a4 Storey 0 Floor 0001_3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686944.1679999996,        !- Vertex 1 Xcoordinate
    4928886.543,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686953.5279999999,        !- Vertex 2 Xcoordinate
    4928871.993,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686938.1879999996,        !- Vertex 3 Xcoordinate
    4928856.094,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686937.872,               !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686936.6000101948,        !- Vertex 5 Xcoordinate
    4928878.103825748,        !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0005_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_2 Storey 0 Wall 0003_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.6000000001,        !- Vertex 1 Xcoordinate
    4928878.104,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686936.6000000001,        !- Vertex 2 Xcoordinate
    4928878.104,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686937.8720000001,        !- Vertex 3 Xcoordinate
    4928856.363,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686937.8720000001,        !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 0 Wall 0003_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0005_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686937.8720000001,        !- Vertex 1 Xcoordinate
    4928856.363,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686937.8720000001,        !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686936.6000000001,        !- Vertex 3 Xcoordinate
    4928878.104,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686936.6000000001,        !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0005_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_2 Storey 1 Wall 0003_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.6000000001,        !- Vertex 1 Xcoordinate
    4928878.104,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686936.6000000001,        !- Vertex 2 Xcoordinate
    4928878.104,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686937.8720000001,        !- Vertex 3 Xcoordinate
    4928856.363,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686937.8720000001,        !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 1 Wall 0003_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0005_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686937.8720000001,        !- Vertex 1 Xcoordinate
    4928856.363,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686937.8720000001,        !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686936.6000000001,        !- Vertex 3 Xcoordinate
    4928878.104,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686936.6000000001,        !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0005_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_2 Storey 2 Wall 0003_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.6000000001,        !- Vertex 1 Xcoordinate
    4928878.104,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686936.6000000001,        !- Vertex 2 Xcoordinate
    4928878.104,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686937.8720000001,        !- Vertex 3 Xcoordinate
    4928856.363,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686937.8720000001,        !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 2 Wall 0003_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0005_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686937.8720000001,        !- Vertex 1 Xcoordinate
    4928856.363,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686937.8720000001,        !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686936.6000000001,        !- Vertex 3 Xcoordinate
    4928878.104,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686936.6000000001,        !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0005_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_2 Storey 3 Wall 0003_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686936.6000000001,        !- Vertex 1 Xcoordinate
    4928878.104,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686936.6000000001,        !- Vertex 2 Xcoordinate
    4928878.104,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686937.8720000001,        !- Vertex 3 Xcoordinate
    4928856.363,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686937.8720000001,        !- Vertex 4 Xcoordinate
    4928856.363,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 3 Wall 0003_1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0005_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686937.8720000001,        !- Vertex 1 Xcoordinate
    4928856.363,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686937.8720000001,        !- Vertex 2 Xcoordinate
    4928856.363,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686936.6000000001,        !- Vertex 3 Xcoordinate
    4928878.104,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686936.6000000001,        !- Vertex 4 Xcoordinate
    4928878.104,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686914.0644533747,        !- Vertex 1 Xcoordinate
    4928850.2176323645,       !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686914.0644533747,        !- Vertex 2 Xcoordinate
    4928850.2176323645,       !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686915.6515466253,        !- Vertex 3 Xcoordinate
    4928851.811367635,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686915.6515466253,        !- Vertex 4 Xcoordinate
    4928851.811367635,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686916.4320506118,        !- Vertex 1 Xcoordinate
    4928853.973688888,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686916.4320506118,        !- Vertex 2 Xcoordinate
    4928853.973688888,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686915.6839493881,        !- Vertex 3 Xcoordinate
    4928854.704311111,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686915.6839493881,        !- Vertex 4 Xcoordinate
    4928854.704311111,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686913.6001943676,        !- Vertex 1 Xcoordinate
    4928836.239141837,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686913.6001943676,        !- Vertex 2 Xcoordinate
    4928836.239141837,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686909.3458056324,        !- Vertex 3 Xcoordinate
    4928840.220858163,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686909.3458056324,        !- Vertex 4 Xcoordinate
    4928840.220858163,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686907.0433188716,        !- Vertex 1 Xcoordinate
    4928846.032360764,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686907.0433188716,        !- Vertex 2 Xcoordinate
    4928846.032360764,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686908.8226811283,        !- Vertex 3 Xcoordinate
    4928848.297639236,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686908.8226811283,        !- Vertex 4 Xcoordinate
    4928848.297639236,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 0 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686911.1641930883,        !- Vertex 1 Xcoordinate
    4928849.86189931,         !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686911.1641930883,        !- Vertex 2 Xcoordinate
    4928849.86189931,         !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686911.9018069118,        !- Vertex 3 Xcoordinate
    4928849.278100691,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686911.9018069118,        !- Vertex 4 Xcoordinate
    4928849.278100691,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686914.0644533747,        !- Vertex 1 Xcoordinate
    4928850.2176323645,       !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686914.0644533747,        !- Vertex 2 Xcoordinate
    4928850.2176323645,       !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686915.6515466253,        !- Vertex 3 Xcoordinate
    4928851.811367635,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686915.6515466253,        !- Vertex 4 Xcoordinate
    4928851.811367635,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686916.4320506118,        !- Vertex 1 Xcoordinate
    4928853.973688888,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686916.4320506118,        !- Vertex 2 Xcoordinate
    4928853.973688888,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686915.6839493881,        !- Vertex 3 Xcoordinate
    4928854.704311111,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686915.6839493881,        !- Vertex 4 Xcoordinate
    4928854.704311111,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686913.6001943676,        !- Vertex 1 Xcoordinate
    4928836.239141837,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686913.6001943676,        !- Vertex 2 Xcoordinate
    4928836.239141837,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686909.3458056324,        !- Vertex 3 Xcoordinate
    4928840.220858163,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686909.3458056324,        !- Vertex 4 Xcoordinate
    4928840.220858163,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686907.0433188716,        !- Vertex 1 Xcoordinate
    4928846.032360764,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686907.0433188716,        !- Vertex 2 Xcoordinate
    4928846.032360764,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686908.8226811283,        !- Vertex 3 Xcoordinate
    4928848.297639236,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686908.8226811283,        !- Vertex 4 Xcoordinate
    4928848.297639236,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 1 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686911.1641930883,        !- Vertex 1 Xcoordinate
    4928849.86189931,         !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686911.1641930883,        !- Vertex 2 Xcoordinate
    4928849.86189931,         !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686911.9018069118,        !- Vertex 3 Xcoordinate
    4928849.278100691,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686911.9018069118,        !- Vertex 4 Xcoordinate
    4928849.278100691,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686914.0644533747,        !- Vertex 1 Xcoordinate
    4928850.2176323645,       !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686914.0644533747,        !- Vertex 2 Xcoordinate
    4928850.2176323645,       !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686915.6515466253,        !- Vertex 3 Xcoordinate
    4928851.811367635,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686915.6515466253,        !- Vertex 4 Xcoordinate
    4928851.811367635,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686916.4320506118,        !- Vertex 1 Xcoordinate
    4928853.973688888,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686916.4320506118,        !- Vertex 2 Xcoordinate
    4928853.973688888,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686915.6839493881,        !- Vertex 3 Xcoordinate
    4928854.704311111,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686915.6839493881,        !- Vertex 4 Xcoordinate
    4928854.704311111,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686913.6001943676,        !- Vertex 1 Xcoordinate
    4928836.239141837,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686913.6001943676,        !- Vertex 2 Xcoordinate
    4928836.239141837,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686909.3458056324,        !- Vertex 3 Xcoordinate
    4928840.220858163,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686909.3458056324,        !- Vertex 4 Xcoordinate
    4928840.220858163,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686907.0433188716,        !- Vertex 1 Xcoordinate
    4928846.032360764,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686907.0433188716,        !- Vertex 2 Xcoordinate
    4928846.032360764,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686908.8226811283,        !- Vertex 3 Xcoordinate
    4928848.297639236,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686908.8226811283,        !- Vertex 4 Xcoordinate
    4928848.297639236,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 2 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686911.1641930883,        !- Vertex 1 Xcoordinate
    4928849.86189931,         !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686911.1641930883,        !- Vertex 2 Xcoordinate
    4928849.86189931,         !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686911.9018069118,        !- Vertex 3 Xcoordinate
    4928849.278100691,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686911.9018069118,        !- Vertex 4 Xcoordinate
    4928849.278100691,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686914.0644533747,        !- Vertex 1 Xcoordinate
    4928850.2176323645,       !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686914.0644533747,        !- Vertex 2 Xcoordinate
    4928850.2176323645,       !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686915.6515466253,        !- Vertex 3 Xcoordinate
    4928851.811367635,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686915.6515466253,        !- Vertex 4 Xcoordinate
    4928851.811367635,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686916.4320506118,        !- Vertex 1 Xcoordinate
    4928853.973688888,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686916.4320506118,        !- Vertex 2 Xcoordinate
    4928853.973688888,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686915.6839493881,        !- Vertex 3 Xcoordinate
    4928854.704311111,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686915.6839493881,        !- Vertex 4 Xcoordinate
    4928854.704311111,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686913.6001943676,        !- Vertex 1 Xcoordinate
    4928836.239141837,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686913.6001943676,        !- Vertex 2 Xcoordinate
    4928836.239141837,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686909.3458056324,        !- Vertex 3 Xcoordinate
    4928840.220858163,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686909.3458056324,        !- Vertex 4 Xcoordinate
    4928840.220858163,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686907.0433188716,        !- Vertex 1 Xcoordinate
    4928846.032360764,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686907.0433188716,        !- Vertex 2 Xcoordinate
    4928846.032360764,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686908.8226811283,        !- Vertex 3 Xcoordinate
    4928848.297639236,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686908.8226811283,        !- Vertex 4 Xcoordinate
    4928848.297639236,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a0 Storey 3 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686911.1641930883,        !- Vertex 1 Xcoordinate
    4928849.86189931,         !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686911.1641930883,        !- Vertex 2 Xcoordinate
    4928849.86189931,         !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686911.9018069118,        !- Vertex 3 Xcoordinate
    4928849.278100691,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686911.9018069118,        !- Vertex 4 Xcoordinate
    4928849.278100691,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686947.211965548,         !- Vertex 1 Xcoordinate
    4928881.81119458,         !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686947.211965548,         !- Vertex 2 Xcoordinate
    4928881.81119458,         !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686950.484034452,         !- Vertex 3 Xcoordinate
    4928876.724805418,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686950.484034452,         !- Vertex 4 Xcoordinate
    4928876.724805418,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686936.5294290284,        !- Vertex 1 Xcoordinate
    4928857.505411376,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686936.5294290284,        !- Vertex 2 Xcoordinate
    4928857.505411376,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686934.7465709717,        !- Vertex 3 Xcoordinate
    4928859.022588625,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686934.7465709717,        !- Vertex 4 Xcoordinate
    4928859.022588625,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a4 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686932.681812717,         !- Vertex 1 Xcoordinate
    4928859.988787518,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686932.681812717,         !- Vertex 2 Xcoordinate
    4928859.988787518,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686932.2451872831,        !- Vertex 3 Xcoordinate
    4928859.510212483,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686932.2451872831,        !- Vertex 4 Xcoordinate
    4928859.510212483,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686947.211965548,         !- Vertex 1 Xcoordinate
    4928881.81119458,         !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686947.211965548,         !- Vertex 2 Xcoordinate
    4928881.81119458,         !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686950.484034452,         !- Vertex 3 Xcoordinate
    4928876.724805418,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686950.484034452,         !- Vertex 4 Xcoordinate
    4928876.724805418,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686936.5294290284,        !- Vertex 1 Xcoordinate
    4928857.505411376,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686936.5294290284,        !- Vertex 2 Xcoordinate
    4928857.505411376,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686934.7465709717,        !- Vertex 3 Xcoordinate
    4928859.022588625,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686934.7465709717,        !- Vertex 4 Xcoordinate
    4928859.022588625,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_0_a4 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686932.681812717,         !- Vertex 1 Xcoordinate
    4928859.988787518,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686932.681812717,         !- Vertex 2 Xcoordinate
    4928859.988787518,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686932.2451872831,        !- Vertex 3 Xcoordinate
    4928859.510212483,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686932.2451872831,        !- Vertex 4 Xcoordinate
    4928859.510212483,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686936.3161953866,        !- Vertex 1 Xcoordinate
    4928857.686929887,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686936.3161953866,        !- Vertex 2 Xcoordinate
    4928857.686929887,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686934.6438046134,        !- Vertex 3 Xcoordinate
    4928859.110070113,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686934.6438046134,        !- Vertex 4 Xcoordinate
    4928859.110070113,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686930.983891336,         !- Vertex 1 Xcoordinate
    4928858.12826114,         !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686930.983891336,         !- Vertex 2 Xcoordinate
    4928858.12826114,         !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686928.722108664,         !- Vertex 3 Xcoordinate
    4928855.64973886,         !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686928.722108664,         !- Vertex 4 Xcoordinate
    4928855.64973886,         !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686928.2440499723,        !- Vertex 1 Xcoordinate
    4928851.799252526,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686928.2440499723,        !- Vertex 2 Xcoordinate
    4928851.799252526,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686929.9919500278,        !- Vertex 3 Xcoordinate
    4928850.138747473,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686929.9919500278,        !- Vertex 4 Xcoordinate
    4928850.138747473,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686936.3161953866,        !- Vertex 1 Xcoordinate
    4928857.686929887,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686936.3161953866,        !- Vertex 2 Xcoordinate
    4928857.686929887,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686934.6438046134,        !- Vertex 3 Xcoordinate
    4928859.110070113,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686934.6438046134,        !- Vertex 4 Xcoordinate
    4928859.110070113,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686930.983891336,         !- Vertex 1 Xcoordinate
    4928858.12826114,         !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686930.983891336,         !- Vertex 2 Xcoordinate
    4928858.12826114,         !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686928.722108664,         !- Vertex 3 Xcoordinate
    4928855.64973886,         !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686928.722108664,         !- Vertex 4 Xcoordinate
    4928855.64973886,         !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 1 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686928.2440499723,        !- Vertex 1 Xcoordinate
    4928851.799252526,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686928.2440499723,        !- Vertex 2 Xcoordinate
    4928851.799252526,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686929.9919500278,        !- Vertex 3 Xcoordinate
    4928850.138747473,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686929.9919500278,        !- Vertex 4 Xcoordinate
    4928850.138747473,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686936.3161953866,        !- Vertex 1 Xcoordinate
    4928857.686929887,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686936.3161953866,        !- Vertex 2 Xcoordinate
    4928857.686929887,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686934.6438046134,        !- Vertex 3 Xcoordinate
    4928859.110070113,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686934.6438046134,        !- Vertex 4 Xcoordinate
    4928859.110070113,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686930.983891336,         !- Vertex 1 Xcoordinate
    4928858.12826114,         !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686930.983891336,         !- Vertex 2 Xcoordinate
    4928858.12826114,         !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686928.722108664,         !- Vertex 3 Xcoordinate
    4928855.64973886,         !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686928.722108664,         !- Vertex 4 Xcoordinate
    4928855.64973886,         !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 2 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686928.2440499723,        !- Vertex 1 Xcoordinate
    4928851.799252526,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686928.2440499723,        !- Vertex 2 Xcoordinate
    4928851.799252526,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686929.9919500278,        !- Vertex 3 Xcoordinate
    4928850.138747473,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686929.9919500278,        !- Vertex 4 Xcoordinate
    4928850.138747473,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686936.3161953866,        !- Vertex 1 Xcoordinate
    4928857.686929887,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686936.3161953866,        !- Vertex 2 Xcoordinate
    4928857.686929887,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686934.6438046134,        !- Vertex 3 Xcoordinate
    4928859.110070113,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686934.6438046134,        !- Vertex 4 Xcoordinate
    4928859.110070113,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686930.983891336,         !- Vertex 1 Xcoordinate
    4928858.12826114,         !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686930.983891336,         !- Vertex 2 Xcoordinate
    4928858.12826114,         !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686928.722108664,         !- Vertex 3 Xcoordinate
    4928855.64973886,         !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686928.722108664,         !- Vertex 4 Xcoordinate
    4928855.64973886,         !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a0 Storey 3 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686928.2440499723,        !- Vertex 1 Xcoordinate
    4928851.799252526,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686928.2440499723,        !- Vertex 2 Xcoordinate
    4928851.799252526,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686929.9919500278,        !- Vertex 3 Xcoordinate
    4928850.138747473,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686929.9919500278,        !- Vertex 4 Xcoordinate
    4928850.138747473,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686913.6001943676,        !- Vertex 1 Xcoordinate
    4928836.239141837,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686913.6001943676,        !- Vertex 2 Xcoordinate
    4928836.239141837,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686909.3458056324,        !- Vertex 3 Xcoordinate
    4928840.220858163,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686909.3458056324,        !- Vertex 4 Xcoordinate
    4928840.220858163,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686907.0433188716,        !- Vertex 1 Xcoordinate
    4928846.032360764,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686907.0433188716,        !- Vertex 2 Xcoordinate
    4928846.032360764,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686908.8226811283,        !- Vertex 3 Xcoordinate
    4928848.297639236,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686908.8226811283,        !- Vertex 4 Xcoordinate
    4928848.297639236,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686911.1641930883,        !- Vertex 1 Xcoordinate
    4928849.86189931,         !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686911.1641930883,        !- Vertex 2 Xcoordinate
    4928849.86189931,         !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686911.9018069118,        !- Vertex 3 Xcoordinate
    4928849.278100691,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686911.9018069118,        !- Vertex 4 Xcoordinate
    4928849.278100691,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686914.0644533747,        !- Vertex 1 Xcoordinate
    4928850.2176323645,       !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686914.0644533747,        !- Vertex 2 Xcoordinate
    4928850.2176323645,       !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686915.6515466253,        !- Vertex 3 Xcoordinate
    4928851.811367635,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686915.6515466253,        !- Vertex 4 Xcoordinate
    4928851.811367635,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686916.4320506118,        !- Vertex 1 Xcoordinate
    4928853.973688888,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686916.4320506118,        !- Vertex 2 Xcoordinate
    4928853.973688888,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686915.6839493881,        !- Vertex 3 Xcoordinate
    4928854.704311111,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686915.6839493881,        !- Vertex 4 Xcoordinate
    4928854.704311111,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686930.141078619,         !- Vertex 1 Xcoordinate
    4928857.204473622,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686930.141078619,         !- Vertex 2 Xcoordinate
    4928857.204473622,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686928.315921381,         !- Vertex 3 Xcoordinate
    4928855.204526378,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686928.315921381,         !- Vertex 4 Xcoordinate
    4928855.204526378,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 0 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686928.2440499723,        !- Vertex 1 Xcoordinate
    4928851.799252526,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686928.2440499723,        !- Vertex 2 Xcoordinate
    4928851.799252526,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686929.9919500278,        !- Vertex 3 Xcoordinate
    4928850.138747473,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686929.9919500278,        !- Vertex 4 Xcoordinate
    4928850.138747473,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686913.6001943676,        !- Vertex 1 Xcoordinate
    4928836.239141837,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686913.6001943676,        !- Vertex 2 Xcoordinate
    4928836.239141837,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686909.3458056324,        !- Vertex 3 Xcoordinate
    4928840.220858163,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686909.3458056324,        !- Vertex 4 Xcoordinate
    4928840.220858163,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686907.0433188716,        !- Vertex 1 Xcoordinate
    4928846.032360764,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686907.0433188716,        !- Vertex 2 Xcoordinate
    4928846.032360764,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686908.8226811283,        !- Vertex 3 Xcoordinate
    4928848.297639236,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686908.8226811283,        !- Vertex 4 Xcoordinate
    4928848.297639236,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686911.1641930883,        !- Vertex 1 Xcoordinate
    4928849.86189931,         !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686911.1641930883,        !- Vertex 2 Xcoordinate
    4928849.86189931,         !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686911.9018069118,        !- Vertex 3 Xcoordinate
    4928849.278100691,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686911.9018069118,        !- Vertex 4 Xcoordinate
    4928849.278100691,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686914.0644533747,        !- Vertex 1 Xcoordinate
    4928850.2176323645,       !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686914.0644533747,        !- Vertex 2 Xcoordinate
    4928850.2176323645,       !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686915.6515466253,        !- Vertex 3 Xcoordinate
    4928851.811367635,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686915.6515466253,        !- Vertex 4 Xcoordinate
    4928851.811367635,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686916.4320506118,        !- Vertex 1 Xcoordinate
    4928853.973688888,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686916.4320506118,        !- Vertex 2 Xcoordinate
    4928853.973688888,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686915.6839493881,        !- Vertex 3 Xcoordinate
    4928854.704311111,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686915.6839493881,        !- Vertex 4 Xcoordinate
    4928854.704311111,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686930.141078619,         !- Vertex 1 Xcoordinate
    4928857.204473622,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686930.141078619,         !- Vertex 2 Xcoordinate
    4928857.204473622,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686928.315921381,         !- Vertex 3 Xcoordinate
    4928855.204526378,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686928.315921381,         !- Vertex 4 Xcoordinate
    4928855.204526378,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_1_a4 Storey 1 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686928.2440499723,        !- Vertex 1 Xcoordinate
    4928851.799252526,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686928.2440499723,        !- Vertex 2 Xcoordinate
    4928851.799252526,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686929.9919500278,        !- Vertex 3 Xcoordinate
    4928850.138747473,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686929.9919500278,        !- Vertex 4 Xcoordinate
    4928850.138747473,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_2 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686938.0852336418,        !- Vertex 1 Xcoordinate
    4928856.181481488,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686938.0852336418,        !- Vertex 2 Xcoordinate
    4928856.181481488,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686937.9747663583,        !- Vertex 3 Xcoordinate
    4928856.275518511,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686937.9747663583,        !- Vertex 4 Xcoordinate
    4928856.275518511,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_2 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686947.211965548,         !- Vertex 1 Xcoordinate
    4928881.81119458,         !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686947.211965548,         !- Vertex 2 Xcoordinate
    4928881.81119458,         !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686950.484034452,         !- Vertex 3 Xcoordinate
    4928876.724805418,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686950.484034452,         !- Vertex 4 Xcoordinate
    4928876.724805418,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_2 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686938.0852336418,        !- Vertex 1 Xcoordinate
    4928856.181481488,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686938.0852336418,        !- Vertex 2 Xcoordinate
    4928856.181481488,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686937.9747663583,        !- Vertex 3 Xcoordinate
    4928856.275518511,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686937.9747663583,        !- Vertex 4 Xcoordinate
    4928856.275518511,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_2 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686947.211965548,         !- Vertex 1 Xcoordinate
    4928881.81119458,         !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686947.211965548,         !- Vertex 2 Xcoordinate
    4928881.81119458,         !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686950.484034452,         !- Vertex 3 Xcoordinate
    4928876.724805418,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686950.484034452,         !- Vertex 4 Xcoordinate
    4928876.724805418,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_2 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686938.0852336418,        !- Vertex 1 Xcoordinate
    4928856.181481488,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686938.0852336418,        !- Vertex 2 Xcoordinate
    4928856.181481488,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686937.9747663583,        !- Vertex 3 Xcoordinate
    4928856.275518511,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686937.9747663583,        !- Vertex 4 Xcoordinate
    4928856.275518511,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_2 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686947.211965548,         !- Vertex 1 Xcoordinate
    4928881.81119458,         !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686947.211965548,         !- Vertex 2 Xcoordinate
    4928881.81119458,         !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686950.484034452,         !- Vertex 3 Xcoordinate
    4928876.724805418,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686950.484034452,         !- Vertex 4 Xcoordinate
    4928876.724805418,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_2 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686938.0852336418,        !- Vertex 1 Xcoordinate
    4928856.181481488,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686938.0852336418,        !- Vertex 2 Xcoordinate
    4928856.181481488,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686937.9747663583,        !- Vertex 3 Xcoordinate
    4928856.275518511,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686937.9747663583,        !- Vertex 4 Xcoordinate
    4928856.275518511,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 5bbe1402444d8da8_2 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 5bbe1402444d8da8_2 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686947.211965548,         !- Vertex 1 Xcoordinate
    4928881.81119458,         !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686947.211965548,         !- Vertex 2 Xcoordinate
    4928881.81119458,         !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686950.484034452,         !- Vertex 3 Xcoordinate
    4928876.724805418,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686950.484034452,         !- Vertex 4 Xcoordinate
    4928876.724805418,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

INTERNALMASS,
    5bbe1402444d8da8_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2580479943497;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2693669956297;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2562199977934;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2580479943497;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2693669956297;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2562199977934;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2580479943497;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2693669956297;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2562199977934;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2580479943497;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2693669956297;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    279.2562199977934;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    418.8928899984038;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    418.88751999230993;       !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F5_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    418.8928899984038;        !- Surface Area

INTERNALMASS,
    5bbe1402444d8da8_F5_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    418.88751999230993;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_30594_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686928.081132747,         !- Vertex 1 Xcoordinate
    4928820.418114058,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686928.081132747,         !- Vertex 2 Xcoordinate
    4928820.418114058,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686962.5647504778,        !- Vertex 3 Xcoordinate
    4928859.171230811,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686962.5647504778,        !- Vertex 4 Xcoordinate
    4928859.171230811,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30594_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686962.5647504778,        !- Vertex 1 Xcoordinate
    4928859.171230811,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686962.5647504778,        !- Vertex 2 Xcoordinate
    4928859.171230811,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686985.5400878617,        !- Vertex 3 Xcoordinate
    4928838.72712675,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686985.5400878617,        !- Vertex 4 Xcoordinate
    4928838.72712675,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30594_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686985.5400878617,        !- Vertex 1 Xcoordinate
    4928838.72712675,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686985.5400878617,        !- Vertex 2 Xcoordinate
    4928838.72712675,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686951.0564701308,        !- Vertex 3 Xcoordinate
    4928799.974009997,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686951.0564701308,        !- Vertex 4 Xcoordinate
    4928799.974009997,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30594_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686951.0564701308,        !- Vertex 1 Xcoordinate
    4928799.974009997,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686951.0564701308,        !- Vertex 2 Xcoordinate
    4928799.974009997,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686928.081132747,         !- Vertex 3 Xcoordinate
    4928820.418114058,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686928.081132747,         !- Vertex 4 Xcoordinate
    4928820.418114058,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30496_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686965.57367853,          !- Vertex 1 Xcoordinate
    4928860.940465568,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686965.57367853,          !- Vertex 2 Xcoordinate
    4928860.940465568,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686917.8709934292,        !- Vertex 3 Xcoordinate
    4928808.952743315,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686917.8709934292,        !- Vertex 4 Xcoordinate
    4928808.952743315,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30496_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686917.8709934292,        !- Vertex 1 Xcoordinate
    4928808.952743315,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686917.8709934292,        !- Vertex 2 Xcoordinate
    4928808.952743315,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686905.418001174,         !- Vertex 3 Xcoordinate
    4928820.379309859,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686905.418001174,         !- Vertex 4 Xcoordinate
    4928820.379309859,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30496_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686905.418001174,         !- Vertex 1 Xcoordinate
    4928820.379309859,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686905.418001174,         !- Vertex 2 Xcoordinate
    4928820.379309859,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686953.1206862748,        !- Vertex 3 Xcoordinate
    4928872.367032112,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686953.1206862748,        !- Vertex 4 Xcoordinate
    4928872.367032112,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30496_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686953.1206862748,        !- Vertex 1 Xcoordinate
    4928872.367032112,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686953.1206862748,        !- Vertex 2 Xcoordinate
    4928872.367032112,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686965.57367853,          !- Vertex 3 Xcoordinate
    4928860.940465568,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686965.57367853,          !- Vertex 4 Xcoordinate
    4928860.940465568,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30631_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686895.410629831,         !- Vertex 1 Xcoordinate
    4928836.225584135,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686895.410629831,         !- Vertex 2 Xcoordinate
    4928836.225584135,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686891.9354360476,        !- Vertex 3 Xcoordinate
    4928839.20745388,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686891.9354360476,        !- Vertex 4 Xcoordinate
    4928839.20745388,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30631_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686891.9354360476,        !- Vertex 1 Xcoordinate
    4928839.20745388,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686891.9354360476,        !- Vertex 2 Xcoordinate
    4928839.20745388,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686904.7809984911,        !- Vertex 3 Xcoordinate
    4928854.178119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686904.7809984911,        !- Vertex 4 Xcoordinate
    4928854.178119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30631_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686904.7809984911,        !- Vertex 1 Xcoordinate
    4928854.178119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686904.7809984911,        !- Vertex 2 Xcoordinate
    4928854.178119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686908.2561565564,        !- Vertex 3 Xcoordinate
    4928851.196289911,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686908.2561565564,        !- Vertex 4 Xcoordinate
    4928851.196289911,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30631_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686908.2561565564,        !- Vertex 1 Xcoordinate
    4928851.196289911,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686908.2561565564,        !- Vertex 2 Xcoordinate
    4928851.196289911,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686895.410629831,         !- Vertex 3 Xcoordinate
    4928836.225584135,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686895.410629831,         !- Vertex 4 Xcoordinate
    4928836.225584135,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30298_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686904.0681831335,        !- Vertex 1 Xcoordinate
    4928854.839544552,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686904.0681831335,        !- Vertex 2 Xcoordinate
    4928854.839544552,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686939.7879984907,        !- Vertex 3 Xcoordinate
    4928893.353119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686939.7879984907,        !- Vertex 4 Xcoordinate
    4928893.353119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30298_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686939.7879984907,        !- Vertex 1 Xcoordinate
    4928893.353119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686939.7879984907,        !- Vertex 2 Xcoordinate
    4928893.353119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686945.7633425719,        !- Vertex 3 Xcoordinate
    4928887.811537919,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686945.7633425719,        !- Vertex 4 Xcoordinate
    4928887.811537919,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30298_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686945.7633425719,        !- Vertex 1 Xcoordinate
    4928887.811537919,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686945.7633425719,        !- Vertex 2 Xcoordinate
    4928887.811537919,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686910.043357964,         !- Vertex 3 Xcoordinate
    4928849.297803278,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686910.043357964,         !- Vertex 4 Xcoordinate
    4928849.297803278,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30298_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686910.043357964,         !- Vertex 1 Xcoordinate
    4928849.297803278,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686910.043357964,         !- Vertex 2 Xcoordinate
    4928849.297803278,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686904.0681831335,        !- Vertex 3 Xcoordinate
    4928854.839544552,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686904.0681831335,        !- Vertex 4 Xcoordinate
    4928854.839544552,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30230_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686941.4338451619,        !- Vertex 1 Xcoordinate
    4928895.178171837,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686941.4338451619,        !- Vertex 2 Xcoordinate
    4928895.178171837,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686908.5679984911,        !- Vertex 3 Xcoordinate
    4928858.725119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686908.5679984911,        !- Vertex 4 Xcoordinate
    4928858.725119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30230_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686908.5679984911,        !- Vertex 1 Xcoordinate
    4928858.725119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686908.5679984911,        !- Vertex 2 Xcoordinate
    4928858.725119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686901.679754571,         !- Vertex 3 Xcoordinate
    4928864.935382313,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686901.679754571,         !- Vertex 4 Xcoordinate
    4928864.935382313,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30230_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686901.679754571,         !- Vertex 1 Xcoordinate
    4928864.935382313,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686901.679754571,         !- Vertex 2 Xcoordinate
    4928864.935382313,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686934.5454029752,        !- Vertex 3 Xcoordinate
    4928901.388671001,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686934.5454029752,        !- Vertex 4 Xcoordinate
    4928901.388671001,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30230_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686934.5454029752,        !- Vertex 1 Xcoordinate
    4928901.388671001,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686934.5454029752,        !- Vertex 2 Xcoordinate
    4928901.388671001,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686941.4338451619,        !- Vertex 3 Xcoordinate
    4928895.178171837,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686941.4338451619,        !- Vertex 4 Xcoordinate
    4928895.178171837,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30155_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686964.3425098511,        !- Vertex 1 Xcoordinate
    4928874.817798493,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686964.3425098511,        !- Vertex 2 Xcoordinate
    4928874.817798493,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687007.0769984904,        !- Vertex 3 Xcoordinate
    4928908.721119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687007.0769984904,        !- Vertex 4 Xcoordinate
    4928908.721119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30155_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687007.0769984904,        !- Vertex 1 Xcoordinate
    4928908.721119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687007.0769984904,        !- Vertex 2 Xcoordinate
    4928908.721119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687023.7066346315,        !- Vertex 3 Xcoordinate
    4928887.761796382,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687023.7066346315,        !- Vertex 4 Xcoordinate
    4928887.761796382,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30155_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687023.7066346315,        !- Vertex 1 Xcoordinate
    4928887.761796382,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687023.7066346315,        !- Vertex 2 Xcoordinate
    4928887.761796382,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686980.9709757904,        !- Vertex 3 Xcoordinate
    4928853.857786615,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686980.9709757904,        !- Vertex 4 Xcoordinate
    4928853.857786615,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30155_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686980.9709757904,        !- Vertex 1 Xcoordinate
    4928853.857786615,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686980.9709757904,        !- Vertex 2 Xcoordinate
    4928853.857786615,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686964.3425098511,        !- Vertex 3 Xcoordinate
    4928874.817798493,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686964.3425098511,        !- Vertex 4 Xcoordinate
    4928874.817798493,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30072_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686885.4897607861,        !- Vertex 1 Xcoordinate
    4928868.029851486,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686885.4897607861,        !- Vertex 2 Xcoordinate
    4928868.029851486,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686922.488998491,         !- Vertex 3 Xcoordinate
    4928919.013119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686922.488998491,         !- Vertex 4 Xcoordinate
    4928919.013119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30072_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686922.488998491,         !- Vertex 1 Xcoordinate
    4928919.013119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686922.488998491,         !- Vertex 2 Xcoordinate
    4928919.013119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686938.9508099518,        !- Vertex 3 Xcoordinate
    4928907.06691693,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686938.9508099518,        !- Vertex 4 Xcoordinate
    4928907.06691693,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30072_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686938.9508099518,        !- Vertex 1 Xcoordinate
    4928907.06691693,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686938.9508099518,        !- Vertex 2 Xcoordinate
    4928907.06691693,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686901.9520231286,        !- Vertex 3 Xcoordinate
    4928856.083215296,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686901.9520231286,        !- Vertex 4 Xcoordinate
    4928856.083215296,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30072_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686901.9520231286,        !- Vertex 1 Xcoordinate
    4928856.083215296,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686901.9520231286,        !- Vertex 2 Xcoordinate
    4928856.083215296,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686885.4897607861,        !- Vertex 3 Xcoordinate
    4928868.029851486,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686885.4897607861,        !- Vertex 4 Xcoordinate
    4928868.029851486,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30127_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687008.5269984903,        !- Vertex 1 Xcoordinate
    4928909.861119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687008.5269984903,        !- Vertex 2 Xcoordinate
    4928909.861119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686964.8779984907,        !- Vertex 3 Xcoordinate
    4928874.933119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686964.8779984907,        !- Vertex 4 Xcoordinate
    4928874.933119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30127_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686964.8779984907,        !- Vertex 1 Xcoordinate
    4928874.933119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686964.8779984907,        !- Vertex 2 Xcoordinate
    4928874.933119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686956.9264596932,        !- Vertex 3 Xcoordinate
    4928884.872687318,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686956.9264596932,        !- Vertex 4 Xcoordinate
    4928884.872687318,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30127_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686956.9264596932,        !- Vertex 1 Xcoordinate
    4928884.872687318,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686956.9264596932,        !- Vertex 2 Xcoordinate
    4928884.872687318,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687000.5754597115,        !- Vertex 3 Xcoordinate
    4928919.800687315,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687000.5754597115,        !- Vertex 4 Xcoordinate
    4928919.800687315,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30127_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687000.5754597115,        !- Vertex 1 Xcoordinate
    4928919.800687315,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687000.5754597115,        !- Vertex 2 Xcoordinate
    4928919.800687315,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687008.5269984903,        !- Vertex 3 Xcoordinate
    4928909.861119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687008.5269984903,        !- Vertex 4 Xcoordinate
    4928909.861119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30000_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686995.3325879396,        !- Vertex 1 Xcoordinate
    4928915.125328627,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686995.3325879396,        !- Vertex 2 Xcoordinate
    4928915.125328627,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686957.8879984907,        !- Vertex 3 Xcoordinate
    4928885.52311919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686957.8879984907,        !- Vertex 4 Xcoordinate
    4928885.52311919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30000_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686957.8879984907,        !- Vertex 1 Xcoordinate
    4928885.52311919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686957.8879984907,        !- Vertex 2 Xcoordinate
    4928885.52311919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686948.2077552491,        !- Vertex 3 Xcoordinate
    4928897.769719353,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686948.2077552491,        !- Vertex 4 Xcoordinate
    4928897.769719353,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30000_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686948.2077552491,        !- Vertex 1 Xcoordinate
    4928897.769719353,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686948.2077552491,        !- Vertex 2 Xcoordinate
    4928897.769719353,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686985.6513183339,        !- Vertex 3 Xcoordinate
    4928927.371326764,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686985.6513183339,        !- Vertex 4 Xcoordinate
    4928927.371326764,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30000_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686985.6513183339,        !- Vertex 1 Xcoordinate
    4928927.371326764,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686985.6513183339,        !- Vertex 2 Xcoordinate
    4928927.371326764,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686995.3325879396,        !- Vertex 3 Xcoordinate
    4928915.125328627,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686995.3325879396,        !- Vertex 4 Xcoordinate
    4928915.125328627,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29893_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686991.2566030422,        !- Vertex 1 Xcoordinate
    4928930.931228515,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686991.2566030422,        !- Vertex 2 Xcoordinate
    4928930.931228515,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686949.333666692,         !- Vertex 3 Xcoordinate
    4928897.506826246,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686949.333666692,         !- Vertex 4 Xcoordinate
    4928897.506826246,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29893_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686949.333666692,         !- Vertex 1 Xcoordinate
    4928897.506826246,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686949.333666692,         !- Vertex 2 Xcoordinate
    4928897.506826246,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686937.6437905893,        !- Vertex 3 Xcoordinate
    4928912.168986181,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686937.6437905893,        !- Vertex 4 Xcoordinate
    4928912.168986181,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29893_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686937.6437905893,        !- Vertex 1 Xcoordinate
    4928912.168986181,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686937.6437905893,        !- Vertex 2 Xcoordinate
    4928912.168986181,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686979.5667269396,        !- Vertex 3 Xcoordinate
    4928945.593388449,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686979.5667269396,        !- Vertex 4 Xcoordinate
    4928945.593388449,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29893_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686979.5667269396,        !- Vertex 1 Xcoordinate
    4928945.593388449,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686979.5667269396,        !- Vertex 2 Xcoordinate
    4928945.593388449,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686991.2566030422,        !- Vertex 3 Xcoordinate
    4928930.931228515,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686991.2566030422,        !- Vertex 4 Xcoordinate
    4928930.931228515,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F5_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F5_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_5bbe1402444d8da8_F5_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_5bbe1402444d8da8_F5_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F0_dwelling_0,    !- Name
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F0_dwelling_1,    !- Name
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F0_dwelling_2,    !- Name
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F1_dwelling_0,    !- Name
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F1_dwelling_1,    !- Name
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F1_dwelling_2,    !- Name
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F2_dwelling_0,    !- Name
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F2_dwelling_1,    !- Name
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F2_dwelling_2,    !- Name
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F3_dwelling_0,    !- Name
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F3_dwelling_1,    !- Name
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F3_dwelling_2,    !- Name
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F4_dwelling_0,    !- Name
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F4_dwelling_1,    !- Name
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F5_dwelling_0,    !- Name
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_5bbe1402444d8da8_F5_dwelling_1,    !- Name
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F5_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_5bbe1402444d8da8_F5_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F5_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone Name
    EU_HeatOnly_5bbe1402444d8da8_F5_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    5bbe1402444d8da8_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F5_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    5bbe1402444d8da8_F5_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data