!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_656ca2f12789ee4f_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/656ca2f12789ee4f/656ca2f12789ee4f_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9058281353670552,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.3759304,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.6711395814079611,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    4.524855782727192,        !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.85;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    656ca2f12789ee4f_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.184814453125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    406.367431640625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    406.371826171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    406.371826171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    406.371826171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.20751953125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.17236328125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.18701171875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.18701171875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.18701171875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.208251953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.19580078125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.2119140625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.2119140625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.2119140625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    656ca2f12789ee4f_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    203.173095703125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.616,               !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686846.616,               !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686838.536,               !- Vertex 3 Xcoordinate
    4928472.025,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686838.536,               !- Vertex 4 Xcoordinate
    4928472.025,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686838.536,               !- Vertex 1 Xcoordinate
    4928472.025,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686838.536,               !- Vertex 2 Xcoordinate
    4928472.025,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686839.601,               !- Vertex 3 Xcoordinate
    4928480.269,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686839.601,               !- Vertex 4 Xcoordinate
    4928480.269,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.616,               !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686847.681,               !- Vertex 2 Xcoordinate
    4928479.225,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686839.601,               !- Vertex 3 Xcoordinate
    4928480.269,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686838.536,               !- Vertex 4 Xcoordinate
    4928472.025,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686840.666,               !- Vertex 1 Xcoordinate
    4928488.515,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686840.666,               !- Vertex 2 Xcoordinate
    4928488.515,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686848.746,               !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686848.746,               !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.615,               !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686846.615,               !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686838.536,               !- Vertex 3 Xcoordinate
    4928472.025,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686838.536,               !- Vertex 4 Xcoordinate
    4928472.025,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686838.536,               !- Vertex 1 Xcoordinate
    4928472.025,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686838.536,               !- Vertex 2 Xcoordinate
    4928472.025,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686840.666,               !- Vertex 3 Xcoordinate
    4928488.515,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686840.666,               !- Vertex 4 Xcoordinate
    4928488.515,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686840.666,               !- Vertex 1 Xcoordinate
    4928488.515,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686840.666,               !- Vertex 2 Xcoordinate
    4928488.515,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686848.746,               !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686848.746,               !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.615,               !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686846.615,               !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686838.536,               !- Vertex 3 Xcoordinate
    4928472.025,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686838.536,               !- Vertex 4 Xcoordinate
    4928472.025,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686838.536,               !- Vertex 1 Xcoordinate
    4928472.025,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686838.536,               !- Vertex 2 Xcoordinate
    4928472.025,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686840.666,               !- Vertex 3 Xcoordinate
    4928488.515,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686840.666,               !- Vertex 4 Xcoordinate
    4928488.515,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686840.666,               !- Vertex 1 Xcoordinate
    4928488.515,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686840.666,               !- Vertex 2 Xcoordinate
    4928488.515,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686848.746,               !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686848.746,               !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.615,               !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686846.615,               !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686838.536,               !- Vertex 3 Xcoordinate
    4928472.025,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686838.536,               !- Vertex 4 Xcoordinate
    4928472.025,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686838.536,               !- Vertex 1 Xcoordinate
    4928472.025,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686838.536,               !- Vertex 2 Xcoordinate
    4928472.025,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686840.666,               !- Vertex 3 Xcoordinate
    4928488.515,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686840.666,               !- Vertex 4 Xcoordinate
    4928488.515,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686840.666,               !- Vertex 1 Xcoordinate
    4928488.515,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686840.666,               !- Vertex 2 Xcoordinate
    4928488.515,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686848.746,               !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686848.746,               !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.615,               !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686846.615,               !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686838.536,               !- Vertex 3 Xcoordinate
    4928472.025,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686838.536,               !- Vertex 4 Xcoordinate
    4928472.025,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686838.536,               !- Vertex 1 Xcoordinate
    4928472.025,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686838.536,               !- Vertex 2 Xcoordinate
    4928472.025,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686840.666,               !- Vertex 3 Xcoordinate
    4928488.515,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686840.666,               !- Vertex 4 Xcoordinate
    4928488.515,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.746,               !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686846.615,               !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686838.536,               !- Vertex 3 Xcoordinate
    4928472.025,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686840.666,               !- Vertex 4 Xcoordinate
    4928488.515,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.761,               !- Vertex 1 Xcoordinate
    4928478.181,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686855.761,               !- Vertex 2 Xcoordinate
    4928478.181,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686854.696,               !- Vertex 3 Xcoordinate
    4928469.935,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686854.696,               !- Vertex 4 Xcoordinate
    4928469.935,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686854.696,               !- Vertex 1 Xcoordinate
    4928469.935,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686854.696,               !- Vertex 2 Xcoordinate
    4928469.935,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686846.616,               !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686846.616,               !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686854.696,               !- Vertex 1 Xcoordinate
    4928469.935,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686855.761,               !- Vertex 2 Xcoordinate
    4928478.181,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686847.681,               !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686846.616,               !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.746,               !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686848.746,               !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686856.826,               !- Vertex 3 Xcoordinate
    4928486.424,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686856.826,               !- Vertex 4 Xcoordinate
    4928486.424,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686856.826,               !- Vertex 1 Xcoordinate
    4928486.424,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686856.826,               !- Vertex 2 Xcoordinate
    4928486.424,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686855.761,               !- Vertex 3 Xcoordinate
    4928478.18,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686855.761,               !- Vertex 4 Xcoordinate
    4928478.18,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.746,               !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686848.746,               !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686856.826,               !- Vertex 3 Xcoordinate
    4928486.424,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686856.826,               !- Vertex 4 Xcoordinate
    4928486.424,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686856.826,               !- Vertex 1 Xcoordinate
    4928486.424,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686856.826,               !- Vertex 2 Xcoordinate
    4928486.424,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686855.761,               !- Vertex 3 Xcoordinate
    4928478.18,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686855.761,               !- Vertex 4 Xcoordinate
    4928478.18,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.746,               !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686848.746,               !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686856.826,               !- Vertex 3 Xcoordinate
    4928486.424,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686856.826,               !- Vertex 4 Xcoordinate
    4928486.424,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686856.826,               !- Vertex 1 Xcoordinate
    4928486.424,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686856.826,               !- Vertex 2 Xcoordinate
    4928486.424,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686855.761,               !- Vertex 3 Xcoordinate
    4928478.18,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686855.761,               !- Vertex 4 Xcoordinate
    4928478.18,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.746,               !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686848.746,               !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686856.826,               !- Vertex 3 Xcoordinate
    4928486.424,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686856.826,               !- Vertex 4 Xcoordinate
    4928486.424,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686856.826,               !- Vertex 1 Xcoordinate
    4928486.424,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686856.826,               !- Vertex 2 Xcoordinate
    4928486.424,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686855.761,               !- Vertex 3 Xcoordinate
    4928478.18,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686855.761,               !- Vertex 4 Xcoordinate
    4928478.18,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686856.826,               !- Vertex 1 Xcoordinate
    4928486.424,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686855.761,               !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686847.681,               !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686848.746,               !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686839.601,               !- Vertex 1 Xcoordinate
    4928480.269,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686839.601,               !- Vertex 2 Xcoordinate
    4928480.269,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686840.666,               !- Vertex 3 Xcoordinate
    4928488.515,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686840.666,               !- Vertex 4 Xcoordinate
    4928488.515,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686840.666,               !- Vertex 1 Xcoordinate
    4928488.515,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686840.666,               !- Vertex 2 Xcoordinate
    4928488.515,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686848.746,               !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686848.746,               !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.681,               !- Vertex 1 Xcoordinate
    4928479.225,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686848.746,               !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686840.666,               !- Vertex 3 Xcoordinate
    4928488.515,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686839.601,               !- Vertex 4 Xcoordinate
    4928480.269,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.761,               !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686855.761,               !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686854.696,               !- Vertex 3 Xcoordinate
    4928469.935,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686854.696,               !- Vertex 4 Xcoordinate
    4928469.935,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686854.696,               !- Vertex 1 Xcoordinate
    4928469.935,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686854.696,               !- Vertex 2 Xcoordinate
    4928469.935,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686846.615,               !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686846.615,               !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.761,               !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686855.761,               !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686854.696,               !- Vertex 3 Xcoordinate
    4928469.935,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686854.696,               !- Vertex 4 Xcoordinate
    4928469.935,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686854.696,               !- Vertex 1 Xcoordinate
    4928469.935,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686854.696,               !- Vertex 2 Xcoordinate
    4928469.935,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686846.615,               !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686846.615,               !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.761,               !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686855.761,               !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686854.696,               !- Vertex 3 Xcoordinate
    4928469.935,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686854.696,               !- Vertex 4 Xcoordinate
    4928469.935,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686854.696,               !- Vertex 1 Xcoordinate
    4928469.935,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686854.696,               !- Vertex 2 Xcoordinate
    4928469.935,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686846.615,               !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686846.615,               !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.761,               !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686855.761,               !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686854.696,               !- Vertex 3 Xcoordinate
    4928469.935,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686854.696,               !- Vertex 4 Xcoordinate
    4928469.935,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686854.696,               !- Vertex 1 Xcoordinate
    4928469.935,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686854.696,               !- Vertex 2 Xcoordinate
    4928469.935,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686846.615,               !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686846.615,               !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.761,               !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686854.696,               !- Vertex 2 Xcoordinate
    4928469.935,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686846.615,               !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686847.681,               !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_3 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.746,               !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686848.746,               !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686856.826,               !- Vertex 3 Xcoordinate
    4928486.424,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686856.826,               !- Vertex 4 Xcoordinate
    4928486.424,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686856.826,               !- Vertex 1 Xcoordinate
    4928486.424,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686856.826,               !- Vertex 2 Xcoordinate
    4928486.424,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686855.761,               !- Vertex 3 Xcoordinate
    4928478.181,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686855.761,               !- Vertex 4 Xcoordinate
    4928478.181,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_3 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.761,               !- Vertex 1 Xcoordinate
    4928478.181,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686856.826,               !- Vertex 2 Xcoordinate
    4928486.424,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686848.746,               !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686847.681,               !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a0 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a0 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.681,               !- Vertex 1 Xcoordinate
    4928479.225,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686847.681,               !- Vertex 2 Xcoordinate
    4928479.225,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686846.616,               !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686846.616,               !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a0 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a0 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.616,               !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686846.616,               !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686847.681,               !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686847.681,               !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a0 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a0 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686839.6009999998,        !- Vertex 1 Xcoordinate
    4928480.269,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686839.6009999998,        !- Vertex 2 Xcoordinate
    4928480.269,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a0 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a0 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6809999999,        !- Vertex 1 Xcoordinate
    4928479.225,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686847.6809999999,        !- Vertex 2 Xcoordinate
    4928479.225,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686839.6009999998,        !- Vertex 3 Xcoordinate
    4928480.269,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686839.6009999998,        !- Vertex 4 Xcoordinate
    4928480.269,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.7459999998,        !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686846.6149999998,        !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686838.5359999998,        !- Vertex 3 Xcoordinate
    4928472.025,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686840.6659999997,        !- Vertex 4 Xcoordinate
    4928488.515,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.6149999998,        !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686848.7459999998,        !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686840.6659999997,        !- Vertex 3 Xcoordinate
    4928488.515,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686838.5359999998,        !- Vertex 4 Xcoordinate
    4928472.025,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.7459999998,        !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686846.6149999998,        !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686838.5359999998,        !- Vertex 3 Xcoordinate
    4928472.025,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686840.6659999997,        !- Vertex 4 Xcoordinate
    4928488.515,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.6149999998,        !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686848.7459999998,        !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686840.6659999997,        !- Vertex 3 Xcoordinate
    4928488.515,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686838.5359999998,        !- Vertex 4 Xcoordinate
    4928472.025,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.7459999998,        !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686846.6149999998,        !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686838.5359999998,        !- Vertex 3 Xcoordinate
    4928472.025,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686840.6659999997,        !- Vertex 4 Xcoordinate
    4928488.515,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.6149999998,        !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686848.7459999998,        !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686840.6659999997,        !- Vertex 3 Xcoordinate
    4928488.515,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686838.5359999998,        !- Vertex 4 Xcoordinate
    4928472.025,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a0 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_3 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6809999999,        !- Vertex 1 Xcoordinate
    4928479.225,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686847.6809999999,        !- Vertex 2 Xcoordinate
    4928479.225,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686855.7609999999,        !- Vertex 3 Xcoordinate
    4928478.181,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686855.7609999999,        !- Vertex 4 Xcoordinate
    4928478.181,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_3 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a0 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.181,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.181,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6809999999,        !- Vertex 1 Xcoordinate
    4928479.225,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686847.6809999999,        !- Vertex 2 Xcoordinate
    4928479.225,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686855.7609999999,        !- Vertex 3 Xcoordinate
    4928478.18,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686855.7609999999,        !- Vertex 4 Xcoordinate
    4928478.18,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686856.8259999999,        !- Vertex 1 Xcoordinate
    4928486.424,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686848.7459999998,        !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686856.8259999999,        !- Vertex 2 Xcoordinate
    4928486.424,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686848.7459999998,        !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6809999999,        !- Vertex 1 Xcoordinate
    4928479.225,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686847.6809999999,        !- Vertex 2 Xcoordinate
    4928479.225,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686855.7609999999,        !- Vertex 3 Xcoordinate
    4928478.18,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686855.7609999999,        !- Vertex 4 Xcoordinate
    4928478.18,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686856.8259999999,        !- Vertex 1 Xcoordinate
    4928486.424,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686848.7459999998,        !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686856.8259999999,        !- Vertex 2 Xcoordinate
    4928486.424,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686848.7459999998,        !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6809999999,        !- Vertex 1 Xcoordinate
    4928479.225,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686847.6809999999,        !- Vertex 2 Xcoordinate
    4928479.225,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686855.7609999999,        !- Vertex 3 Xcoordinate
    4928478.18,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686855.7609999999,        !- Vertex 4 Xcoordinate
    4928478.18,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686856.8259999999,        !- Vertex 1 Xcoordinate
    4928486.424,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686848.7459999998,        !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686856.8259999999,        !- Vertex 2 Xcoordinate
    4928486.424,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686848.7459999998,        !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 3 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 3 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 3 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 3 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6809999999,        !- Vertex 1 Xcoordinate
    4928479.225,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686847.6809999999,        !- Vertex 2 Xcoordinate
    4928479.225,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686855.7609999999,        !- Vertex 3 Xcoordinate
    4928478.18,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686855.7609999999,        !- Vertex 4 Xcoordinate
    4928478.18,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a0 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_3 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.746,               !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686848.746,               !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686847.681,               !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686847.681,               !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_3 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a0 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.681,               !- Vertex 1 Xcoordinate
    4928479.225,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686847.681,               !- Vertex 2 Xcoordinate
    4928479.225,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686848.746,               !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686848.746,               !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686854.696,               !- Vertex 2 Xcoordinate
    4928469.935,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686846.6149999998,        !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686854.696,               !- Vertex 1 Xcoordinate
    4928469.935,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686846.6149999998,        !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686854.696,               !- Vertex 2 Xcoordinate
    4928469.935,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686846.6149999998,        !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686854.696,               !- Vertex 1 Xcoordinate
    4928469.935,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686846.6149999998,        !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.18,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686854.696,               !- Vertex 2 Xcoordinate
    4928469.935,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686846.6149999998,        !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686854.696,               !- Vertex 1 Xcoordinate
    4928469.935,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.18,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686846.6149999998,        !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.680508213,         !- Vertex 1 Xcoordinate
    4928479.225063553,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686847.680508213,         !- Vertex 2 Xcoordinate
    4928479.225063553,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686846.615,               !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686846.615,               !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.615,               !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686846.615,               !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686847.680508213,         !- Vertex 3 Xcoordinate
    4928479.225063553,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686847.680508213,         !- Vertex 4 Xcoordinate
    4928479.225063553,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.680508213,         !- Vertex 1 Xcoordinate
    4928479.225063553,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686847.680508213,         !- Vertex 2 Xcoordinate
    4928479.225063553,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686846.615,               !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686846.615,               !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.615,               !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686846.615,               !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686847.680508213,         !- Vertex 3 Xcoordinate
    4928479.225063553,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686847.680508213,         !- Vertex 4 Xcoordinate
    4928479.225063553,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.680508213,         !- Vertex 1 Xcoordinate
    4928479.225063553,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686847.680508213,         !- Vertex 2 Xcoordinate
    4928479.225063553,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686846.615,               !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686846.615,               !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.615,               !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686846.615,               !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686847.680508213,         !- Vertex 3 Xcoordinate
    4928479.225063553,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686847.680508213,         !- Vertex 4 Xcoordinate
    4928479.225063553,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.680508213,         !- Vertex 1 Xcoordinate
    4928479.225063553,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686847.680508213,         !- Vertex 2 Xcoordinate
    4928479.225063553,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686846.615,               !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686846.615,               !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.615,               !- Vertex 1 Xcoordinate
    4928470.98,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686846.615,               !- Vertex 2 Xcoordinate
    4928470.98,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686847.680508213,         !- Vertex 3 Xcoordinate
    4928479.225063553,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686847.680508213,         !- Vertex 4 Xcoordinate
    4928479.225063553,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a0 Storey 0 Roof 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 0 Floor 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6805082116,        !- Vertex 1 Xcoordinate
    4928479.225063543,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686846.6150164385,        !- Vertex 2 Xcoordinate
    4928470.980127206,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686838.5359999998,        !- Vertex 3 Xcoordinate
    4928472.025,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686839.6009999998,        !- Vertex 4 Xcoordinate
    4928480.269,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 0 Floor 0001_2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a0 Storey 0 Roof 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686846.6150164385,        !- Vertex 1 Xcoordinate
    4928470.980127206,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686847.6805082116,        !- Vertex 2 Xcoordinate
    4928479.225063543,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686839.6009999998,        !- Vertex 3 Xcoordinate
    4928480.269,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686838.5359999998,        !- Vertex 4 Xcoordinate
    4928472.025,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 0 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a0 Storey 0 Roof 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6805082117,        !- Vertex 1 Xcoordinate
    4928479.225063544,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686848.7459999777,        !- Vertex 2 Xcoordinate
    4928487.469999828,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686840.6659999997,        !- Vertex 3 Xcoordinate
    4928488.515,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686839.6009999998,        !- Vertex 4 Xcoordinate
    4928480.269,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a0 Storey 0 Roof 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 0 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.7459999777,        !- Vertex 1 Xcoordinate
    4928487.469999828,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686847.6805082117,        !- Vertex 2 Xcoordinate
    4928479.225063544,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686839.6009999998,        !- Vertex 3 Xcoordinate
    4928480.269,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686840.6659999997,        !- Vertex 4 Xcoordinate
    4928488.515,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 0 Floor 0001_3_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a0 Storey 0 Roof 0001_2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686854.696,               !- Vertex 1 Xcoordinate
    4928469.935,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686855.7608729685,        !- Vertex 2 Xcoordinate
    4928478.180016428,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686846.6159999999,        !- Vertex 4 Xcoordinate
    4928470.98,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a0 Storey 0 Roof 0001_2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_2_a1 Storey 0 Floor 0001_3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7608729685,        !- Vertex 1 Xcoordinate
    4928478.180016428,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686854.696,               !- Vertex 2 Xcoordinate
    4928469.935,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686846.6159999999,        !- Vertex 3 Xcoordinate
    4928470.98,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 0 Floor 0001_1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_3 Storey 0 Roof 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686855.7609999999,        !- Vertex 1 Xcoordinate
    4928478.181,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686856.8259999999,        !- Vertex 2 Xcoordinate
    4928486.424,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686848.7459999998,        !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686847.6809999999,        !- Vertex 4 Xcoordinate
    4928479.225,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_3 Storey 0 Roof 0001_1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 0 Floor 0001_1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686856.8259999999,        !- Vertex 1 Xcoordinate
    4928486.424,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686855.7609999999,        !- Vertex 2 Xcoordinate
    4928478.181,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686847.6809999999,        !- Vertex 3 Xcoordinate
    4928479.225,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686848.7459999998,        !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6810000037,        !- Vertex 1 Xcoordinate
    4928479.2250000285,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686847.6810000037,        !- Vertex 2 Xcoordinate
    4928479.2250000285,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686848.746,               !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686848.746,               !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.746,               !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686848.746,               !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686847.6810000037,        !- Vertex 3 Xcoordinate
    4928479.2250000285,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686847.6810000037,        !- Vertex 4 Xcoordinate
    4928479.2250000285,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6810000037,        !- Vertex 1 Xcoordinate
    4928479.2250000285,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686847.6810000037,        !- Vertex 2 Xcoordinate
    4928479.2250000285,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686848.746,               !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686848.746,               !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.746,               !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686848.746,               !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686847.6810000037,        !- Vertex 3 Xcoordinate
    4928479.2250000285,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686847.6810000037,        !- Vertex 4 Xcoordinate
    4928479.2250000285,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6810000037,        !- Vertex 1 Xcoordinate
    4928479.2250000285,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686847.6810000037,        !- Vertex 2 Xcoordinate
    4928479.2250000285,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686848.746,               !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686848.746,               !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.746,               !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686848.746,               !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686847.6810000037,        !- Vertex 3 Xcoordinate
    4928479.2250000285,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686847.6810000037,        !- Vertex 4 Xcoordinate
    4928479.2250000285,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686847.6810000037,        !- Vertex 1 Xcoordinate
    4928479.2250000285,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686847.6810000037,        !- Vertex 2 Xcoordinate
    4928479.2250000285,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686848.746,               !- Vertex 3 Xcoordinate
    4928487.47,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686848.746,               !- Vertex 4 Xcoordinate
    4928487.47,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 656ca2f12789ee4f_1_a1 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686848.746,               !- Vertex 1 Xcoordinate
    4928487.47,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686848.746,               !- Vertex 2 Xcoordinate
    4928487.47,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686847.6810000037,        !- Vertex 3 Xcoordinate
    4928479.2250000285,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686847.6810000037,        !- Vertex 4 Xcoordinate
    4928479.2250000285,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686843.9883032449,        !- Vertex 1 Xcoordinate
    4928471.319844444,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686843.9883032449,        !- Vertex 2 Xcoordinate
    4928471.319844444,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686841.1636967551,        !- Vertex 3 Xcoordinate
    4928471.685155557,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686841.1636967551,        !- Vertex 4 Xcoordinate
    4928471.685155557,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686838.8823486441,        !- Vertex 1 Xcoordinate
    4928474.706031194,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686838.8823486441,        !- Vertex 2 Xcoordinate
    4928474.706031194,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686839.2546513559,        !- Vertex 3 Xcoordinate
    4928477.587968806,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686839.2546513559,        !- Vertex 4 Xcoordinate
    4928477.587968806,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686843.2936967551,        !- Vertex 1 Xcoordinate
    4928488.175155556,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686843.2936967551,        !- Vertex 2 Xcoordinate
    4928488.175155556,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686846.1183032449,        !- Vertex 3 Xcoordinate
    4928487.809844444,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686846.1183032449,        !- Vertex 4 Xcoordinate
    4928487.809844444,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686843.9876284549,        !- Vertex 1 Xcoordinate
    4928471.319844444,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686843.9876284549,        !- Vertex 2 Xcoordinate
    4928471.319844444,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686841.1633715451,        !- Vertex 3 Xcoordinate
    4928471.685155557,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686841.1633715451,        !- Vertex 4 Xcoordinate
    4928471.685155557,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686839.2286972882,        !- Vertex 1 Xcoordinate
    4928477.387712808,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686839.2286972882,        !- Vertex 2 Xcoordinate
    4928477.387712808,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686839.9733027118,        !- Vertex 3 Xcoordinate
    4928483.152287191,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686839.9733027118,        !- Vertex 4 Xcoordinate
    4928483.152287191,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686843.2936967551,        !- Vertex 1 Xcoordinate
    4928488.175155556,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686843.2936967551,        !- Vertex 2 Xcoordinate
    4928488.175155556,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686846.1183032449,        !- Vertex 3 Xcoordinate
    4928487.809844444,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686846.1183032449,        !- Vertex 4 Xcoordinate
    4928487.809844444,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686843.9876284549,        !- Vertex 1 Xcoordinate
    4928471.319844444,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686843.9876284549,        !- Vertex 2 Xcoordinate
    4928471.319844444,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686841.1633715451,        !- Vertex 3 Xcoordinate
    4928471.685155557,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686841.1633715451,        !- Vertex 4 Xcoordinate
    4928471.685155557,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686839.2286972882,        !- Vertex 1 Xcoordinate
    4928477.387712808,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686839.2286972882,        !- Vertex 2 Xcoordinate
    4928477.387712808,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686839.9733027118,        !- Vertex 3 Xcoordinate
    4928483.152287191,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686839.9733027118,        !- Vertex 4 Xcoordinate
    4928483.152287191,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686843.2936967551,        !- Vertex 1 Xcoordinate
    4928488.175155556,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686843.2936967551,        !- Vertex 2 Xcoordinate
    4928488.175155556,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686846.1183032449,        !- Vertex 3 Xcoordinate
    4928487.809844444,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686846.1183032449,        !- Vertex 4 Xcoordinate
    4928487.809844444,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686843.9876284549,        !- Vertex 1 Xcoordinate
    4928471.319844444,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686843.9876284549,        !- Vertex 2 Xcoordinate
    4928471.319844444,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686841.1633715451,        !- Vertex 3 Xcoordinate
    4928471.685155557,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686841.1633715451,        !- Vertex 4 Xcoordinate
    4928471.685155557,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686839.2286972882,        !- Vertex 1 Xcoordinate
    4928477.387712808,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686839.2286972882,        !- Vertex 2 Xcoordinate
    4928477.387712808,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686839.9733027118,        !- Vertex 3 Xcoordinate
    4928483.152287191,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686839.9733027118,        !- Vertex 4 Xcoordinate
    4928483.152287191,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686843.2936967551,        !- Vertex 1 Xcoordinate
    4928488.175155556,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686843.2936967551,        !- Vertex 2 Xcoordinate
    4928488.175155556,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686846.1183032449,        !- Vertex 3 Xcoordinate
    4928487.809844444,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686846.1183032449,        !- Vertex 4 Xcoordinate
    4928487.809844444,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686843.9876284549,        !- Vertex 1 Xcoordinate
    4928471.319844444,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686843.9876284549,        !- Vertex 2 Xcoordinate
    4928471.319844444,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686841.1633715451,        !- Vertex 3 Xcoordinate
    4928471.685155557,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686841.1633715451,        !- Vertex 4 Xcoordinate
    4928471.685155557,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_0_a1 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686839.2286972882,        !- Vertex 1 Xcoordinate
    4928477.387712808,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686839.2286972882,        !- Vertex 2 Xcoordinate
    4928477.387712808,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686839.9733027118,        !- Vertex 3 Xcoordinate
    4928483.152287191,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686839.9733027118,        !- Vertex 4 Xcoordinate
    4928483.152287191,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_1_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686855.4146513559,        !- Vertex 1 Xcoordinate
    4928475.4993183855,       !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686855.4146513559,        !- Vertex 2 Xcoordinate
    4928475.4993183855,       !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686855.0423486441,        !- Vertex 3 Xcoordinate
    4928472.616681614,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686855.0423486441,        !- Vertex 4 Xcoordinate
    4928472.616681614,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_1_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686852.0683032449,        !- Vertex 1 Xcoordinate
    4928470.274844443,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686852.0683032449,        !- Vertex 2 Xcoordinate
    4928470.274844443,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686849.243696755,         !- Vertex 3 Xcoordinate
    4928470.640155556,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686849.243696755,         !- Vertex 4 Xcoordinate
    4928470.640155556,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_1_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686851.3736967552,        !- Vertex 1 Xcoordinate
    4928487.1298303455,       !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686851.3736967552,        !- Vertex 2 Xcoordinate
    4928487.1298303455,       !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686854.198303245,         !- Vertex 3 Xcoordinate
    4928486.764169654,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686854.198303245,         !- Vertex 4 Xcoordinate
    4928486.764169654,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_1_a1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686856.4796513559,        !- Vertex 1 Xcoordinate
    4928483.742968805,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686856.4796513559,        !- Vertex 2 Xcoordinate
    4928483.742968805,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686856.1073486442,        !- Vertex 3 Xcoordinate
    4928480.861031193,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686856.1073486442,        !- Vertex 4 Xcoordinate
    4928480.861031193,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_1_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686851.3736967552,        !- Vertex 1 Xcoordinate
    4928487.1298303455,       !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686851.3736967552,        !- Vertex 2 Xcoordinate
    4928487.1298303455,       !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686854.198303245,         !- Vertex 3 Xcoordinate
    4928486.764169654,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686854.198303245,         !- Vertex 4 Xcoordinate
    4928486.764169654,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_1_a1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686856.4796513559,        !- Vertex 1 Xcoordinate
    4928483.742968805,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686856.4796513559,        !- Vertex 2 Xcoordinate
    4928483.742968805,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686856.1073486442,        !- Vertex 3 Xcoordinate
    4928480.861031193,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686856.1073486442,        !- Vertex 4 Xcoordinate
    4928480.861031193,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_1_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686851.3736967552,        !- Vertex 1 Xcoordinate
    4928487.1298303455,       !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686851.3736967552,        !- Vertex 2 Xcoordinate
    4928487.1298303455,       !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686854.198303245,         !- Vertex 3 Xcoordinate
    4928486.764169654,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686854.198303245,         !- Vertex 4 Xcoordinate
    4928486.764169654,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_1_a1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686856.4796513559,        !- Vertex 1 Xcoordinate
    4928483.742968805,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686856.4796513559,        !- Vertex 2 Xcoordinate
    4928483.742968805,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686856.1073486442,        !- Vertex 3 Xcoordinate
    4928480.861031193,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686856.1073486442,        !- Vertex 4 Xcoordinate
    4928480.861031193,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_1_a1 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686851.3736967552,        !- Vertex 1 Xcoordinate
    4928487.1298303455,       !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686851.3736967552,        !- Vertex 2 Xcoordinate
    4928487.1298303455,       !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686854.198303245,         !- Vertex 3 Xcoordinate
    4928486.764169654,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686854.198303245,         !- Vertex 4 Xcoordinate
    4928486.764169654,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_1_a1 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_1_a1 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686856.4796513559,        !- Vertex 1 Xcoordinate
    4928483.742968805,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686856.4796513559,        !- Vertex 2 Xcoordinate
    4928483.742968805,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686856.1073486442,        !- Vertex 3 Xcoordinate
    4928480.861031193,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686856.1073486442,        !- Vertex 4 Xcoordinate
    4928480.861031193,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_2_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686839.9473486441,        !- Vertex 1 Xcoordinate
    4928482.950681615,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686839.9473486441,        !- Vertex 2 Xcoordinate
    4928482.950681615,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686840.3196513559,        !- Vertex 3 Xcoordinate
    4928485.833318385,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686840.3196513559,        !- Vertex 4 Xcoordinate
    4928485.833318385,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_2_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686843.2936967551,        !- Vertex 1 Xcoordinate
    4928488.175155556,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686843.2936967551,        !- Vertex 2 Xcoordinate
    4928488.175155556,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686846.1183032449,        !- Vertex 3 Xcoordinate
    4928487.809844444,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686846.1183032449,        !- Vertex 4 Xcoordinate
    4928487.809844444,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_2_a1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686855.4146513559,        !- Vertex 1 Xcoordinate
    4928475.498643595,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686855.4146513559,        !- Vertex 2 Xcoordinate
    4928475.498643595,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686855.0423486441,        !- Vertex 3 Xcoordinate
    4928472.616356404,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686855.0423486441,        !- Vertex 4 Xcoordinate
    4928472.616356404,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_2_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686852.067978035,         !- Vertex 1 Xcoordinate
    4928470.274844443,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686852.067978035,         !- Vertex 2 Xcoordinate
    4928470.274844443,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686849.243021965,         !- Vertex 3 Xcoordinate
    4928470.640155556,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686849.243021965,         !- Vertex 4 Xcoordinate
    4928470.640155556,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_2_a1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686855.4146513559,        !- Vertex 1 Xcoordinate
    4928475.498643595,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686855.4146513559,        !- Vertex 2 Xcoordinate
    4928475.498643595,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686855.0423486441,        !- Vertex 3 Xcoordinate
    4928472.616356404,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686855.0423486441,        !- Vertex 4 Xcoordinate
    4928472.616356404,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_2_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686852.067978035,         !- Vertex 1 Xcoordinate
    4928470.274844443,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686852.067978035,         !- Vertex 2 Xcoordinate
    4928470.274844443,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686849.243021965,         !- Vertex 3 Xcoordinate
    4928470.640155556,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686849.243021965,         !- Vertex 4 Xcoordinate
    4928470.640155556,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_2_a1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686855.4146513559,        !- Vertex 1 Xcoordinate
    4928475.498643595,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686855.4146513559,        !- Vertex 2 Xcoordinate
    4928475.498643595,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686855.0423486441,        !- Vertex 3 Xcoordinate
    4928472.616356404,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686855.0423486441,        !- Vertex 4 Xcoordinate
    4928472.616356404,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_2_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686852.067978035,         !- Vertex 1 Xcoordinate
    4928470.274844443,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686852.067978035,         !- Vertex 2 Xcoordinate
    4928470.274844443,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686849.243021965,         !- Vertex 3 Xcoordinate
    4928470.640155556,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686849.243021965,         !- Vertex 4 Xcoordinate
    4928470.640155556,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_2_a1 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686855.4146513559,        !- Vertex 1 Xcoordinate
    4928475.498643595,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686855.4146513559,        !- Vertex 2 Xcoordinate
    4928475.498643595,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686855.0423486441,        !- Vertex 3 Xcoordinate
    4928472.616356404,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686855.0423486441,        !- Vertex 4 Xcoordinate
    4928472.616356404,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_2_a1 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_2_a1 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686852.067978035,         !- Vertex 1 Xcoordinate
    4928470.274844443,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686852.067978035,         !- Vertex 2 Xcoordinate
    4928470.274844443,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686849.243021965,         !- Vertex 3 Xcoordinate
    4928470.640155556,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686849.243021965,         !- Vertex 4 Xcoordinate
    4928470.640155556,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_3 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_3 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686851.3736967552,        !- Vertex 1 Xcoordinate
    4928487.1298303455,       !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686851.3736967552,        !- Vertex 2 Xcoordinate
    4928487.1298303455,       !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686854.198303245,         !- Vertex 3 Xcoordinate
    4928486.764169654,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686854.198303245,         !- Vertex 4 Xcoordinate
    4928486.764169654,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 656ca2f12789ee4f_3 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 656ca2f12789ee4f_3 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686856.4796513559,        !- Vertex 1 Xcoordinate
    4928483.7432940155,       !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686856.4796513559,        !- Vertex 2 Xcoordinate
    4928483.7432940155,       !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686856.1073486442,        !- Vertex 3 Xcoordinate
    4928480.861705984,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686856.1073486442,        !- Vertex 4 Xcoordinate
    4928480.861705984,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

INTERNALMASS,
    656ca2f12789ee4f_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.72795250021096;        !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.73603250099465;        !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.73243200082347;        !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.72908949985658;        !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    135.45732750149318;       !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.73717000118111;        !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.73619700006189;        !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    135.45732750149318;       !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.73717000118111;        !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.73619700006189;        !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    135.45732750149318;       !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.73717000118111;        !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.73619700006189;        !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    135.45732750149318;       !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.73717000118111;        !- Surface Area

INTERNALMASS,
    656ca2f12789ee4f_F4_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    656ca2f12789ee4f_F4_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    67.73619700006189;        !- Surface Area

SHADING:SITE:DETAILED,
    shade_33401_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686891.7249984914,        !- Vertex 1 Xcoordinate
    4928483.404119189,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686891.7249984914,        !- Vertex 2 Xcoordinate
    4928483.404119189,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686888.7407909118,        !- Vertex 3 Xcoordinate
    4928463.765142294,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686888.7407909118,        !- Vertex 4 Xcoordinate
    4928463.765142294,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33401_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686888.7407909118,        !- Vertex 1 Xcoordinate
    4928463.765142294,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686888.7407909118,        !- Vertex 2 Xcoordinate
    4928463.765142294,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686867.7749923571,        !- Vertex 3 Xcoordinate
    4928466.950972762,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686867.7749923571,        !- Vertex 4 Xcoordinate
    4928466.950972762,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33401_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686867.7749923571,        !- Vertex 1 Xcoordinate
    4928466.950972762,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686867.7749923571,        !- Vertex 2 Xcoordinate
    4928466.950972762,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686870.759161025,         !- Vertex 3 Xcoordinate
    4928486.589644671,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686870.759161025,         !- Vertex 4 Xcoordinate
    4928486.589644671,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33401_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686870.759161025,         !- Vertex 1 Xcoordinate
    4928486.589644671,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686870.759161025,         !- Vertex 2 Xcoordinate
    4928486.589644671,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686891.7249984914,        !- Vertex 3 Xcoordinate
    4928483.404119189,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686891.7249984914,        !- Vertex 4 Xcoordinate
    4928483.404119189,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33367_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686833.007847132,         !- Vertex 1 Xcoordinate
    4928484.6207222575,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686833.007847132,         !- Vertex 2 Xcoordinate
    4928484.6207222575,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686824.9309276179,        !- Vertex 3 Xcoordinate
    4928485.658596137,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686824.9309276179,        !- Vertex 4 Xcoordinate
    4928485.658596137,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33367_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686824.9309276179,        !- Vertex 1 Xcoordinate
    4928485.658596137,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686824.9309276179,        !- Vertex 2 Xcoordinate
    4928485.658596137,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686825.6774160729,        !- Vertex 3 Xcoordinate
    4928491.467902327,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686825.6774160729,        !- Vertex 4 Xcoordinate
    4928491.467902327,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33367_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686825.6774160729,        !- Vertex 1 Xcoordinate
    4928491.467902327,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686825.6774160729,        !- Vertex 2 Xcoordinate
    4928491.467902327,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686833.754335587,         !- Vertex 3 Xcoordinate
    4928490.430028448,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686833.754335587,         !- Vertex 4 Xcoordinate
    4928490.430028448,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33367_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686833.754335587,         !- Vertex 1 Xcoordinate
    4928490.430028448,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686833.754335587,         !- Vertex 2 Xcoordinate
    4928490.430028448,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686833.007847132,         !- Vertex 3 Xcoordinate
    4928484.6207222575,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686833.007847132,         !- Vertex 4 Xcoordinate
    4928484.6207222575,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33335_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686840.6069787375,        !- Vertex 1 Xcoordinate
    4928498.394562568,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686840.6069787375,        !- Vertex 2 Xcoordinate
    4928498.394562568,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686837.5332058372,        !- Vertex 3 Xcoordinate
    4928489.022896281,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686837.5332058372,        !- Vertex 4 Xcoordinate
    4928489.022896281,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33335_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686837.5332058372,        !- Vertex 1 Xcoordinate
    4928489.022896281,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686837.5332058372,        !- Vertex 2 Xcoordinate
    4928489.022896281,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686833.1391883891,        !- Vertex 3 Xcoordinate
    4928490.464071343,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686833.1391883891,        !- Vertex 4 Xcoordinate
    4928490.464071343,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33335_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686833.1391883891,        !- Vertex 1 Xcoordinate
    4928490.464071343,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686833.1391883891,        !- Vertex 2 Xcoordinate
    4928490.464071343,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686836.2129612893,        !- Vertex 3 Xcoordinate
    4928499.83573763,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686836.2129612893,        !- Vertex 4 Xcoordinate
    4928499.83573763,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33335_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686836.2129612893,        !- Vertex 1 Xcoordinate
    4928499.83573763,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686836.2129612893,        !- Vertex 2 Xcoordinate
    4928499.83573763,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686840.6069787375,        !- Vertex 3 Xcoordinate
    4928498.394562568,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686840.6069787375,        !- Vertex 4 Xcoordinate
    4928498.394562568,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33278_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686840.891771143,         !- Vertex 1 Xcoordinate
    4928498.206052288,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686840.891771143,         !- Vertex 2 Xcoordinate
    4928498.206052288,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686822.2587548266,        !- Vertex 3 Xcoordinate
    4928503.766634064,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686822.2587548266,        !- Vertex 4 Xcoordinate
    4928503.766634064,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33278_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686822.2587548266,        !- Vertex 1 Xcoordinate
    4928503.766634064,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686822.2587548266,        !- Vertex 2 Xcoordinate
    4928503.766634064,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686824.0129752188,        !- Vertex 3 Xcoordinate
    4928509.644870997,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686824.0129752188,        !- Vertex 4 Xcoordinate
    4928509.644870997,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33278_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686824.0129752188,        !- Vertex 1 Xcoordinate
    4928509.644870997,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686824.0129752188,        !- Vertex 2 Xcoordinate
    4928509.644870997,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686842.6459984918,        !- Vertex 3 Xcoordinate
    4928504.084119187,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686842.6459984918,        !- Vertex 4 Xcoordinate
    4928504.084119187,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33278_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686842.6459984918,        !- Vertex 1 Xcoordinate
    4928504.084119187,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686842.6459984918,        !- Vertex 2 Xcoordinate
    4928504.084119187,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686840.891771143,         !- Vertex 3 Xcoordinate
    4928498.206052288,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686840.891771143,         !- Vertex 4 Xcoordinate
    4928498.206052288,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33227_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686826.4333028845,        !- Vertex 1 Xcoordinate
    4928516.791372571,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686826.4333028845,        !- Vertex 2 Xcoordinate
    4928516.791372571,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686842.9306221078,        !- Vertex 3 Xcoordinate
    4928511.413474797,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686842.9306221078,        !- Vertex 4 Xcoordinate
    4928511.413474797,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33227_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686842.9306221078,        !- Vertex 1 Xcoordinate
    4928511.413474797,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686842.9306221078,        !- Vertex 2 Xcoordinate
    4928511.413474797,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686840.2906289939,        !- Vertex 3 Xcoordinate
    4928503.314992635,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686840.2906289939,        !- Vertex 4 Xcoordinate
    4928503.314992635,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33227_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686840.2906289939,        !- Vertex 1 Xcoordinate
    4928503.314992635,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686840.2906289939,        !- Vertex 2 Xcoordinate
    4928503.314992635,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686823.7933097705,        !- Vertex 3 Xcoordinate
    4928508.692890409,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686823.7933097705,        !- Vertex 4 Xcoordinate
    4928508.692890409,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33227_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686823.7933097705,        !- Vertex 1 Xcoordinate
    4928508.692890409,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686823.7933097705,        !- Vertex 2 Xcoordinate
    4928508.692890409,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686826.4333028845,        !- Vertex 3 Xcoordinate
    4928516.791372571,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686826.4333028845,        !- Vertex 4 Xcoordinate
    4928516.791372571,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33363_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686823.575998492,         !- Vertex 1 Xcoordinate
    4928474.445119189,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686823.575998492,         !- Vertex 2 Xcoordinate
    4928474.445119189,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686799.2803592087,        !- Vertex 3 Xcoordinate
    4928477.451359753,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686799.2803592087,        !- Vertex 4 Xcoordinate
    4928477.451359753,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33363_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686799.2803592087,        !- Vertex 1 Xcoordinate
    4928477.451359753,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686799.2803592087,        !- Vertex 2 Xcoordinate
    4928477.451359753,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686801.2995601711,        !- Vertex 3 Xcoordinate
    4928493.770899657,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686801.2995601711,        !- Vertex 4 Xcoordinate
    4928493.770899657,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33363_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686801.2995601711,        !- Vertex 1 Xcoordinate
    4928493.770899657,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686801.2995601711,        !- Vertex 2 Xcoordinate
    4928493.770899657,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686825.5951870264,        !- Vertex 3 Xcoordinate
    4928490.76482514,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686825.5951870264,        !- Vertex 4 Xcoordinate
    4928490.76482514,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_33363_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686825.5951870264,        !- Vertex 1 Xcoordinate
    4928490.76482514,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686825.5951870264,        !- Vertex 2 Xcoordinate
    4928490.76482514,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686823.575998492,         !- Vertex 3 Xcoordinate
    4928474.445119189,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686823.575998492,         !- Vertex 4 Xcoordinate
    4928474.445119189,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32882_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686903.0018864324,        !- Vertex 1 Xcoordinate
    4928565.551985867,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686903.0018864324,        !- Vertex 2 Xcoordinate
    4928565.551985867,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686892.8266380797,        !- Vertex 3 Xcoordinate
    4928490.916071705,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686892.8266380797,        !- Vertex 4 Xcoordinate
    4928490.916071705,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32882_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686892.8266380797,        !- Vertex 1 Xcoordinate
    4928490.916071705,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686892.8266380797,        !- Vertex 2 Xcoordinate
    4928490.916071705,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686874.533177511,         !- Vertex 3 Xcoordinate
    4928493.410052068,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686874.533177511,         !- Vertex 4 Xcoordinate
    4928493.410052068,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32882_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686874.533177511,         !- Vertex 1 Xcoordinate
    4928493.410052068,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686874.533177511,         !- Vertex 2 Xcoordinate
    4928493.410052068,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686884.7084258636,        !- Vertex 3 Xcoordinate
    4928568.045966231,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686884.7084258636,        !- Vertex 4 Xcoordinate
    4928568.045966231,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_32882_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686884.7084258636,        !- Vertex 1 Xcoordinate
    4928568.045966231,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686884.7084258636,        !- Vertex 2 Xcoordinate
    4928568.045966231,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686903.0018864324,        !- Vertex 3 Xcoordinate
    4928565.551985867,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686903.0018864324,        !- Vertex 4 Xcoordinate
    4928565.551985867,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_656ca2f12789ee4f_F4_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    656ca2f12789ee4f_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_656ca2f12789ee4f_F4_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F0_dwelling_0,    !- Name
    656ca2f12789ee4f_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F0_dwelling_1,    !- Name
    656ca2f12789ee4f_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F0_dwelling_2,    !- Name
    656ca2f12789ee4f_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F0_dwelling_3,    !- Name
    656ca2f12789ee4f_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F1_dwelling_0,    !- Name
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F1_dwelling_1,    !- Name
    656ca2f12789ee4f_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F1_dwelling_2,    !- Name
    656ca2f12789ee4f_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F2_dwelling_0,    !- Name
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F2_dwelling_1,    !- Name
    656ca2f12789ee4f_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F2_dwelling_2,    !- Name
    656ca2f12789ee4f_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F3_dwelling_0,    !- Name
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F3_dwelling_1,    !- Name
    656ca2f12789ee4f_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F3_dwelling_2,    !- Name
    656ca2f12789ee4f_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F4_dwelling_0,    !- Name
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F4_dwelling_1,    !- Name
    656ca2f12789ee4f_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_656ca2f12789ee4f_F4_dwelling_2,    !- Name
    656ca2f12789ee4f_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_656ca2f12789ee4f_F4_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    656ca2f12789ee4f_F4_dwelling_2,    !- Zone Name
    EU_HeatOnly_656ca2f12789ee4f_F4_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    656ca2f12789ee4f_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    656ca2f12789ee4f_F4_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data