!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F5_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F5_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_b864ed940eafb5ca_F5_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/b864ed940eafb5ca/b864ed940eafb5ca_F5_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9058281353670552,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.3759304,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.6711395814079611,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    4.524855782727192,        !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.85;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    b864ed940eafb5ca_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.092041015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.092041015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.092041015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.092041015625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    375.12890625,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F5_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    375.12890625,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.07958984375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.07958984375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.07958984375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.07958984375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    375.1171875,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F5_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    375.1171875,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.083984375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.083984375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.083984375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    b864ed940eafb5ca_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    250.083984375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.142,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.142,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686407.153,               !- Vertex 4 Xcoordinate
    4928994.424,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686407.153,               !- Vertex 2 Xcoordinate
    4928994.424,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686407.035,               !- Vertex 3 Xcoordinate
    4928991.605,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.035,               !- Vertex 1 Xcoordinate
    4928991.605,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.762,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.762,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.762,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.762,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.352,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.352,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.352,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.352,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686406.482,               !- Vertex 3 Xcoordinate
    4928986.237,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686406.482,               !- Vertex 4 Xcoordinate
    4928986.237,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.482,               !- Vertex 1 Xcoordinate
    4928986.237,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686405.389,               !- Vertex 3 Xcoordinate
    4928979.639,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686405.389,               !- Vertex 4 Xcoordinate
    4928979.639,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686405.389,               !- Vertex 2 Xcoordinate
    4928979.639,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.423,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.423,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.423,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.423,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.142,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.142,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.352,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.762,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686407.035,               !- Vertex 5 Xcoordinate
    4928991.605,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686407.153,               !- Vertex 6 Xcoordinate
    4928994.424,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    686400.988,               !- Vertex 7 Xcoordinate
    4928995.142,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    686399.588,               !- Vertex 8 Xcoordinate
    4928980.423,              !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.762,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.352,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686406.482,               !- Vertex 5 Xcoordinate
    4928986.237,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686405.389,               !- Vertex 6 Xcoordinate
    4928979.639,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686399.588,               !- Vertex 7 Xcoordinate
    4928980.423,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686400.988,               !- Vertex 8 Xcoordinate
    4928995.142,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.142,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.142,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686407.153,               !- Vertex 4 Xcoordinate
    4928994.424,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686407.153,               !- Vertex 2 Xcoordinate
    4928994.424,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686407.035,               !- Vertex 3 Xcoordinate
    4928991.605,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.035,               !- Vertex 1 Xcoordinate
    4928991.605,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.762,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.762,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.762,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.762,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.352,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.352,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.352,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.352,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686406.482,               !- Vertex 3 Xcoordinate
    4928986.237,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686406.482,               !- Vertex 4 Xcoordinate
    4928986.237,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.482,               !- Vertex 1 Xcoordinate
    4928986.237,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686405.389,               !- Vertex 3 Xcoordinate
    4928979.639,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686405.389,               !- Vertex 4 Xcoordinate
    4928979.639,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686405.389,               !- Vertex 2 Xcoordinate
    4928979.639,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.423,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.423,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.423,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.423,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.142,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.142,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.352,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.762,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686407.035,               !- Vertex 5 Xcoordinate
    4928991.605,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686407.153,               !- Vertex 6 Xcoordinate
    4928994.424,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    686400.988,               !- Vertex 7 Xcoordinate
    4928995.142,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    686399.588,               !- Vertex 8 Xcoordinate
    4928980.423,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.762,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.352,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686406.482,               !- Vertex 5 Xcoordinate
    4928986.237,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686405.389,               !- Vertex 6 Xcoordinate
    4928979.639,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686399.588,               !- Vertex 7 Xcoordinate
    4928980.423,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686400.988,               !- Vertex 8 Xcoordinate
    4928995.142,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.142,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.142,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686407.153,               !- Vertex 4 Xcoordinate
    4928994.424,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686407.153,               !- Vertex 2 Xcoordinate
    4928994.424,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686407.035,               !- Vertex 3 Xcoordinate
    4928991.605,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.035,               !- Vertex 1 Xcoordinate
    4928991.605,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.762,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.762,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.762,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.762,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.352,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.352,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.352,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.352,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686406.482,               !- Vertex 3 Xcoordinate
    4928986.237,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686406.482,               !- Vertex 4 Xcoordinate
    4928986.237,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.482,               !- Vertex 1 Xcoordinate
    4928986.237,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686405.389,               !- Vertex 3 Xcoordinate
    4928979.639,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686405.389,               !- Vertex 4 Xcoordinate
    4928979.639,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686405.389,               !- Vertex 2 Xcoordinate
    4928979.639,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.423,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.423,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.423,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.423,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.142,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.142,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.352,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.762,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686407.035,               !- Vertex 5 Xcoordinate
    4928991.605,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686407.153,               !- Vertex 6 Xcoordinate
    4928994.424,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    686400.988,               !- Vertex 7 Xcoordinate
    4928995.142,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    686399.588,               !- Vertex 8 Xcoordinate
    4928980.423,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.762,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.352,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686406.482,               !- Vertex 5 Xcoordinate
    4928986.237,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686405.389,               !- Vertex 6 Xcoordinate
    4928979.639,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686399.588,               !- Vertex 7 Xcoordinate
    4928980.423,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686400.988,               !- Vertex 8 Xcoordinate
    4928995.142,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.142,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.142,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686407.153,               !- Vertex 4 Xcoordinate
    4928994.424,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 3 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686407.153,               !- Vertex 2 Xcoordinate
    4928994.424,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686407.035,               !- Vertex 3 Xcoordinate
    4928991.605,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.035,               !- Vertex 1 Xcoordinate
    4928991.605,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.762,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.762,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.762,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.762,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.352,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.352,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.352,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.352,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686406.482,               !- Vertex 3 Xcoordinate
    4928986.237,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686406.482,               !- Vertex 4 Xcoordinate
    4928986.237,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.482,               !- Vertex 1 Xcoordinate
    4928986.237,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686405.389,               !- Vertex 3 Xcoordinate
    4928979.639,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686405.389,               !- Vertex 4 Xcoordinate
    4928979.639,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686405.389,               !- Vertex 2 Xcoordinate
    4928979.639,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.423,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.423,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.423,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.423,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.142,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.142,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.352,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.762,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686407.035,               !- Vertex 5 Xcoordinate
    4928991.605,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686407.153,               !- Vertex 6 Xcoordinate
    4928994.424,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    686400.988,               !- Vertex 7 Xcoordinate
    4928995.142,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    686399.588,               !- Vertex 8 Xcoordinate
    4928980.423,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.142,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.142,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.002,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.002,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686418.712,               !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686418.712,               !- Vertex 4 Xcoordinate
    4928988.888,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.712,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686418.712,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.728,               !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.728,               !- Vertex 4 Xcoordinate
    4928988.888,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.728,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.728,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.422,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.422,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.422,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.762,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.762,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.762,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.762,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.352,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.352,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.352,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.352,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686405.685,               !- Vertex 3 Xcoordinate
    4928986.293,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686405.685,               !- Vertex 4 Xcoordinate
    4928986.293,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.685,               !- Vertex 1 Xcoordinate
    4928986.293,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686405.685,               !- Vertex 2 Xcoordinate
    4928986.293,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686402.69,                !- Vertex 3 Xcoordinate
    4928980.004,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686402.69,                !- Vertex 4 Xcoordinate
    4928980.004,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686402.69,                !- Vertex 1 Xcoordinate
    4928980.004,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686402.69,                !- Vertex 2 Xcoordinate
    4928980.004,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.423,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.423,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.423,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.423,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.142,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.142,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686418.712,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686408.728,               !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686405.418,               !- Vertex 5 Xcoordinate
    4928991.762,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686404.858,               !- Vertex 6 Xcoordinate
    4928986.352,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686405.685,               !- Vertex 7 Xcoordinate
    4928986.293,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686402.69,                !- Vertex 8 Xcoordinate
    4928980.004,              !- Vertex 8 Ycoordinate
    15,                       !- Vertex 8 Zcoordinate
    686399.588,               !- Vertex 9 Xcoordinate
    4928980.423,              !- Vertex 9 Ycoordinate
    15,                       !- Vertex 9 Zcoordinate
    686400.988,               !- Vertex 10 Xcoordinate
    4928995.142,              !- Vertex 10 Ycoordinate
    15;                       !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686400.988,               !- Vertex 1 Xcoordinate
    4928995.142,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686400.988,               !- Vertex 2 Xcoordinate
    4928995.142,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.002,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.002,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686418.712,               !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686418.712,               !- Vertex 4 Xcoordinate
    4928988.888,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.712,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686418.712,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686408.728,               !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686408.728,               !- Vertex 4 Xcoordinate
    4928988.888,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.728,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686408.728,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.422,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.422,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.422,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.762,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.762,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.418,               !- Vertex 1 Xcoordinate
    4928991.762,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686405.418,               !- Vertex 2 Xcoordinate
    4928991.762,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.352,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.352,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686404.858,               !- Vertex 1 Xcoordinate
    4928986.352,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686404.858,               !- Vertex 2 Xcoordinate
    4928986.352,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686405.685,               !- Vertex 3 Xcoordinate
    4928986.293,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686405.685,               !- Vertex 4 Xcoordinate
    4928986.293,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.685,               !- Vertex 1 Xcoordinate
    4928986.293,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686405.685,               !- Vertex 2 Xcoordinate
    4928986.293,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686402.69,                !- Vertex 3 Xcoordinate
    4928980.004,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686402.69,                !- Vertex 4 Xcoordinate
    4928980.004,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686402.69,                !- Vertex 1 Xcoordinate
    4928980.004,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686402.69,                !- Vertex 2 Xcoordinate
    4928980.004,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686399.588,               !- Vertex 3 Xcoordinate
    4928980.423,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.423,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686399.588,               !- Vertex 1 Xcoordinate
    4928980.423,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686399.588,               !- Vertex 2 Xcoordinate
    4928980.423,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.142,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686400.988,               !- Vertex 4 Xcoordinate
    4928995.142,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.712,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686400.988,               !- Vertex 3 Xcoordinate
    4928995.142,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686399.588,               !- Vertex 4 Xcoordinate
    4928980.423,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686402.69,                !- Vertex 5 Xcoordinate
    4928980.004,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686405.685,               !- Vertex 6 Xcoordinate
    4928986.293,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    686404.858,               !- Vertex 7 Xcoordinate
    4928986.352,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    686405.418,               !- Vertex 8 Xcoordinate
    4928991.762,              !- Vertex 8 Ycoordinate
    15,                       !- Vertex 8 Zcoordinate
    686408.918,               !- Vertex 9 Xcoordinate
    4928991.422,              !- Vertex 9 Ycoordinate
    15,                       !- Vertex 9 Zcoordinate
    686408.728,               !- Vertex 10 Xcoordinate
    4928988.888,              !- Vertex 10 Ycoordinate
    15;                       !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686418.712,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686408.728,               !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    686405.418,               !- Vertex 5 Xcoordinate
    4928991.762,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    686404.858,               !- Vertex 6 Xcoordinate
    4928986.352,              !- Vertex 6 Ycoordinate
    18,                       !- Vertex 6 Zcoordinate
    686405.685,               !- Vertex 7 Xcoordinate
    4928986.293,              !- Vertex 7 Ycoordinate
    18,                       !- Vertex 7 Zcoordinate
    686402.69,                !- Vertex 8 Xcoordinate
    4928980.004,              !- Vertex 8 Ycoordinate
    18,                       !- Vertex 8 Zcoordinate
    686399.588,               !- Vertex 9 Xcoordinate
    4928980.423,              !- Vertex 9 Ycoordinate
    18,                       !- Vertex 9 Zcoordinate
    686400.988,               !- Vertex 10 Xcoordinate
    4928995.142,              !- Vertex 10 Ycoordinate
    18;                       !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.482,               !- Vertex 1 Xcoordinate
    4928986.237,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.518,               !- Vertex 3 Xcoordinate
    4928986.092,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.518,               !- Vertex 1 Xcoordinate
    4928986.092,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686408.518,               !- Vertex 2 Xcoordinate
    4928986.092,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.666,               !- Vertex 4 Xcoordinate
    4928988.058,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.666,               !- Vertex 1 Xcoordinate
    4928988.058,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686408.666,               !- Vertex 2 Xcoordinate
    4928988.058,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686417.881,               !- Vertex 3 Xcoordinate
    4928983.674,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686417.881,               !- Vertex 4 Xcoordinate
    4928983.674,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686416.988,               !- Vertex 3 Xcoordinate
    4928978.072,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686416.988,               !- Vertex 4 Xcoordinate
    4928978.072,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686405.389,               !- Vertex 3 Xcoordinate
    4928979.639,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686405.389,               !- Vertex 4 Xcoordinate
    4928979.639,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686405.389,               !- Vertex 2 Xcoordinate
    4928979.639,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686406.482,               !- Vertex 3 Xcoordinate
    4928986.237,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686406.482,               !- Vertex 4 Xcoordinate
    4928986.237,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686406.482,               !- Vertex 5 Xcoordinate
    4928986.237,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686405.389,               !- Vertex 6 Xcoordinate
    4928979.639,              !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686405.389,               !- Vertex 3 Xcoordinate
    4928979.639,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686406.482,               !- Vertex 4 Xcoordinate
    4928986.237,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686408.518,               !- Vertex 5 Xcoordinate
    4928986.092,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686408.666,               !- Vertex 6 Xcoordinate
    4928988.058,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.482,               !- Vertex 1 Xcoordinate
    4928986.237,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.518,               !- Vertex 3 Xcoordinate
    4928986.092,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.518,               !- Vertex 1 Xcoordinate
    4928986.092,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686408.518,               !- Vertex 2 Xcoordinate
    4928986.092,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.666,               !- Vertex 4 Xcoordinate
    4928988.058,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.666,               !- Vertex 1 Xcoordinate
    4928988.058,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686408.666,               !- Vertex 2 Xcoordinate
    4928988.058,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686417.881,               !- Vertex 3 Xcoordinate
    4928983.674,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686417.881,               !- Vertex 4 Xcoordinate
    4928983.674,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686416.988,               !- Vertex 3 Xcoordinate
    4928978.072,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686416.988,               !- Vertex 4 Xcoordinate
    4928978.072,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686405.389,               !- Vertex 3 Xcoordinate
    4928979.639,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686405.389,               !- Vertex 4 Xcoordinate
    4928979.639,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686405.389,               !- Vertex 2 Xcoordinate
    4928979.639,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686406.482,               !- Vertex 3 Xcoordinate
    4928986.237,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686406.482,               !- Vertex 4 Xcoordinate
    4928986.237,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686406.482,               !- Vertex 5 Xcoordinate
    4928986.237,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686405.389,               !- Vertex 6 Xcoordinate
    4928979.639,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686405.389,               !- Vertex 3 Xcoordinate
    4928979.639,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686406.482,               !- Vertex 4 Xcoordinate
    4928986.237,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686408.518,               !- Vertex 5 Xcoordinate
    4928986.092,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686408.666,               !- Vertex 6 Xcoordinate
    4928988.058,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.482,               !- Vertex 1 Xcoordinate
    4928986.237,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.518,               !- Vertex 3 Xcoordinate
    4928986.092,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.518,               !- Vertex 1 Xcoordinate
    4928986.092,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686408.518,               !- Vertex 2 Xcoordinate
    4928986.092,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.666,               !- Vertex 4 Xcoordinate
    4928988.058,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.666,               !- Vertex 1 Xcoordinate
    4928988.058,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686408.666,               !- Vertex 2 Xcoordinate
    4928988.058,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686417.881,               !- Vertex 3 Xcoordinate
    4928983.674,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686417.881,               !- Vertex 4 Xcoordinate
    4928983.674,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686416.988,               !- Vertex 3 Xcoordinate
    4928978.072,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686416.988,               !- Vertex 4 Xcoordinate
    4928978.072,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686405.389,               !- Vertex 3 Xcoordinate
    4928979.639,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686405.389,               !- Vertex 4 Xcoordinate
    4928979.639,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686405.389,               !- Vertex 2 Xcoordinate
    4928979.639,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686406.482,               !- Vertex 3 Xcoordinate
    4928986.237,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686406.482,               !- Vertex 4 Xcoordinate
    4928986.237,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686406.482,               !- Vertex 5 Xcoordinate
    4928986.237,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686405.389,               !- Vertex 6 Xcoordinate
    4928979.639,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686405.389,               !- Vertex 3 Xcoordinate
    4928979.639,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686406.482,               !- Vertex 4 Xcoordinate
    4928986.237,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686408.518,               !- Vertex 5 Xcoordinate
    4928986.092,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686408.666,               !- Vertex 6 Xcoordinate
    4928988.058,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.482,               !- Vertex 1 Xcoordinate
    4928986.237,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686406.482,               !- Vertex 2 Xcoordinate
    4928986.237,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.518,               !- Vertex 3 Xcoordinate
    4928986.092,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.518,               !- Vertex 1 Xcoordinate
    4928986.092,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686408.518,               !- Vertex 2 Xcoordinate
    4928986.092,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.666,               !- Vertex 4 Xcoordinate
    4928988.058,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.666,               !- Vertex 1 Xcoordinate
    4928988.058,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686408.666,               !- Vertex 2 Xcoordinate
    4928988.058,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686417.881,               !- Vertex 3 Xcoordinate
    4928983.674,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686417.881,               !- Vertex 4 Xcoordinate
    4928983.674,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686416.988,               !- Vertex 3 Xcoordinate
    4928978.072,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686416.988,               !- Vertex 4 Xcoordinate
    4928978.072,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686405.389,               !- Vertex 3 Xcoordinate
    4928979.639,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686405.389,               !- Vertex 4 Xcoordinate
    4928979.639,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.389,               !- Vertex 1 Xcoordinate
    4928979.639,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686405.389,               !- Vertex 2 Xcoordinate
    4928979.639,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686406.482,               !- Vertex 3 Xcoordinate
    4928986.237,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686406.482,               !- Vertex 4 Xcoordinate
    4928986.237,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686406.482,               !- Vertex 5 Xcoordinate
    4928986.237,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686405.389,               !- Vertex 6 Xcoordinate
    4928979.639,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.685,               !- Vertex 1 Xcoordinate
    4928986.293,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686405.685,               !- Vertex 2 Xcoordinate
    4928986.293,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.518,               !- Vertex 3 Xcoordinate
    4928986.092,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.518,               !- Vertex 1 Xcoordinate
    4928986.092,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.518,               !- Vertex 2 Xcoordinate
    4928986.092,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.728,               !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.728,               !- Vertex 4 Xcoordinate
    4928988.888,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.728,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.728,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686418.712,               !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686418.712,               !- Vertex 4 Xcoordinate
    4928988.888,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.712,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686418.712,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686416.988,               !- Vertex 3 Xcoordinate
    4928978.072,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686416.988,               !- Vertex 4 Xcoordinate
    4928978.072,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686402.69,                !- Vertex 3 Xcoordinate
    4928980.004,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686402.69,                !- Vertex 4 Xcoordinate
    4928980.004,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686402.69,                !- Vertex 1 Xcoordinate
    4928980.004,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686402.69,                !- Vertex 2 Xcoordinate
    4928980.004,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686405.685,               !- Vertex 3 Xcoordinate
    4928986.293,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686405.685,               !- Vertex 4 Xcoordinate
    4928986.293,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a4 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.712,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686402.69,                !- Vertex 3 Xcoordinate
    4928980.004,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686405.685,               !- Vertex 4 Xcoordinate
    4928986.293,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686408.518,               !- Vertex 5 Xcoordinate
    4928986.092,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686408.728,               !- Vertex 6 Xcoordinate
    4928988.888,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.685,               !- Vertex 1 Xcoordinate
    4928986.293,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686405.685,               !- Vertex 2 Xcoordinate
    4928986.293,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686408.518,               !- Vertex 3 Xcoordinate
    4928986.092,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.518,               !- Vertex 1 Xcoordinate
    4928986.092,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686408.518,               !- Vertex 2 Xcoordinate
    4928986.092,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686408.728,               !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686408.728,               !- Vertex 4 Xcoordinate
    4928988.888,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.728,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686408.728,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686418.712,               !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686418.712,               !- Vertex 4 Xcoordinate
    4928988.888,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.712,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686418.712,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686416.988,               !- Vertex 3 Xcoordinate
    4928978.072,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686416.988,               !- Vertex 4 Xcoordinate
    4928978.072,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686402.69,                !- Vertex 3 Xcoordinate
    4928980.004,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686402.69,                !- Vertex 4 Xcoordinate
    4928980.004,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686402.69,                !- Vertex 1 Xcoordinate
    4928980.004,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686402.69,                !- Vertex 2 Xcoordinate
    4928980.004,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686405.685,               !- Vertex 3 Xcoordinate
    4928986.293,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686405.685,               !- Vertex 4 Xcoordinate
    4928986.293,              !- Vertex 4 Ycoordinate
    18;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a4 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686418.712,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    686408.728,               !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    686405.685,               !- Vertex 5 Xcoordinate
    4928986.293,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    686402.69,                !- Vertex 6 Xcoordinate
    4928980.004,              !- Vertex 6 Ycoordinate
    15;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.712,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    18,                       !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    18,                       !- Vertex 2 Zcoordinate
    686402.69,                !- Vertex 3 Xcoordinate
    4928980.004,              !- Vertex 3 Ycoordinate
    18,                       !- Vertex 3 Zcoordinate
    686405.685,               !- Vertex 4 Xcoordinate
    4928986.293,              !- Vertex 4 Ycoordinate
    18,                       !- Vertex 4 Zcoordinate
    686408.518,               !- Vertex 5 Xcoordinate
    4928986.092,              !- Vertex 5 Ycoordinate
    18,                       !- Vertex 5 Zcoordinate
    686408.728,               !- Vertex 6 Xcoordinate
    4928988.888,              !- Vertex 6 Ycoordinate
    18;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.666,               !- Vertex 4 Xcoordinate
    4928988.058,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.666,               !- Vertex 1 Xcoordinate
    4928988.058,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686408.666,               !- Vertex 2 Xcoordinate
    4928988.058,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.422,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.422,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.422,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686407.035,               !- Vertex 3 Xcoordinate
    4928991.605,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.035,               !- Vertex 1 Xcoordinate
    4928991.605,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686407.153,               !- Vertex 4 Xcoordinate
    4928994.424,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686407.153,               !- Vertex 2 Xcoordinate
    4928994.424,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.002,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.002,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686417.881,               !- Vertex 3 Xcoordinate
    4928983.674,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686417.881,               !- Vertex 4 Xcoordinate
    4928983.674,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    686408.918,               !- Vertex 5 Xcoordinate
    4928991.422,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    686408.666,               !- Vertex 6 Xcoordinate
    4928988.058,              !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686407.035,               !- Vertex 5 Xcoordinate
    4928991.605,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686407.153,               !- Vertex 6 Xcoordinate
    4928994.424,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.666,               !- Vertex 4 Xcoordinate
    4928988.058,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.666,               !- Vertex 1 Xcoordinate
    4928988.058,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686408.666,               !- Vertex 2 Xcoordinate
    4928988.058,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.422,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.422,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.422,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686407.035,               !- Vertex 3 Xcoordinate
    4928991.605,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.035,               !- Vertex 1 Xcoordinate
    4928991.605,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686407.153,               !- Vertex 4 Xcoordinate
    4928994.424,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686407.153,               !- Vertex 2 Xcoordinate
    4928994.424,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.002,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.002,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686417.881,               !- Vertex 3 Xcoordinate
    4928983.674,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686417.881,               !- Vertex 4 Xcoordinate
    4928983.674,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    686408.918,               !- Vertex 5 Xcoordinate
    4928991.422,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    686408.666,               !- Vertex 6 Xcoordinate
    4928988.058,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686407.035,               !- Vertex 5 Xcoordinate
    4928991.605,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686407.153,               !- Vertex 6 Xcoordinate
    4928994.424,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.666,               !- Vertex 4 Xcoordinate
    4928988.058,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.666,               !- Vertex 1 Xcoordinate
    4928988.058,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686408.666,               !- Vertex 2 Xcoordinate
    4928988.058,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.422,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.422,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.422,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686407.035,               !- Vertex 3 Xcoordinate
    4928991.605,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.035,               !- Vertex 1 Xcoordinate
    4928991.605,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686407.153,               !- Vertex 4 Xcoordinate
    4928994.424,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686407.153,               !- Vertex 2 Xcoordinate
    4928994.424,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.002,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.002,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686417.881,               !- Vertex 3 Xcoordinate
    4928983.674,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686417.881,               !- Vertex 4 Xcoordinate
    4928983.674,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    686408.918,               !- Vertex 5 Xcoordinate
    4928991.422,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    686408.666,               !- Vertex 6 Xcoordinate
    4928988.058,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686407.035,               !- Vertex 5 Xcoordinate
    4928991.605,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686407.153,               !- Vertex 6 Xcoordinate
    4928994.424,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686417.881,               !- Vertex 2 Xcoordinate
    4928983.674,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.666,               !- Vertex 4 Xcoordinate
    4928988.058,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.666,               !- Vertex 1 Xcoordinate
    4928988.058,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686408.666,               !- Vertex 2 Xcoordinate
    4928988.058,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686408.918,               !- Vertex 3 Xcoordinate
    4928991.422,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686408.918,               !- Vertex 1 Xcoordinate
    4928991.422,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686408.918,               !- Vertex 2 Xcoordinate
    4928991.422,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686407.035,               !- Vertex 3 Xcoordinate
    4928991.605,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.035,               !- Vertex 1 Xcoordinate
    4928991.605,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686407.153,               !- Vertex 4 Xcoordinate
    4928994.424,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686407.153,               !- Vertex 2 Xcoordinate
    4928994.424,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686419.368,               !- Vertex 3 Xcoordinate
    4928993.002,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686419.368,               !- Vertex 4 Xcoordinate
    4928993.002,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686417.881,               !- Vertex 3 Xcoordinate
    4928983.674,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686417.881,               !- Vertex 4 Xcoordinate
    4928983.674,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.881,               !- Vertex 1 Xcoordinate
    4928983.674,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    686408.918,               !- Vertex 5 Xcoordinate
    4928991.422,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    686408.666,               !- Vertex 6 Xcoordinate
    4928988.058,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a4 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686407.153,               !- Vertex 1 Xcoordinate
    4928994.424,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686407.035,               !- Vertex 2 Xcoordinate
    4928991.605,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686405.418,               !- Vertex 3 Xcoordinate
    4928991.762,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686404.858,               !- Vertex 4 Xcoordinate
    4928986.352,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686405.685,               !- Vertex 5 Xcoordinate
    4928986.293,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686402.69,                !- Vertex 6 Xcoordinate
    4928980.004,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686399.588,               !- Vertex 7 Xcoordinate
    4928980.423,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686400.988,               !- Vertex 8 Xcoordinate
    4928995.142,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 3 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686402.69,                !- Vertex 1 Xcoordinate
    4928980.004,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686405.685,               !- Vertex 2 Xcoordinate
    4928986.293,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686404.858,               !- Vertex 3 Xcoordinate
    4928986.352,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686405.418,               !- Vertex 4 Xcoordinate
    4928991.762,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686407.035,               !- Vertex 5 Xcoordinate
    4928991.605,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686407.153,               !- Vertex 6 Xcoordinate
    4928994.424,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    686400.988,               !- Vertex 7 Xcoordinate
    4928995.142,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    686399.588,               !- Vertex 8 Xcoordinate
    4928980.423,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a4 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.8809278114,        !- Vertex 1 Xcoordinate
    4928983.674034343,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686416.988,               !- Vertex 2 Xcoordinate
    4928978.072,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686405.3890487514,        !- Vertex 3 Xcoordinate
    4928979.639294294,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686406.4819104762,        !- Vertex 4 Xcoordinate
    4928986.236459581,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686408.518,               !- Vertex 5 Xcoordinate
    4928986.092,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686408.666,               !- Vertex 6 Xcoordinate
    4928988.058,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a0 Storey 3 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686416.988,               !- Vertex 1 Xcoordinate
    4928978.072,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686417.8809278114,        !- Vertex 2 Xcoordinate
    4928983.674034343,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.518,               !- Vertex 4 Xcoordinate
    4928986.092,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686406.4819104762,        !- Vertex 5 Xcoordinate
    4928986.236459581,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686405.3890487514,        !- Vertex 6 Xcoordinate
    4928979.639294294,        !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a4 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686419.368,               !- Vertex 1 Xcoordinate
    4928993.002,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686418.712,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.728175981,         !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.918,               !- Vertex 4 Xcoordinate
    4928991.422,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686407.035,               !- Vertex 5 Xcoordinate
    4928991.605,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686407.153,               !- Vertex 6 Xcoordinate
    4928994.424,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 3 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.712,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686419.368,               !- Vertex 2 Xcoordinate
    4928993.002,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686407.153,               !- Vertex 3 Xcoordinate
    4928994.424,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686407.035,               !- Vertex 4 Xcoordinate
    4928991.605,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    686408.918,               !- Vertex 5 Xcoordinate
    4928991.422,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    686408.728175981,         !- Vertex 6 Xcoordinate
    4928988.888,              !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a4 Storey 0 Floor 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686406.4819104762,        !- Vertex 1 Xcoordinate
    4928986.236459581,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686405.3890487514,        !- Vertex 2 Xcoordinate
    4928979.639294294,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686402.69,                !- Vertex 3 Xcoordinate
    4928980.004,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686405.685,               !- Vertex 4 Xcoordinate
    4928986.293,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Floor 0001_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_0_a0 Storey 3 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686405.3890487514,        !- Vertex 1 Xcoordinate
    4928979.639294294,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686406.4819104762,        !- Vertex 2 Xcoordinate
    4928986.236459581,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686405.685,               !- Vertex 3 Xcoordinate
    4928986.293,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686402.69,                !- Vertex 4 Xcoordinate
    4928980.004,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_2 Storey 3 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686417.8809278114,        !- Vertex 1 Xcoordinate
    4928983.674034343,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686418.712,               !- Vertex 2 Xcoordinate
    4928988.888,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.728175981,         !- Vertex 3 Xcoordinate
    4928988.888,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.666,               !- Vertex 4 Xcoordinate
    4928988.058,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block b864ed940eafb5ca_1_a4 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    686418.712,               !- Vertex 1 Xcoordinate
    4928988.888,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    686417.8809278114,        !- Vertex 2 Xcoordinate
    4928983.674034343,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    686408.666,               !- Vertex 3 Xcoordinate
    4928988.058,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    686408.728175981,         !- Vertex 4 Xcoordinate
    4928988.888,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686406.509135439,         !- Vertex 1 Xcoordinate
    4928991.65605797,         !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686406.509135439,         !- Vertex 2 Xcoordinate
    4928991.65605797,         !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686405.943864561,         !- Vertex 3 Xcoordinate
    4928991.710942031,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686405.943864561,         !- Vertex 4 Xcoordinate
    4928991.710942031,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.2358824031,        !- Vertex 1 Xcoordinate
    4928990.00261393,         !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686405.2358824031,        !- Vertex 2 Xcoordinate
    4928990.00261393,         !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686405.0401175969,        !- Vertex 3 Xcoordinate
    4928988.11138607,         !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686405.0401175969,        !- Vertex 4 Xcoordinate
    4928988.11138607,         !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.3861410309,        !- Vertex 1 Xcoordinate
    4928986.31460085,         !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686405.3861410309,        !- Vertex 2 Xcoordinate
    4928986.31460085,         !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686405.9538589689,        !- Vertex 3 Xcoordinate
    4928986.274399149,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686405.9538589689,        !- Vertex 4 Xcoordinate
    4928986.274399149,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686403.5024568222,        !- Vertex 1 Xcoordinate
    4928979.893964636,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686403.5024568222,        !- Vertex 2 Xcoordinate
    4928979.893964636,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686401.4745431778,        !- Vertex 3 Xcoordinate
    4928980.168035365,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686401.4745431778,        !- Vertex 4 Xcoordinate
    4928980.168035365,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686406.509135439,         !- Vertex 1 Xcoordinate
    4928991.65605797,         !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686406.509135439,         !- Vertex 2 Xcoordinate
    4928991.65605797,         !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686405.943864561,         !- Vertex 3 Xcoordinate
    4928991.710942031,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686405.943864561,         !- Vertex 4 Xcoordinate
    4928991.710942031,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.2358824031,        !- Vertex 1 Xcoordinate
    4928990.00261393,         !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686405.2358824031,        !- Vertex 2 Xcoordinate
    4928990.00261393,         !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686405.0401175969,        !- Vertex 3 Xcoordinate
    4928988.11138607,         !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686405.0401175969,        !- Vertex 4 Xcoordinate
    4928988.11138607,         !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.3861410309,        !- Vertex 1 Xcoordinate
    4928986.31460085,         !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686405.3861410309,        !- Vertex 2 Xcoordinate
    4928986.31460085,         !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686405.9538589689,        !- Vertex 3 Xcoordinate
    4928986.274399149,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686405.9538589689,        !- Vertex 4 Xcoordinate
    4928986.274399149,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686403.5024568222,        !- Vertex 1 Xcoordinate
    4928979.893964636,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686403.5024568222,        !- Vertex 2 Xcoordinate
    4928979.893964636,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686401.4745431778,        !- Vertex 3 Xcoordinate
    4928980.168035365,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686401.4745431778,        !- Vertex 4 Xcoordinate
    4928980.168035365,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686406.509135439,         !- Vertex 1 Xcoordinate
    4928991.65605797,         !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686406.509135439,         !- Vertex 2 Xcoordinate
    4928991.65605797,         !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686405.943864561,         !- Vertex 3 Xcoordinate
    4928991.710942031,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686405.943864561,         !- Vertex 4 Xcoordinate
    4928991.710942031,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.2358824031,        !- Vertex 1 Xcoordinate
    4928990.00261393,         !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686405.2358824031,        !- Vertex 2 Xcoordinate
    4928990.00261393,         !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686405.0401175969,        !- Vertex 3 Xcoordinate
    4928988.11138607,         !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686405.0401175969,        !- Vertex 4 Xcoordinate
    4928988.11138607,         !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.3861410309,        !- Vertex 1 Xcoordinate
    4928986.31460085,         !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686405.3861410309,        !- Vertex 2 Xcoordinate
    4928986.31460085,         !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686405.9538589689,        !- Vertex 3 Xcoordinate
    4928986.274399149,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686405.9538589689,        !- Vertex 4 Xcoordinate
    4928986.274399149,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686403.5024568222,        !- Vertex 1 Xcoordinate
    4928979.893964636,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686403.5024568222,        !- Vertex 2 Xcoordinate
    4928979.893964636,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686401.4745431778,        !- Vertex 3 Xcoordinate
    4928980.168035365,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686401.4745431778,        !- Vertex 4 Xcoordinate
    4928980.168035365,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686406.509135439,         !- Vertex 1 Xcoordinate
    4928991.65605797,         !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686406.509135439,         !- Vertex 2 Xcoordinate
    4928991.65605797,         !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686405.943864561,         !- Vertex 3 Xcoordinate
    4928991.710942031,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686405.943864561,         !- Vertex 4 Xcoordinate
    4928991.710942031,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.2358824031,        !- Vertex 1 Xcoordinate
    4928990.00261393,         !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686405.2358824031,        !- Vertex 2 Xcoordinate
    4928990.00261393,         !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686405.0401175969,        !- Vertex 3 Xcoordinate
    4928988.11138607,         !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686405.0401175969,        !- Vertex 4 Xcoordinate
    4928988.11138607,         !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.3861410309,        !- Vertex 1 Xcoordinate
    4928986.31460085,         !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686405.3861410309,        !- Vertex 2 Xcoordinate
    4928986.31460085,         !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686405.9538589689,        !- Vertex 3 Xcoordinate
    4928986.274399149,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686405.9538589689,        !- Vertex 4 Xcoordinate
    4928986.274399149,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a0 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686403.5024568222,        !- Vertex 1 Xcoordinate
    4928979.893964636,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686403.5024568222,        !- Vertex 2 Xcoordinate
    4928979.893964636,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686401.4745431778,        !- Vertex 3 Xcoordinate
    4928980.168035365,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686401.4745431778,        !- Vertex 4 Xcoordinate
    4928980.168035365,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686406.9653596979,        !- Vertex 1 Xcoordinate
    4928994.446050612,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686406.9653596979,        !- Vertex 2 Xcoordinate
    4928994.446050612,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686413.3906403022,        !- Vertex 3 Xcoordinate
    4928993.697949389,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686413.3906403022,        !- Vertex 4 Xcoordinate
    4928993.697949389,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686419.1546622437,        !- Vertex 1 Xcoordinate
    4928991.664086083,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686419.1546622437,        !- Vertex 2 Xcoordinate
    4928991.664086083,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686418.9253377564,        !- Vertex 3 Xcoordinate
    4928990.225913918,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686418.9253377564,        !- Vertex 4 Xcoordinate
    4928990.225913918,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.7897898989,        !- Vertex 1 Xcoordinate
    4928989.712082126,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686408.7897898989,        !- Vertex 2 Xcoordinate
    4928989.712082126,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686408.856210101,         !- Vertex 3 Xcoordinate
    4928990.597917874,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686408.856210101,         !- Vertex 4 Xcoordinate
    4928990.597917874,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686407.7797650194,        !- Vertex 1 Xcoordinate
    4928991.532571399,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686407.7797650194,        !- Vertex 2 Xcoordinate
    4928991.532571399,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686406.5562349805,        !- Vertex 3 Xcoordinate
    4928991.651428602,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686406.5562349805,        !- Vertex 4 Xcoordinate
    4928991.651428602,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.2358824031,        !- Vertex 1 Xcoordinate
    4928990.00261393,         !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686405.2358824031,        !- Vertex 2 Xcoordinate
    4928990.00261393,         !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686405.0401175969,        !- Vertex 3 Xcoordinate
    4928988.11138607,         !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686405.0401175969,        !- Vertex 4 Xcoordinate
    4928988.11138607,         !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.1269486655,        !- Vertex 1 Xcoordinate
    4928986.33281261,         !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686405.1269486655,        !- Vertex 2 Xcoordinate
    4928986.33281261,         !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686405.4160513346,        !- Vertex 3 Xcoordinate
    4928986.3121873895,       !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686405.4160513346,        !- Vertex 4 Xcoordinate
    4928986.3121873895,       !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 0 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686401.6811985972,        !- Vertex 1 Xcoordinate
    4928980.140262987,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686401.6811985972,        !- Vertex 2 Xcoordinate
    4928980.140262987,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686400.5968014027,        !- Vertex 3 Xcoordinate
    4928980.286737013,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686400.5968014027,        !- Vertex 4 Xcoordinate
    4928980.286737013,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686406.9653596979,        !- Vertex 1 Xcoordinate
    4928994.446050612,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686406.9653596979,        !- Vertex 2 Xcoordinate
    4928994.446050612,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686413.3906403022,        !- Vertex 3 Xcoordinate
    4928993.697949389,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686413.3906403022,        !- Vertex 4 Xcoordinate
    4928993.697949389,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686419.1546622437,        !- Vertex 1 Xcoordinate
    4928991.664086083,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686419.1546622437,        !- Vertex 2 Xcoordinate
    4928991.664086083,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686418.9253377564,        !- Vertex 3 Xcoordinate
    4928990.225913918,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686418.9253377564,        !- Vertex 4 Xcoordinate
    4928990.225913918,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.7897898989,        !- Vertex 1 Xcoordinate
    4928989.712082126,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686408.7897898989,        !- Vertex 2 Xcoordinate
    4928989.712082126,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686408.856210101,         !- Vertex 3 Xcoordinate
    4928990.597917874,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686408.856210101,         !- Vertex 4 Xcoordinate
    4928990.597917874,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686407.7797650194,        !- Vertex 1 Xcoordinate
    4928991.532571399,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686407.7797650194,        !- Vertex 2 Xcoordinate
    4928991.532571399,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686406.5562349805,        !- Vertex 3 Xcoordinate
    4928991.651428602,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686406.5562349805,        !- Vertex 4 Xcoordinate
    4928991.651428602,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.2358824031,        !- Vertex 1 Xcoordinate
    4928990.00261393,         !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686405.2358824031,        !- Vertex 2 Xcoordinate
    4928990.00261393,         !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686405.0401175969,        !- Vertex 3 Xcoordinate
    4928988.11138607,         !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686405.0401175969,        !- Vertex 4 Xcoordinate
    4928988.11138607,         !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686405.1269486655,        !- Vertex 1 Xcoordinate
    4928986.33281261,         !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686405.1269486655,        !- Vertex 2 Xcoordinate
    4928986.33281261,         !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686405.4160513346,        !- Vertex 3 Xcoordinate
    4928986.3121873895,       !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686405.4160513346,        !- Vertex 4 Xcoordinate
    4928986.3121873895,       !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_0_a4 Storey 1 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686401.6811985972,        !- Vertex 1 Xcoordinate
    4928980.140262987,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686401.6811985972,        !- Vertex 2 Xcoordinate
    4928980.140262987,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686400.5968014027,        !- Vertex 3 Xcoordinate
    4928980.286737013,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686400.5968014027,        !- Vertex 4 Xcoordinate
    4928980.286737013,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686407.1441275487,        !- Vertex 1 Xcoordinate
    4928986.189844551,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686407.1441275487,        !- Vertex 2 Xcoordinate
    4928986.189844551,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686407.8558724513,        !- Vertex 3 Xcoordinate
    4928986.139155449,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686407.8558724513,        !- Vertex 4 Xcoordinate
    4928986.139155449,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.5661310791,        !- Vertex 1 Xcoordinate
    4928986.7313628495,       !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686408.5661310791,        !- Vertex 2 Xcoordinate
    4928986.7313628495,       !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686408.6178689208,        !- Vertex 3 Xcoordinate
    4928987.418637151,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686408.6178689208,        !- Vertex 4 Xcoordinate
    4928987.418637151,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686417.590587475,         !- Vertex 1 Xcoordinate
    4928981.852173611,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686417.590587475,         !- Vertex 2 Xcoordinate
    4928981.852173611,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686417.2784125251,        !- Vertex 3 Xcoordinate
    4928979.893826389,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686417.2784125251,        !- Vertex 4 Xcoordinate
    4928979.893826389,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686413.2158892744,        !- Vertex 1 Xcoordinate
    4928978.581604061,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686413.2158892744,        !- Vertex 2 Xcoordinate
    4928978.581604061,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686409.1611107255,        !- Vertex 3 Xcoordinate
    4928979.1293959385,       !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686409.1611107255,        !- Vertex 4 Xcoordinate
    4928979.1293959385,       !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686407.1441275487,        !- Vertex 1 Xcoordinate
    4928986.189844551,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686407.1441275487,        !- Vertex 2 Xcoordinate
    4928986.189844551,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686407.8558724513,        !- Vertex 3 Xcoordinate
    4928986.139155449,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686407.8558724513,        !- Vertex 4 Xcoordinate
    4928986.139155449,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.5661310791,        !- Vertex 1 Xcoordinate
    4928986.7313628495,       !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686408.5661310791,        !- Vertex 2 Xcoordinate
    4928986.7313628495,       !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686408.6178689208,        !- Vertex 3 Xcoordinate
    4928987.418637151,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686408.6178689208,        !- Vertex 4 Xcoordinate
    4928987.418637151,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686417.590587475,         !- Vertex 1 Xcoordinate
    4928981.852173611,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686417.590587475,         !- Vertex 2 Xcoordinate
    4928981.852173611,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686417.2784125251,        !- Vertex 3 Xcoordinate
    4928979.893826389,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686417.2784125251,        !- Vertex 4 Xcoordinate
    4928979.893826389,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686413.2158892744,        !- Vertex 1 Xcoordinate
    4928978.581604061,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686413.2158892744,        !- Vertex 2 Xcoordinate
    4928978.581604061,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686409.1611107255,        !- Vertex 3 Xcoordinate
    4928979.1293959385,       !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686409.1611107255,        !- Vertex 4 Xcoordinate
    4928979.1293959385,       !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686407.1441275487,        !- Vertex 1 Xcoordinate
    4928986.189844551,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686407.1441275487,        !- Vertex 2 Xcoordinate
    4928986.189844551,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686407.8558724513,        !- Vertex 3 Xcoordinate
    4928986.139155449,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686407.8558724513,        !- Vertex 4 Xcoordinate
    4928986.139155449,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.5661310791,        !- Vertex 1 Xcoordinate
    4928986.7313628495,       !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686408.5661310791,        !- Vertex 2 Xcoordinate
    4928986.7313628495,       !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686408.6178689208,        !- Vertex 3 Xcoordinate
    4928987.418637151,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686408.6178689208,        !- Vertex 4 Xcoordinate
    4928987.418637151,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686417.590587475,         !- Vertex 1 Xcoordinate
    4928981.852173611,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686417.590587475,         !- Vertex 2 Xcoordinate
    4928981.852173611,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686417.2784125251,        !- Vertex 3 Xcoordinate
    4928979.893826389,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686417.2784125251,        !- Vertex 4 Xcoordinate
    4928979.893826389,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686413.2158892744,        !- Vertex 1 Xcoordinate
    4928978.581604061,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686413.2158892744,        !- Vertex 2 Xcoordinate
    4928978.581604061,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686409.1611107255,        !- Vertex 3 Xcoordinate
    4928979.1293959385,       !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686409.1611107255,        !- Vertex 4 Xcoordinate
    4928979.1293959385,       !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686407.1441275487,        !- Vertex 1 Xcoordinate
    4928986.189844551,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686407.1441275487,        !- Vertex 2 Xcoordinate
    4928986.189844551,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686407.8558724513,        !- Vertex 3 Xcoordinate
    4928986.139155449,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686407.8558724513,        !- Vertex 4 Xcoordinate
    4928986.139155449,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.5661310791,        !- Vertex 1 Xcoordinate
    4928986.7313628495,       !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686408.5661310791,        !- Vertex 2 Xcoordinate
    4928986.7313628495,       !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686408.6178689208,        !- Vertex 3 Xcoordinate
    4928987.418637151,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686408.6178689208,        !- Vertex 4 Xcoordinate
    4928987.418637151,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686417.590587475,         !- Vertex 1 Xcoordinate
    4928981.852173611,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686417.590587475,         !- Vertex 2 Xcoordinate
    4928981.852173611,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686417.2784125251,        !- Vertex 3 Xcoordinate
    4928979.893826389,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686417.2784125251,        !- Vertex 4 Xcoordinate
    4928979.893826389,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a0 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686413.2158892744,        !- Vertex 1 Xcoordinate
    4928978.581604061,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686413.2158892744,        !- Vertex 2 Xcoordinate
    4928978.581604061,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686409.1611107255,        !- Vertex 3 Xcoordinate
    4928979.1293959385,       !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686409.1611107255,        !- Vertex 4 Xcoordinate
    4928979.1293959385,       !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686406.6063199143,        !- Vertex 1 Xcoordinate
    4928986.227632791,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686406.6063199143,        !- Vertex 2 Xcoordinate
    4928986.227632791,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686407.5966800859,        !- Vertex 3 Xcoordinate
    4928986.157367209,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686407.5966800859,        !- Vertex 4 Xcoordinate
    4928986.157367209,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.5862940989,        !- Vertex 1 Xcoordinate
    4928987.001287145,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686408.5862940989,        !- Vertex 2 Xcoordinate
    4928987.001287145,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686408.6597059012,        !- Vertex 3 Xcoordinate
    4928987.978712856,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686408.6597059012,        !- Vertex 4 Xcoordinate
    4928987.978712856,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686418.1513379697,        !- Vertex 1 Xcoordinate
    4928985.370528701,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686418.1513379697,        !- Vertex 2 Xcoordinate
    4928985.370528701,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686417.5486620305,        !- Vertex 3 Xcoordinate
    4928981.5894713,          !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686417.5486620305,        !- Vertex 4 Xcoordinate
    4928981.5894713,          !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a4 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686412.3381474994,        !- Vertex 1 Xcoordinate
    4928978.700305709,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    686412.3381474994,        !- Vertex 2 Xcoordinate
    4928978.700305709,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    686407.3398525005,        !- Vertex 3 Xcoordinate
    4928979.375694291,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    686407.3398525005,        !- Vertex 4 Xcoordinate
    4928979.375694291,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686406.6063199143,        !- Vertex 1 Xcoordinate
    4928986.227632791,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686406.6063199143,        !- Vertex 2 Xcoordinate
    4928986.227632791,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686407.5966800859,        !- Vertex 3 Xcoordinate
    4928986.157367209,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686407.5966800859,        !- Vertex 4 Xcoordinate
    4928986.157367209,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.5862940989,        !- Vertex 1 Xcoordinate
    4928987.001287145,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686408.5862940989,        !- Vertex 2 Xcoordinate
    4928987.001287145,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686408.6597059012,        !- Vertex 3 Xcoordinate
    4928987.978712856,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686408.6597059012,        !- Vertex 4 Xcoordinate
    4928987.978712856,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686418.1513379697,        !- Vertex 1 Xcoordinate
    4928985.370528701,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686418.1513379697,        !- Vertex 2 Xcoordinate
    4928985.370528701,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686417.5486620305,        !- Vertex 3 Xcoordinate
    4928981.5894713,          !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686417.5486620305,        !- Vertex 4 Xcoordinate
    4928981.5894713,          !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_1_a4 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686412.3381474994,        !- Vertex 1 Xcoordinate
    4928978.700305709,        !- Vertex 1 Ycoordinate
    17.024370016674183,       !- Vertex 1 Zcoordinate
    686412.3381474994,        !- Vertex 2 Xcoordinate
    4928978.700305709,        !- Vertex 2 Ycoordinate
    15.975629983325817,       !- Vertex 2 Zcoordinate
    686407.3398525005,        !- Vertex 3 Xcoordinate
    4928979.375694291,        !- Vertex 3 Ycoordinate
    15.975629983325817,       !- Vertex 3 Zcoordinate
    686407.3398525005,        !- Vertex 4 Xcoordinate
    4928979.375694291,        !- Vertex 4 Ycoordinate
    17.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.7479529185,        !- Vertex 1 Xcoordinate
    4928989.152006421,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686408.7479529185,        !- Vertex 2 Xcoordinate
    4928989.152006421,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686408.8360470813,        !- Vertex 3 Xcoordinate
    4928990.327993579,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686408.8360470813,        !- Vertex 4 Xcoordinate
    4928990.327993579,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.3056295804,        !- Vertex 1 Xcoordinate
    4928991.481513429,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686408.3056295804,        !- Vertex 2 Xcoordinate
    4928991.481513429,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686407.6473704196,        !- Vertex 3 Xcoordinate
    4928991.545486571,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686407.6473704196,        !- Vertex 4 Xcoordinate
    4928991.545486571,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686411.1254400822,        !- Vertex 1 Xcoordinate
    4928993.961551388,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686411.1254400822,        !- Vertex 2 Xcoordinate
    4928993.961551388,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686415.3955599179,        !- Vertex 3 Xcoordinate
    4928993.464448612,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686415.3955599179,        !- Vertex 4 Xcoordinate
    4928993.464448612,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686418.8844127383,        !- Vertex 1 Xcoordinate
    4928989.968441172,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    686418.8844127383,        !- Vertex 2 Xcoordinate
    4928989.968441172,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    686418.3645872618,        !- Vertex 3 Xcoordinate
    4928986.7075588275,       !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    686418.3645872618,        !- Vertex 4 Xcoordinate
    4928986.7075588275,       !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.7479529185,        !- Vertex 1 Xcoordinate
    4928989.152006421,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686408.7479529185,        !- Vertex 2 Xcoordinate
    4928989.152006421,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686408.8360470813,        !- Vertex 3 Xcoordinate
    4928990.327993579,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686408.8360470813,        !- Vertex 4 Xcoordinate
    4928990.327993579,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.3056295804,        !- Vertex 1 Xcoordinate
    4928991.481513429,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686408.3056295804,        !- Vertex 2 Xcoordinate
    4928991.481513429,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686407.6473704196,        !- Vertex 3 Xcoordinate
    4928991.545486571,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686407.6473704196,        !- Vertex 4 Xcoordinate
    4928991.545486571,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686411.1254400822,        !- Vertex 1 Xcoordinate
    4928993.961551388,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686411.1254400822,        !- Vertex 2 Xcoordinate
    4928993.961551388,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686415.3955599179,        !- Vertex 3 Xcoordinate
    4928993.464448612,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686415.3955599179,        !- Vertex 4 Xcoordinate
    4928993.464448612,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686418.8844127383,        !- Vertex 1 Xcoordinate
    4928989.968441172,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    686418.8844127383,        !- Vertex 2 Xcoordinate
    4928989.968441172,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    686418.3645872618,        !- Vertex 3 Xcoordinate
    4928986.7075588275,       !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    686418.3645872618,        !- Vertex 4 Xcoordinate
    4928986.7075588275,       !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.7479529185,        !- Vertex 1 Xcoordinate
    4928989.152006421,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686408.7479529185,        !- Vertex 2 Xcoordinate
    4928989.152006421,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686408.8360470813,        !- Vertex 3 Xcoordinate
    4928990.327993579,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686408.8360470813,        !- Vertex 4 Xcoordinate
    4928990.327993579,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.3056295804,        !- Vertex 1 Xcoordinate
    4928991.481513429,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686408.3056295804,        !- Vertex 2 Xcoordinate
    4928991.481513429,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686407.6473704196,        !- Vertex 3 Xcoordinate
    4928991.545486571,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686407.6473704196,        !- Vertex 4 Xcoordinate
    4928991.545486571,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686411.1254400822,        !- Vertex 1 Xcoordinate
    4928993.961551388,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686411.1254400822,        !- Vertex 2 Xcoordinate
    4928993.961551388,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686415.3955599179,        !- Vertex 3 Xcoordinate
    4928993.464448612,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686415.3955599179,        !- Vertex 4 Xcoordinate
    4928993.464448612,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686418.8844127383,        !- Vertex 1 Xcoordinate
    4928989.968441172,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    686418.8844127383,        !- Vertex 2 Xcoordinate
    4928989.968441172,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    686418.3645872618,        !- Vertex 3 Xcoordinate
    4928986.7075588275,       !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    686418.3645872618,        !- Vertex 4 Xcoordinate
    4928986.7075588275,       !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.7479529185,        !- Vertex 1 Xcoordinate
    4928989.152006421,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686408.7479529185,        !- Vertex 2 Xcoordinate
    4928989.152006421,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686408.8360470813,        !- Vertex 3 Xcoordinate
    4928990.327993579,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686408.8360470813,        !- Vertex 4 Xcoordinate
    4928990.327993579,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686408.3056295804,        !- Vertex 1 Xcoordinate
    4928991.481513429,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686408.3056295804,        !- Vertex 2 Xcoordinate
    4928991.481513429,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686407.6473704196,        !- Vertex 3 Xcoordinate
    4928991.545486571,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686407.6473704196,        !- Vertex 4 Xcoordinate
    4928991.545486571,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686411.1254400822,        !- Vertex 1 Xcoordinate
    4928993.961551388,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686411.1254400822,        !- Vertex 2 Xcoordinate
    4928993.961551388,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686415.3955599179,        !- Vertex 3 Xcoordinate
    4928993.464448612,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686415.3955599179,        !- Vertex 4 Xcoordinate
    4928993.464448612,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block b864ed940eafb5ca_2 Storey 3 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block b864ed940eafb5ca_2 Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    686418.8844127383,        !- Vertex 1 Xcoordinate
    4928989.968441172,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    686418.8844127383,        !- Vertex 2 Xcoordinate
    4928989.968441172,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    686418.3645872618,        !- Vertex 3 Xcoordinate
    4928986.7075588275,       !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    686418.3645872618,        !- Vertex 4 Xcoordinate
    4928986.7075588275,       !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

INTERNALMASS,
    b864ed940eafb5ca_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36404749863927;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35991250250468;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36076950045815;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36404749863927;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35991250250468;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36076950045815;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36404749863927;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35991250250468;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36076950045815;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36404749863927;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.35991250250468;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    83.36076950045815;        !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    125.04335099910591;       !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    125.03895800818478;       !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F5_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    125.04335099910591;       !- Surface Area

INTERNALMASS,
    b864ed940eafb5ca_F5_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    125.03895800818478;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_29360_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686445.2402175736,        !- Vertex 1 Xcoordinate
    4928975.105228131,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686445.2402175736,        !- Vertex 2 Xcoordinate
    4928975.105228131,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686424.4375012045,        !- Vertex 3 Xcoordinate
    4928978.147201655,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686424.4375012045,        !- Vertex 4 Xcoordinate
    4928978.147201655,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29360_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686424.4375012045,        !- Vertex 1 Xcoordinate
    4928978.147201655,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686424.4375012045,        !- Vertex 2 Xcoordinate
    4928978.147201655,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686425.4879984951,        !- Vertex 3 Xcoordinate
    4928985.331119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686425.4879984951,        !- Vertex 4 Xcoordinate
    4928985.331119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29360_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686425.4879984951,        !- Vertex 1 Xcoordinate
    4928985.331119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686425.4879984951,        !- Vertex 2 Xcoordinate
    4928985.331119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686446.2907082767,        !- Vertex 3 Xcoordinate
    4928982.289071114,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686446.2907082767,        !- Vertex 4 Xcoordinate
    4928982.289071114,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29360_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686446.2907082767,        !- Vertex 1 Xcoordinate
    4928982.289071114,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686446.2907082767,        !- Vertex 2 Xcoordinate
    4928982.289071114,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686445.2402175736,        !- Vertex 3 Xcoordinate
    4928975.105228131,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686445.2402175736,        !- Vertex 4 Xcoordinate
    4928975.105228131,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29235_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686400.9879984951,        !- Vertex 1 Xcoordinate
    4928995.141119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686400.9879984951,        !- Vertex 2 Xcoordinate
    4928995.141119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686399.5879984953,        !- Vertex 3 Xcoordinate
    4928980.422119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686399.5879984953,        !- Vertex 4 Xcoordinate
    4928980.422119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29235_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686399.5879984953,        !- Vertex 1 Xcoordinate
    4928980.422119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686399.5879984953,        !- Vertex 2 Xcoordinate
    4928980.422119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686379.5091167926,        !- Vertex 3 Xcoordinate
    4928982.332207915,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686379.5091167926,        !- Vertex 4 Xcoordinate
    4928982.332207915,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29235_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686379.5091167926,        !- Vertex 1 Xcoordinate
    4928982.332207915,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686379.5091167926,        !- Vertex 2 Xcoordinate
    4928982.332207915,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686380.9091167924,        !- Vertex 3 Xcoordinate
    4928997.051207918,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686380.9091167924,        !- Vertex 4 Xcoordinate
    4928997.051207918,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29235_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686380.9091167924,        !- Vertex 1 Xcoordinate
    4928997.051207918,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686380.9091167924,        !- Vertex 2 Xcoordinate
    4928997.051207918,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686400.9879984951,        !- Vertex 3 Xcoordinate
    4928995.141119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686400.9879984951,        !- Vertex 4 Xcoordinate
    4928995.141119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29211_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686443.4828128706,        !- Vertex 1 Xcoordinate
    4928982.409105883,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686443.4828128706,        !- Vertex 2 Xcoordinate
    4928982.409105883,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686424.98979287,          !- Vertex 3 Xcoordinate
    4928985.412245876,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686424.98979287,          !- Vertex 4 Xcoordinate
    4928985.412245876,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29211_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686424.98979287,          !- Vertex 1 Xcoordinate
    4928985.412245876,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686424.98979287,          !- Vertex 2 Xcoordinate
    4928985.412245876,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686427.267998495,         !- Vertex 3 Xcoordinate
    4928999.441119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686427.267998495,         !- Vertex 4 Xcoordinate
    4928999.441119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29211_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686427.267998495,         !- Vertex 1 Xcoordinate
    4928999.441119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686427.267998495,         !- Vertex 2 Xcoordinate
    4928999.441119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686445.7610413401,        !- Vertex 3 Xcoordinate
    4928996.438196988,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686445.7610413401,        !- Vertex 4 Xcoordinate
    4928996.438196988,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29211_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686445.7610413401,        !- Vertex 1 Xcoordinate
    4928996.438196988,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686445.7610413401,        !- Vertex 2 Xcoordinate
    4928996.438196988,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686443.4828128706,        !- Vertex 3 Xcoordinate
    4928982.409105883,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686443.4828128706,        !- Vertex 4 Xcoordinate
    4928982.409105883,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29198_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686408.4379984951,        !- Vertex 1 Xcoordinate
    4928994.271119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.4379984951,        !- Vertex 2 Xcoordinate
    4928994.271119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686409.137998495,         !- Vertex 3 Xcoordinate
    4929000.0911191935,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686409.137998495,         !- Vertex 4 Xcoordinate
    4929000.0911191935,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29198_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686409.137998495,         !- Vertex 1 Xcoordinate
    4929000.0911191935,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686409.137998495,         !- Vertex 2 Xcoordinate
    4929000.0911191935,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686420.1866135519,        !- Vertex 3 Xcoordinate
    4928998.762005383,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686420.1866135519,        !- Vertex 4 Xcoordinate
    4928998.762005383,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29198_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686420.1866135519,        !- Vertex 1 Xcoordinate
    4928998.762005383,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686420.1866135519,        !- Vertex 2 Xcoordinate
    4928998.762005383,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686419.486613552,         !- Vertex 3 Xcoordinate
    4928992.942005383,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686419.486613552,         !- Vertex 4 Xcoordinate
    4928992.942005383,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29198_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686419.486613552,         !- Vertex 1 Xcoordinate
    4928992.942005383,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686419.486613552,         !- Vertex 2 Xcoordinate
    4928992.942005383,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.4379984951,        !- Vertex 3 Xcoordinate
    4928994.271119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.4379984951,        !- Vertex 4 Xcoordinate
    4928994.271119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29146_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686404.1669409132,        !- Vertex 1 Xcoordinate
    4929004.640264487,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686404.1669409132,        !- Vertex 2 Xcoordinate
    4929004.640264487,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686420.7016598306,        !- Vertex 3 Xcoordinate
    4929002.213374685,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686420.7016598306,        !- Vertex 4 Xcoordinate
    4929002.213374685,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29146_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686420.7016598306,        !- Vertex 1 Xcoordinate
    4929002.213374685,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686420.7016598306,        !- Vertex 2 Xcoordinate
    4929002.213374685,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686420.147998495,         !- Vertex 3 Xcoordinate
    4928998.441119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686420.147998495,         !- Vertex 4 Xcoordinate
    4928998.441119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29146_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686420.147998495,         !- Vertex 1 Xcoordinate
    4928998.441119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686420.147998495,         !- Vertex 2 Xcoordinate
    4928998.441119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686403.6132858336,        !- Vertex 3 Xcoordinate
    4929000.868139731,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686403.6132858336,        !- Vertex 4 Xcoordinate
    4929000.868139731,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29146_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686403.6132858336,        !- Vertex 1 Xcoordinate
    4929000.868139731,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686403.6132858336,        !- Vertex 2 Xcoordinate
    4929000.868139731,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686404.1669409132,        !- Vertex 3 Xcoordinate
    4929004.640264487,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686404.1669409132,        !- Vertex 4 Xcoordinate
    4929004.640264487,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29106_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686383.1595785011,        !- Vertex 1 Xcoordinate
    4929008.831957693,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686383.1595785011,        !- Vertex 2 Xcoordinate
    4929008.831957693,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686409.7832129486,        !- Vertex 3 Xcoordinate
    4929005.847681706,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686409.7832129486,        !- Vertex 4 Xcoordinate
    4929005.847681706,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29106_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686409.7832129486,        !- Vertex 1 Xcoordinate
    4929005.847681706,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686409.7832129486,        !- Vertex 2 Xcoordinate
    4929005.847681706,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.4516194412,        !- Vertex 3 Xcoordinate
    4928993.968130756,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.4516194412,        !- Vertex 4 Xcoordinate
    4928993.968130756,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29106_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686408.4516194412,        !- Vertex 1 Xcoordinate
    4928993.968130756,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.4516194412,        !- Vertex 2 Xcoordinate
    4928993.968130756,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686381.8279984952,        !- Vertex 3 Xcoordinate
    4928996.952119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686381.8279984952,        !- Vertex 4 Xcoordinate
    4928996.952119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29106_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686381.8279984952,        !- Vertex 1 Xcoordinate
    4928996.952119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686381.8279984952,        !- Vertex 2 Xcoordinate
    4928996.952119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686383.1595785011,        !- Vertex 3 Xcoordinate
    4929008.831957693,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686383.1595785011,        !- Vertex 4 Xcoordinate
    4929008.831957693,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29100_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686408.5379984949,        !- Vertex 1 Xcoordinate
    4929008.901119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.5379984949,        !- Vertex 2 Xcoordinate
    4929008.901119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686421.4179984949,        !- Vertex 3 Xcoordinate
    4929007.731119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686421.4179984949,        !- Vertex 4 Xcoordinate
    4929007.731119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29100_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686421.4179984949,        !- Vertex 1 Xcoordinate
    4929007.731119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686421.4179984949,        !- Vertex 2 Xcoordinate
    4929007.731119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686420.915302135,         !- Vertex 3 Xcoordinate
    4929002.19663123,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686420.915302135,         !- Vertex 4 Xcoordinate
    4929002.19663123,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29100_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686420.915302135,         !- Vertex 1 Xcoordinate
    4929002.19663123,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686420.915302135,         !- Vertex 2 Xcoordinate
    4929002.19663123,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.0353021355,        !- Vertex 3 Xcoordinate
    4929003.366631234,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.0353021355,        !- Vertex 4 Xcoordinate
    4929003.366631234,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29100_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686408.0353021355,        !- Vertex 1 Xcoordinate
    4929003.366631234,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686408.0353021355,        !- Vertex 2 Xcoordinate
    4929003.366631234,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686408.5379984949,        !- Vertex 3 Xcoordinate
    4929008.901119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686408.5379984949,        !- Vertex 4 Xcoordinate
    4929008.901119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28960_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686427.1903917652,        !- Vertex 1 Xcoordinate
    4928998.875067696,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686427.1903917652,        !- Vertex 2 Xcoordinate
    4928998.875067696,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686430.737998495,         !- Vertex 3 Xcoordinate
    4929024.750119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686430.737998495,         !- Vertex 4 Xcoordinate
    4929024.750119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28960_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686430.737998495,         !- Vertex 1 Xcoordinate
    4929024.750119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686430.737998495,         !- Vertex 2 Xcoordinate
    4929024.750119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686449.0369244127,        !- Vertex 3 Xcoordinate
    4929022.241333918,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686449.0369244127,        !- Vertex 4 Xcoordinate
    4929022.241333918,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28960_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686449.0369244127,        !- Vertex 1 Xcoordinate
    4929022.241333918,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686449.0369244127,        !- Vertex 2 Xcoordinate
    4929022.241333918,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686445.4893028435,        !- Vertex 3 Xcoordinate
    4928996.366188587,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686445.4893028435,        !- Vertex 4 Xcoordinate
    4928996.366188587,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28960_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686445.4893028435,        !- Vertex 1 Xcoordinate
    4928996.366188587,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686445.4893028435,        !- Vertex 2 Xcoordinate
    4928996.366188587,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686427.1903917652,        !- Vertex 3 Xcoordinate
    4928998.875067696,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686427.1903917652,        !- Vertex 4 Xcoordinate
    4928998.875067696,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29020_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686383.7889984953,        !- Vertex 1 Xcoordinate
    4929008.7611191925,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686383.7889984953,        !- Vertex 2 Xcoordinate
    4929008.7611191925,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686385.4289984952,        !- Vertex 3 Xcoordinate
    4929018.671119195,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686385.4289984952,        !- Vertex 4 Xcoordinate
    4929018.671119195,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29020_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686385.4289984952,        !- Vertex 1 Xcoordinate
    4929018.671119195,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686385.4289984952,        !- Vertex 2 Xcoordinate
    4929018.671119195,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686403.448711108,         !- Vertex 3 Xcoordinate
    4929015.689130063,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686403.448711108,         !- Vertex 4 Xcoordinate
    4929015.689130063,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29020_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686403.448711108,         !- Vertex 1 Xcoordinate
    4929015.689130063,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686403.448711108,         !- Vertex 2 Xcoordinate
    4929015.689130063,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686401.808711108,         !- Vertex 3 Xcoordinate
    4929005.77913006,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686401.808711108,         !- Vertex 4 Xcoordinate
    4929005.77913006,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_29020_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686401.808711108,         !- Vertex 1 Xcoordinate
    4929005.77913006,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686401.808711108,         !- Vertex 2 Xcoordinate
    4929005.77913006,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686383.7889984953,        !- Vertex 3 Xcoordinate
    4929008.7611191925,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686383.7889984953,        !- Vertex 4 Xcoordinate
    4929008.7611191925,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28857_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686398.3252336116,        !- Vertex 1 Xcoordinate
    4929009.831456325,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686398.3252336116,        !- Vertex 2 Xcoordinate
    4929009.831456325,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686401.4825035944,        !- Vertex 3 Xcoordinate
    4929038.181409815,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686401.4825035944,        !- Vertex 4 Xcoordinate
    4929038.181409815,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28857_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686401.4825035944,        !- Vertex 1 Xcoordinate
    4929038.181409815,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686401.4825035944,        !- Vertex 2 Xcoordinate
    4929038.181409815,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686425.2879984949,        !- Vertex 3 Xcoordinate
    4929035.530119194,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686425.2879984949,        !- Vertex 4 Xcoordinate
    4929035.530119194,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28857_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686425.2879984949,        !- Vertex 1 Xcoordinate
    4929035.530119194,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686425.2879984949,        !- Vertex 2 Xcoordinate
    4929035.530119194,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686422.1306940939,        !- Vertex 3 Xcoordinate
    4929007.180296219,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686422.1306940939,        !- Vertex 4 Xcoordinate
    4929007.180296219,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_28857_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    686422.1306940939,        !- Vertex 1 Xcoordinate
    4929007.180296219,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    686422.1306940939,        !- Vertex 2 Xcoordinate
    4929007.180296219,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    686398.3252336116,        !- Vertex 3 Xcoordinate
    4929009.831456325,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    686398.3252336116,        !- Vertex 4 Xcoordinate
    4929009.831456325,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F5_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F5_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_b864ed940eafb5ca_F5_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_b864ed940eafb5ca_F5_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F0_dwelling_0,    !- Name
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F0_dwelling_1,    !- Name
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F0_dwelling_2,    !- Name
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F1_dwelling_0,    !- Name
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F1_dwelling_1,    !- Name
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F1_dwelling_2,    !- Name
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F2_dwelling_0,    !- Name
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F2_dwelling_1,    !- Name
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F2_dwelling_2,    !- Name
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F3_dwelling_0,    !- Name
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F3_dwelling_1,    !- Name
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F3_dwelling_2,    !- Name
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F4_dwelling_0,    !- Name
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F4_dwelling_1,    !- Name
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F5_dwelling_0,    !- Name
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_b864ed940eafb5ca_F5_dwelling_1,    !- Name
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F5_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_b864ed940eafb5ca_F5_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F5_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone Name
    EU_HeatOnly_b864ed940eafb5ca_F5_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    b864ed940eafb5ca_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F5_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    b864ed940eafb5ca_F5_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data