    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687187.746,               !- Vertex 1 Xcoordinate
    4928830.856,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687187.746,               !- Vertex 2 Xcoordinate
    4928830.856,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687189.006,               !- Vertex 3 Xcoordinate
    4928831.402,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687189.006,               !- Vertex 4 Xcoordinate
    4928831.402,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0013_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687189.006,               !- Vertex 1 Xcoordinate
    4928831.402,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687189.006,               !- Vertex 2 Xcoordinate
    4928831.402,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687187.746,               !- Vertex 3 Xcoordinate
    4928830.856,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687187.746,               !- Vertex 4 Xcoordinate
    4928830.856,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0013_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687193.1849772532,        !- Vertex 1 Xcoordinate
    4928829.089949105,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687193.1849772532,        !- Vertex 2 Xcoordinate
    4928829.089949105,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687187.985,               !- Vertex 3 Xcoordinate
    4928831.414,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687187.985,               !- Vertex 4 Xcoordinate
    4928831.414,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0013_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687187.985,               !- Vertex 1 Xcoordinate
    4928831.414,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687187.985,               !- Vertex 2 Xcoordinate
    4928831.414,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687193.1849772532,        !- Vertex 3 Xcoordinate
    4928829.089949105,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687193.1849772532,        !- Vertex 4 Xcoordinate
    4928829.089949105,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687201.533,               !- Vertex 1 Xcoordinate
    4928846.679,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687199.683,               !- Vertex 2 Xcoordinate
    4928841.989,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687202.1729942933,        !- Vertex 3 Xcoordinate
    4928841.002987222,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687200.9226538906,        !- Vertex 4 Xcoordinate
    4928838.203464067,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687199.583,               !- Vertex 5 Xcoordinate
    4928838.689,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687197.823,               !- Vertex 6 Xcoordinate
    4928834.639,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    687197.106,               !- Vertex 7 Xcoordinate
    4928834.91,               !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    687188.5014275775,        !- Vertex 8 Xcoordinate
    4928831.183190534,        !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    687187.985,               !- Vertex 9 Xcoordinate
    4928831.414,              !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    687191.854,               !- Vertex 10 Xcoordinate
    4928840.459,              !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    687178.654,               !- Vertex 11 Xcoordinate
    4928846.109,              !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    687180.204,               !- Vertex 12 Xcoordinate
    4928850.149,              !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    687182.214,               !- Vertex 13 Xcoordinate
    4928855.359,              !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    687195.674,               !- Vertex 14 Xcoordinate
    4928849.269,              !- Vertex 14 Ycoordinate
    3;                        !- Vertex 14 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.823,               !- Vertex 1 Xcoordinate
    4928834.639,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687199.583,               !- Vertex 2 Xcoordinate
    4928838.689,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687200.9226538906,        !- Vertex 3 Xcoordinate
    4928838.203464067,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687202.1729942933,        !- Vertex 4 Xcoordinate
    4928841.002987222,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687199.683,               !- Vertex 5 Xcoordinate
    4928841.989,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687201.533,               !- Vertex 6 Xcoordinate
    4928846.679,              !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    687195.674,               !- Vertex 7 Xcoordinate
    4928849.269,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    687182.214,               !- Vertex 8 Xcoordinate
    4928855.359,              !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    687180.204,               !- Vertex 9 Xcoordinate
    4928850.149,              !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    687178.654,               !- Vertex 10 Xcoordinate
    4928846.109,              !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    687191.854,               !- Vertex 11 Xcoordinate
    4928840.459,              !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    687187.985,               !- Vertex 12 Xcoordinate
    4928831.414,              !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    687188.5014275775,        !- Vertex 13 Xcoordinate
    4928831.183190534,        !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    687197.106,               !- Vertex 14 Xcoordinate
    4928834.91,               !- Vertex 14 Ycoordinate
    3;                        !- Vertex 14 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0016_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.003,               !- Vertex 1 Xcoordinate
    4928837.809,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687202.003,               !- Vertex 2 Xcoordinate
    4928837.809,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687202.98,                !- Vertex 3 Xcoordinate
    4928837.454,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687202.98,                !- Vertex 4 Xcoordinate
    4928837.454,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0016_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.98,                !- Vertex 1 Xcoordinate
    4928837.454,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687202.98,                !- Vertex 2 Xcoordinate
    4928837.454,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687202.003,               !- Vertex 3 Xcoordinate
    4928837.809,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687202.003,               !- Vertex 4 Xcoordinate
    4928837.809,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0016_K1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.0030623887,        !- Vertex 1 Xcoordinate
    4928837.809171608,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687202.0030623887,        !- Vertex 2 Xcoordinate
    4928837.809171608,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687199.583,               !- Vertex 3 Xcoordinate
    4928838.689,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687199.583,               !- Vertex 4 Xcoordinate
    4928838.689,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0014_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.9849396269,        !- Vertex 1 Xcoordinate
    4928837.456139395,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687202.9849396269,        !- Vertex 2 Xcoordinate
    4928837.456139395,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687212.772,               !- Vertex 3 Xcoordinate
    4928841.695,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687212.772,               !- Vertex 4 Xcoordinate
    4928841.695,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0014_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687212.772,               !- Vertex 1 Xcoordinate
    4928841.695,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687212.772,               !- Vertex 2 Xcoordinate
    4928841.695,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687202.9849396269,        !- Vertex 3 Xcoordinate
    4928837.456139395,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687202.9849396269,        !- Vertex 4 Xcoordinate
    4928837.456139395,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0011_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.106,               !- Vertex 1 Xcoordinate
    4928834.91,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687197.106,               !- Vertex 2 Xcoordinate
    4928834.91,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687197.8230188271,        !- Vertex 3 Xcoordinate
    4928834.639049823,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687197.8230188271,        !- Vertex 4 Xcoordinate
    4928834.639049823,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0011_K1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.8230188271,        !- Vertex 1 Xcoordinate
    4928834.639049823,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687197.8230188271,        !- Vertex 2 Xcoordinate
    4928834.639049823,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687200.443,               !- Vertex 3 Xcoordinate
    4928833.649,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687200.443,               !- Vertex 4 Xcoordinate
    4928833.649,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0011_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.8230188271,        !- Vertex 1 Xcoordinate
    4928834.639049823,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687197.8230188271,        !- Vertex 2 Xcoordinate
    4928834.639049823,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687197.106,               !- Vertex 3 Xcoordinate
    4928834.91,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687197.106,               !- Vertex 4 Xcoordinate
    4928834.91,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0016_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.003,               !- Vertex 1 Xcoordinate
    4928837.809,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687202.003,               !- Vertex 2 Xcoordinate
    4928837.809,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687202.98,                !- Vertex 3 Xcoordinate
    4928837.454,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687202.98,                !- Vertex 4 Xcoordinate
    4928837.454,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0016_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.98,                !- Vertex 1 Xcoordinate
    4928837.454,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687202.98,                !- Vertex 2 Xcoordinate
    4928837.454,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687202.003,               !- Vertex 3 Xcoordinate
    4928837.809,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687202.003,               !- Vertex 4 Xcoordinate
    4928837.809,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0016_K1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.0030623887,        !- Vertex 1 Xcoordinate
    4928837.809171608,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687202.0030623887,        !- Vertex 2 Xcoordinate
    4928837.809171608,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687199.583,               !- Vertex 3 Xcoordinate
    4928838.689,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687199.583,               !- Vertex 4 Xcoordinate
    4928838.689,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0014_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.9849396269,        !- Vertex 1 Xcoordinate
    4928837.456139395,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687202.9849396269,        !- Vertex 2 Xcoordinate
    4928837.456139395,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687212.772,               !- Vertex 3 Xcoordinate
    4928841.695,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687212.772,               !- Vertex 4 Xcoordinate
    4928841.695,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0014_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687212.772,               !- Vertex 1 Xcoordinate
    4928841.695,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687212.772,               !- Vertex 2 Xcoordinate
    4928841.695,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687202.9849396269,        !- Vertex 3 Xcoordinate
    4928837.456139395,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687202.9849396269,        !- Vertex 4 Xcoordinate
    4928837.456139395,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0011_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.106,               !- Vertex 1 Xcoordinate
    4928834.91,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687197.106,               !- Vertex 2 Xcoordinate
    4928834.91,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687197.8230188271,        !- Vertex 3 Xcoordinate
    4928834.639049823,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687197.8230188271,        !- Vertex 4 Xcoordinate
    4928834.639049823,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0011_K1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.8230188271,        !- Vertex 1 Xcoordinate
    4928834.639049823,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687197.8230188271,        !- Vertex 2 Xcoordinate
    4928834.639049823,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687200.443,               !- Vertex 3 Xcoordinate
    4928833.649,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687200.443,               !- Vertex 4 Xcoordinate
    4928833.649,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0011_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.8230188271,        !- Vertex 1 Xcoordinate
    4928834.639049823,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687197.8230188271,        !- Vertex 2 Xcoordinate
    4928834.639049823,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687197.106,               !- Vertex 3 Xcoordinate
    4928834.91,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687197.106,               !- Vertex 4 Xcoordinate
    4928834.91,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0016_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.003,               !- Vertex 1 Xcoordinate
    4928837.809,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687202.003,               !- Vertex 2 Xcoordinate
    4928837.809,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687202.98,                !- Vertex 3 Xcoordinate
    4928837.454,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687202.98,                !- Vertex 4 Xcoordinate
    4928837.454,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0016_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.98,                !- Vertex 1 Xcoordinate
    4928837.454,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687202.98,                !- Vertex 2 Xcoordinate
    4928837.454,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687202.003,               !- Vertex 3 Xcoordinate
    4928837.809,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687202.003,               !- Vertex 4 Xcoordinate
    4928837.809,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0016_K1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.0030623887,        !- Vertex 1 Xcoordinate
    4928837.809171608,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687202.0030623887,        !- Vertex 2 Xcoordinate
    4928837.809171608,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687199.583,               !- Vertex 3 Xcoordinate
    4928838.689,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687199.583,               !- Vertex 4 Xcoordinate
    4928838.689,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0014_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.9849396269,        !- Vertex 1 Xcoordinate
    4928837.456139395,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687202.9849396269,        !- Vertex 2 Xcoordinate
    4928837.456139395,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687212.772,               !- Vertex 3 Xcoordinate
    4928841.695,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687212.772,               !- Vertex 4 Xcoordinate
    4928841.695,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0014_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687212.772,               !- Vertex 1 Xcoordinate
    4928841.695,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687212.772,               !- Vertex 2 Xcoordinate
    4928841.695,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687202.9849396269,        !- Vertex 3 Xcoordinate
    4928837.456139395,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687202.9849396269,        !- Vertex 4 Xcoordinate
    4928837.456139395,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0011_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.106,               !- Vertex 1 Xcoordinate
    4928834.91,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687197.106,               !- Vertex 2 Xcoordinate
    4928834.91,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687197.8230188271,        !- Vertex 3 Xcoordinate
    4928834.639049823,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687197.8230188271,        !- Vertex 4 Xcoordinate
    4928834.639049823,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0011_K1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.8230188271,        !- Vertex 1 Xcoordinate
    4928834.639049823,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687197.8230188271,        !- Vertex 2 Xcoordinate
    4928834.639049823,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687200.443,               !- Vertex 3 Xcoordinate
    4928833.649,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687200.443,               !- Vertex 4 Xcoordinate
    4928833.649,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0011_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.8230188271,        !- Vertex 1 Xcoordinate
    4928834.639049823,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687197.8230188271,        !- Vertex 2 Xcoordinate
    4928834.639049823,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687197.106,               !- Vertex 3 Xcoordinate
    4928834.91,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687197.106,               !- Vertex 4 Xcoordinate
    4928834.91,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0016_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.003,               !- Vertex 1 Xcoordinate
    4928837.809,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687202.003,               !- Vertex 2 Xcoordinate
    4928837.809,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687202.98,                !- Vertex 3 Xcoordinate
    4928837.454,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687202.98,                !- Vertex 4 Xcoordinate
    4928837.454,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0016_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.98,                !- Vertex 1 Xcoordinate
    4928837.454,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687202.98,                !- Vertex 2 Xcoordinate
    4928837.454,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687202.003,               !- Vertex 3 Xcoordinate
    4928837.809,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687202.003,               !- Vertex 4 Xcoordinate
    4928837.809,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0016_K1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.0030623887,        !- Vertex 1 Xcoordinate
    4928837.809171608,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687202.0030623887,        !- Vertex 2 Xcoordinate
    4928837.809171608,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687199.583,               !- Vertex 3 Xcoordinate
    4928838.689,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687199.583,               !- Vertex 4 Xcoordinate
    4928838.689,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0014_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687202.9849396269,        !- Vertex 1 Xcoordinate
    4928837.456139395,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687202.9849396269,        !- Vertex 2 Xcoordinate
    4928837.456139395,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687212.772,               !- Vertex 3 Xcoordinate
    4928841.695,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687212.772,               !- Vertex 4 Xcoordinate
    4928841.695,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0014_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687212.772,               !- Vertex 1 Xcoordinate
    4928841.695,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687212.772,               !- Vertex 2 Xcoordinate
    4928841.695,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687202.9849396269,        !- Vertex 3 Xcoordinate
    4928837.456139395,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687202.9849396269,        !- Vertex 4 Xcoordinate
    4928837.456139395,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0011_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.106,               !- Vertex 1 Xcoordinate
    4928834.91,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687197.106,               !- Vertex 2 Xcoordinate
    4928834.91,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687197.8230188271,        !- Vertex 3 Xcoordinate
    4928834.639049823,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687197.8230188271,        !- Vertex 4 Xcoordinate
    4928834.639049823,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0011_K1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.8230188271,        !- Vertex 1 Xcoordinate
    4928834.639049823,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687197.8230188271,        !- Vertex 2 Xcoordinate
    4928834.639049823,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687200.443,               !- Vertex 3 Xcoordinate
    4928833.649,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687200.443,               !- Vertex 4 Xcoordinate
    4928833.649,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0011_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.8230188271,        !- Vertex 1 Xcoordinate
    4928834.639049823,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687197.8230188271,        !- Vertex 2 Xcoordinate
    4928834.639049823,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687197.106,               !- Vertex 3 Xcoordinate
    4928834.91,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687197.106,               !- Vertex 4 Xcoordinate
    4928834.91,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0010_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687189.0060000066,        !- Vertex 1 Xcoordinate
    4928831.402000003,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687189.0060000066,        !- Vertex 2 Xcoordinate
    4928831.402000003,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687197.106,               !- Vertex 3 Xcoordinate
    4928834.91,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687197.106,               !- Vertex 4 Xcoordinate
    4928834.91,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0010_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.106,               !- Vertex 1 Xcoordinate
    4928834.91,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687197.106,               !- Vertex 2 Xcoordinate
    4928834.91,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687189.0060000066,        !- Vertex 3 Xcoordinate
    4928831.402000003,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687189.0060000066,        !- Vertex 4 Xcoordinate
    4928831.402000003,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0010_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687189.0060000066,        !- Vertex 1 Xcoordinate
    4928831.402000003,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687189.0060000066,        !- Vertex 2 Xcoordinate
    4928831.402000003,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687197.106,               !- Vertex 3 Xcoordinate
    4928834.91,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687197.106,               !- Vertex 4 Xcoordinate
    4928834.91,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0010_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.106,               !- Vertex 1 Xcoordinate
    4928834.91,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687197.106,               !- Vertex 2 Xcoordinate
    4928834.91,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687189.0060000066,        !- Vertex 3 Xcoordinate
    4928831.402000003,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687189.0060000066,        !- Vertex 4 Xcoordinate
    4928831.402000003,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0010_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687189.0060000066,        !- Vertex 1 Xcoordinate
    4928831.402000003,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687189.0060000066,        !- Vertex 2 Xcoordinate
    4928831.402000003,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687197.106,               !- Vertex 3 Xcoordinate
    4928834.91,               !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687197.106,               !- Vertex 4 Xcoordinate
    4928834.91,               !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0010_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.106,               !- Vertex 1 Xcoordinate
    4928834.91,               !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687197.106,               !- Vertex 2 Xcoordinate
    4928834.91,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687189.0060000066,        !- Vertex 3 Xcoordinate
    4928831.402000003,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687189.0060000066,        !- Vertex 4 Xcoordinate
    4928831.402000003,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0010_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687189.0060000066,        !- Vertex 1 Xcoordinate
    4928831.402000003,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687189.0060000066,        !- Vertex 2 Xcoordinate
    4928831.402000003,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687197.106,               !- Vertex 3 Xcoordinate
    4928834.91,               !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687197.106,               !- Vertex 4 Xcoordinate
    4928834.91,               !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0010_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687197.106,               !- Vertex 1 Xcoordinate
    4928834.91,               !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687197.106,               !- Vertex 2 Xcoordinate
    4928834.91,               !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687189.0060000066,        !- Vertex 3 Xcoordinate
    4928831.402000003,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687189.0060000066,        !- Vertex 4 Xcoordinate
    4928831.402000003,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687206.105,               !- Vertex 1 Xcoordinate
    4928823.316,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687199.293,               !- Vertex 2 Xcoordinate
    4928809.07,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687198.511,               !- Vertex 3 Xcoordinate
    4928809.457,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687193.046,               !- Vertex 4 Xcoordinate
    4928822.074,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687193.703,               !- Vertex 5 Xcoordinate
    4928823.41,               !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687192.131710932,         !- Vertex 6 Xcoordinate
    4928824.184667464,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    687191.5709878224,        !- Vertex 7 Xcoordinate
    4928825.479388963,        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    687193.185,               !- Vertex 8 Xcoordinate
    4928829.09,               !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687199.293,               !- Vertex 1 Xcoordinate
    4928809.07,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687206.105,               !- Vertex 2 Xcoordinate
    4928823.316,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687193.185,               !- Vertex 3 Xcoordinate
    4928829.09,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687191.5709878224,        !- Vertex 4 Xcoordinate
    4928825.479388963,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687192.131710932,         !- Vertex 5 Xcoordinate
    4928824.184667464,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687193.703,               !- Vertex 6 Xcoordinate
    4928823.41,               !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    687193.046,               !- Vertex 7 Xcoordinate
    4928822.074,              !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    687198.511,               !- Vertex 8 Xcoordinate
    4928809.457,              !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687193.185,               !- Vertex 1 Xcoordinate
    4928829.09,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687193.185,               !- Vertex 2 Xcoordinate
    4928829.09,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687196.2390577788,        !- Vertex 3 Xcoordinate
    4928827.725129287,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687196.2390577788,        !- Vertex 4 Xcoordinate
    4928827.725129287,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687196.2390577788,        !- Vertex 1 Xcoordinate
    4928827.725129287,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687196.2390577788,        !- Vertex 2 Xcoordinate
    4928827.725129287,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687193.185,               !- Vertex 3 Xcoordinate
    4928829.09,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687193.185,               !- Vertex 4 Xcoordinate
    4928829.09,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687212.772,               !- Vertex 1 Xcoordinate
    4928841.695,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687202.9847919118,        !- Vertex 2 Xcoordinate
    4928837.456075419,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687200.9226538906,        !- Vertex 3 Xcoordinate
    4928838.203464067,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687202.1729942933,        !- Vertex 4 Xcoordinate
    4928841.002987222,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687203.673,               !- Vertex 5 Xcoordinate
    4928840.409,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687205.613,               !- Vertex 6 Xcoordinate
    4928844.869,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687212.772,               !- Vertex 1 Xcoordinate
    4928841.695,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687205.613,               !- Vertex 2 Xcoordinate
    4928844.869,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687203.673,               !- Vertex 3 Xcoordinate
    4928840.409,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687202.1729942933,        !- Vertex 4 Xcoordinate
    4928841.002987222,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687200.9226538906,        !- Vertex 5 Xcoordinate
    4928838.203464067,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687202.9847919118,        !- Vertex 6 Xcoordinate
    4928837.456075419,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Floor 0001_K3_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687189.2446063746,        !- Vertex 1 Xcoordinate
    4928830.851052843,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687189.0060981828,        !- Vertex 2 Xcoordinate
    4928831.4017732935,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687188.5014344683,        !- Vertex 3 Xcoordinate
    4928831.183193519,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Floor 0001_K3_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687189.0060981828,        !- Vertex 1 Xcoordinate
    4928831.4017732935,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687189.2446063746,        !- Vertex 2 Xcoordinate
    4928830.851052843,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687188.5014344683,        !- Vertex 3 Xcoordinate
    4928831.183193519,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Floor 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687188.5012442057,        !- Vertex 1 Xcoordinate
    4928831.183272489,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687187.7463902553,        !- Vertex 2 Xcoordinate
    4928830.85616911,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687187.985,               !- Vertex 3 Xcoordinate
    4928831.414,              !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Floor 0001_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_3 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687188.5012442057,        !- Vertex 1 Xcoordinate
    4928831.183272489,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687187.985,               !- Vertex 2 Xcoordinate
    4928831.414,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687187.7463902553,        !- Vertex 3 Xcoordinate
    4928830.85616911,         !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687198.511,               !- Vertex 1 Xcoordinate
    4928809.457,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687193.046,               !- Vertex 2 Xcoordinate
    4928822.074,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687191.193,               !- Vertex 3 Xcoordinate
    4928818.31,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687188.877,               !- Vertex 4 Xcoordinate
    4928819.453,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687186.962,               !- Vertex 5 Xcoordinate
    4928815.167,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687193.046,               !- Vertex 1 Xcoordinate
    4928822.074,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687198.511,               !- Vertex 2 Xcoordinate
    4928809.457,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687186.962,               !- Vertex 3 Xcoordinate
    4928815.167,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687188.877,               !- Vertex 4 Xcoordinate
    4928819.453,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687191.193,               !- Vertex 5 Xcoordinate
    4928818.31,               !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Floor 0001_K2_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Roof 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687192.131710932,         !- Vertex 1 Xcoordinate
    4928824.184667464,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687191.5709878224,        !- Vertex 2 Xcoordinate
    4928825.479388963,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687191.198,               !- Vertex 3 Xcoordinate
    4928824.645,              !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Roof 0001_K2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Floor 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687191.5709878224,        !- Vertex 1 Xcoordinate
    4928825.479388963,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687192.131710932,         !- Vertex 2 Xcoordinate
    4928824.184667464,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687191.198,               !- Vertex 3 Xcoordinate
    4928824.645,              !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Roof 0001_K2_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687193.185,               !- Vertex 1 Xcoordinate
    4928829.09,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687191.5709878224,        !- Vertex 2 Xcoordinate
    4928825.479388963,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687189.2446063749,        !- Vertex 3 Xcoordinate
    4928830.851052843,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_3 Storey 0 Roof 0001_K2_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687191.5709878224,        !- Vertex 1 Xcoordinate
    4928825.479388963,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687193.185,               !- Vertex 2 Xcoordinate
    4928829.09,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687189.2446063749,        !- Vertex 3 Xcoordinate
    4928830.851052843,        !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Floor 0001_K1_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687199.111986248,         !- Vertex 1 Xcoordinate
    4928834.151969236,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687196.2390577913,        !- Vertex 2 Xcoordinate
    4928827.725129281,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687189.2446063749,        !- Vertex 3 Xcoordinate
    4928830.851052843,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687189.0060981829,        !- Vertex 4 Xcoordinate
    4928831.4017732935,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687197.106,               !- Vertex 5 Xcoordinate
    4928834.91,               !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Floor 0001_K1_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687196.2390577913,        !- Vertex 1 Xcoordinate
    4928827.725129281,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687199.111986248,         !- Vertex 2 Xcoordinate
    4928834.151969236,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687197.106,               !- Vertex 3 Xcoordinate
    4928834.91,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687189.0060981829,        !- Vertex 4 Xcoordinate
    4928831.4017732935,       !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687189.2446063749,        !- Vertex 5 Xcoordinate
    4928830.851052843,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687211.7853822669,        !- Vertex 1 Xcoordinate
    4928835.194328467,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687211.7853822669,        !- Vertex 2 Xcoordinate
    4928835.194328467,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687208.8426177332,        !- Vertex 3 Xcoordinate
    4928829.040671532,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687208.8426177332,        !- Vertex 4 Xcoordinate
    4928829.040671532,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687199.5448545025,        !- Vertex 1 Xcoordinate
    4928833.988419373,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687199.5448545025,        !- Vertex 2 Xcoordinate
    4928833.988419373,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687200.0101454974,        !- Vertex 3 Xcoordinate
    4928833.812580627,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687200.0101454974,        !- Vertex 4 Xcoordinate
    4928833.812580627,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9503275913,        !- Vertex 1 Xcoordinate
    4928835.001873577,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687200.9503275913,        !- Vertex 2 Xcoordinate
    4928835.001873577,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687201.4956724087,        !- Vertex 3 Xcoordinate
    4928836.456126424,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687201.4956724087,        !- Vertex 4 Xcoordinate
    4928836.456126424,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687201.651447996,         !- Vertex 1 Xcoordinate
    4928837.936807528,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687201.651447996,         !- Vertex 2 Xcoordinate
    4928837.936807528,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687201.273552004,         !- Vertex 3 Xcoordinate
    4928838.074192472,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687201.273552004,         !- Vertex 4 Xcoordinate
    4928838.074192472,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687202.6608149916,        !- Vertex 1 Xcoordinate
    4928840.809825263,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687202.6608149916,        !- Vertex 2 Xcoordinate
    4928840.809825263,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687203.1851850083,        !- Vertex 3 Xcoordinate
    4928840.602174737,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687203.1851850083,        !- Vertex 4 Xcoordinate
    4928840.602174737,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a0 Storey 0 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687204.3039073892,        !- Vertex 1 Xcoordinate
    4928841.859436575,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687204.3039073892,        !- Vertex 2 Xcoordinate
    4928841.859436575,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687204.9820926108,        !- Vertex 3 Xcoordinate
    4928843.418563425,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687204.9820926108,        !- Vertex 4 Xcoordinate
    4928843.418563425,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687170.8520421055,        !- Vertex 1 Xcoordinate
    4928825.123319512,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687170.8520421055,        !- Vertex 2 Xcoordinate
    4928825.123319512,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687170.5059578945,        !- Vertex 3 Xcoordinate
    4928824.406680489,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687170.5059578945,        !- Vertex 4 Xcoordinate
    4928824.406680489,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687165.8043508357,        !- Vertex 1 Xcoordinate
    4928818.005817373,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687165.8043508357,        !- Vertex 2 Xcoordinate
    4928818.005817373,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687164.1826491642,        !- Vertex 3 Xcoordinate
    4928819.075182627,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687164.1826491642,        !- Vertex 4 Xcoordinate
    4928819.075182627,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687162.5341597024,        !- Vertex 1 Xcoordinate
    4928820.148050399,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687162.5341597024,        !- Vertex 2 Xcoordinate
    4928820.148050399,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687162.3838402976,        !- Vertex 3 Xcoordinate
    4928820.2319496,          !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687162.3838402976,        !- Vertex 4 Xcoordinate
    4928820.2319496,          !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687163.7594785742,        !- Vertex 1 Xcoordinate
    4928823.893814139,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687163.7594785742,        !- Vertex 2 Xcoordinate
    4928823.893814139,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687165.3885214259,        !- Vertex 3 Xcoordinate
    4928827.7461858615,       !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687165.3885214259,        !- Vertex 4 Xcoordinate
    4928827.7461858615,       !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687167.0113192982,        !- Vertex 1 Xcoordinate
    4928831.284470601,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687167.0113192982,        !- Vertex 2 Xcoordinate
    4928831.284470601,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687167.1266807019,        !- Vertex 3 Xcoordinate
    4928831.2355293995,       !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687167.1266807019,        !- Vertex 4 Xcoordinate
    4928831.2355293995,       !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687167.8421426896,        !- Vertex 1 Xcoordinate
    4928832.786781073,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687167.8421426896,        !- Vertex 2 Xcoordinate
    4928832.786781073,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687168.4958573104,        !- Vertex 3 Xcoordinate
    4928834.5032189265,       !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687168.4958573104,        !- Vertex 4 Xcoordinate
    4928834.5032189265,       !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687170.3560584787,        !- Vertex 1 Xcoordinate
    4928835.566655609,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687170.3560584787,        !- Vertex 2 Xcoordinate
    4928835.566655609,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687171.7019415215,        !- Vertex 3 Xcoordinate
    4928834.993344391,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687171.7019415215,        !- Vertex 4 Xcoordinate
    4928834.993344391,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687172.9897730994,        !- Vertex 1 Xcoordinate
    4928834.544554599,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687172.9897730994,        !- Vertex 2 Xcoordinate
    4928834.544554599,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687173.0282269006,        !- Vertex 3 Xcoordinate
    4928834.635445401,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687173.0282269006,        !- Vertex 4 Xcoordinate
    4928834.635445401,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687176.1209739477,        !- Vertex 1 Xcoordinate
    4928833.305336524,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687176.1209739477,        !- Vertex 2 Xcoordinate
    4928833.305336524,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687179.4070260522,        !- Vertex 3 Xcoordinate
    4928831.784663476,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687179.4070260522,        !- Vertex 4 Xcoordinate
    4928831.784663476,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687183.8263046668,        !- Vertex 1 Xcoordinate
    4928829.696815312,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687183.8263046668,        !- Vertex 2 Xcoordinate
    4928829.696815312,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687185.2906953333,        !- Vertex 3 Xcoordinate
    4928828.973184688,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687185.2906953333,        !- Vertex 4 Xcoordinate
    4928828.973184688,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.008454524,         !- Vertex 1 Xcoordinate
    4928829.131236746,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687187.008454524,         !- Vertex 2 Xcoordinate
    4928829.131236746,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687187.3905454761,        !- Vertex 3 Xcoordinate
    4928830.0247632535,       !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687187.3905454761,        !- Vertex 4 Xcoordinate
    4928830.0247632535,       !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0015_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0015,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687191.0721406281,        !- Vertex 1 Xcoordinate
    4928824.706287251,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687191.0721406281,        !- Vertex 2 Xcoordinate
    4928824.706287251,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687189.9328593719,        !- Vertex 3 Xcoordinate
    4928825.267712749,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687189.9328593719,        !- Vertex 4 Xcoordinate
    4928825.267712749,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0016_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0016,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687188.8414546305,        !- Vertex 1 Xcoordinate
    4928825.725283211,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687188.8414546305,        !- Vertex 2 Xcoordinate
    4928825.725283211,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687188.8075453695,        !- Vertex 3 Xcoordinate
    4928825.655716789,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687188.8075453695,        !- Vertex 4 Xcoordinate
    4928825.655716789,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0017_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0017,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.9945203833,        !- Vertex 1 Xcoordinate
    4928823.997145817,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687187.9945203833,        !- Vertex 2 Xcoordinate
    4928823.997145817,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687187.1544796167,        !- Vertex 3 Xcoordinate
    4928822.283854183,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687187.1544796167,        !- Vertex 4 Xcoordinate
    4928822.283854183,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0018_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0018,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.9405121732,        !- Vertex 1 Xcoordinate
    4928819.9160002135,       !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687187.9405121732,        !- Vertex 2 Xcoordinate
    4928819.9160002135,       !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687189.6254878268,        !- Vertex 3 Xcoordinate
    4928819.0839997865,       !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687189.6254878268,        !- Vertex 4 Xcoordinate
    4928819.0839997865,       !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0019_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0019,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687191.7956141197,        !- Vertex 1 Xcoordinate
    4928819.534090418,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687191.7956141197,        !- Vertex 2 Xcoordinate
    4928819.534090418,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687192.4433858803,        !- Vertex 3 Xcoordinate
    4928820.849909581,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687192.4433858803,        !- Vertex 4 Xcoordinate
    4928820.849909581,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0022_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0022,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687180.8717873044,        !- Vertex 1 Xcoordinate
    4928818.954646889,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687180.8717873044,        !- Vertex 2 Xcoordinate
    4928818.954646889,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687181.2252126957,        !- Vertex 3 Xcoordinate
    4928819.615353111,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687181.2252126957,        !- Vertex 4 Xcoordinate
    4928819.615353111,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0023_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 0 Wall 0023,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687178.1783202577,        !- Vertex 1 Xcoordinate
    4928822.038167569,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687178.1783202577,        !- Vertex 2 Xcoordinate
    4928822.038167569,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687174.5496797423,        !- Vertex 3 Xcoordinate
    4928823.981832431,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687174.5496797423,        !- Vertex 4 Xcoordinate
    4928823.981832431,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687170.8520421055,        !- Vertex 1 Xcoordinate
    4928825.123319512,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687170.8520421055,        !- Vertex 2 Xcoordinate
    4928825.123319512,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687170.5059578945,        !- Vertex 3 Xcoordinate
    4928824.406680489,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687170.5059578945,        !- Vertex 4 Xcoordinate
    4928824.406680489,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687165.8043508357,        !- Vertex 1 Xcoordinate
    4928818.005817373,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687165.8043508357,        !- Vertex 2 Xcoordinate
    4928818.005817373,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687164.1826491642,        !- Vertex 3 Xcoordinate
    4928819.075182627,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687164.1826491642,        !- Vertex 4 Xcoordinate
    4928819.075182627,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687162.5341597024,        !- Vertex 1 Xcoordinate
    4928820.148050399,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687162.5341597024,        !- Vertex 2 Xcoordinate
    4928820.148050399,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687162.3838402976,        !- Vertex 3 Xcoordinate
    4928820.2319496,          !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687162.3838402976,        !- Vertex 4 Xcoordinate
    4928820.2319496,          !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687163.7594785742,        !- Vertex 1 Xcoordinate
    4928823.893814139,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687163.7594785742,        !- Vertex 2 Xcoordinate
    4928823.893814139,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687165.3885214259,        !- Vertex 3 Xcoordinate
    4928827.7461858615,       !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687165.3885214259,        !- Vertex 4 Xcoordinate
    4928827.7461858615,       !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687167.0113192982,        !- Vertex 1 Xcoordinate
    4928831.284470601,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687167.0113192982,        !- Vertex 2 Xcoordinate
    4928831.284470601,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687167.1266807019,        !- Vertex 3 Xcoordinate
    4928831.2355293995,       !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687167.1266807019,        !- Vertex 4 Xcoordinate
    4928831.2355293995,       !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687167.8421426896,        !- Vertex 1 Xcoordinate
    4928832.786781073,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687167.8421426896,        !- Vertex 2 Xcoordinate
    4928832.786781073,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687168.4958573104,        !- Vertex 3 Xcoordinate
    4928834.5032189265,       !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687168.4958573104,        !- Vertex 4 Xcoordinate
    4928834.5032189265,       !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687170.3560584787,        !- Vertex 1 Xcoordinate
    4928835.566655609,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687170.3560584787,        !- Vertex 2 Xcoordinate
    4928835.566655609,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687171.7019415215,        !- Vertex 3 Xcoordinate
    4928834.993344391,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687171.7019415215,        !- Vertex 4 Xcoordinate
    4928834.993344391,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687172.9897730994,        !- Vertex 1 Xcoordinate
    4928834.544554599,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687172.9897730994,        !- Vertex 2 Xcoordinate
    4928834.544554599,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687173.0282269006,        !- Vertex 3 Xcoordinate
    4928834.635445401,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687173.0282269006,        !- Vertex 4 Xcoordinate
    4928834.635445401,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687176.1209739477,        !- Vertex 1 Xcoordinate
    4928833.305336524,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687176.1209739477,        !- Vertex 2 Xcoordinate
    4928833.305336524,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687179.4070260522,        !- Vertex 3 Xcoordinate
    4928831.784663476,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687179.4070260522,        !- Vertex 4 Xcoordinate
    4928831.784663476,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687183.8263046668,        !- Vertex 1 Xcoordinate
    4928829.696815312,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687183.8263046668,        !- Vertex 2 Xcoordinate
    4928829.696815312,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687185.2906953333,        !- Vertex 3 Xcoordinate
    4928828.973184688,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687185.2906953333,        !- Vertex 4 Xcoordinate
    4928828.973184688,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.008454524,         !- Vertex 1 Xcoordinate
    4928829.131236746,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687187.008454524,         !- Vertex 2 Xcoordinate
    4928829.131236746,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687187.3905454761,        !- Vertex 3 Xcoordinate
    4928830.0247632535,       !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687187.3905454761,        !- Vertex 4 Xcoordinate
    4928830.0247632535,       !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0015_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0015,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687191.0721406281,        !- Vertex 1 Xcoordinate
    4928824.706287251,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687191.0721406281,        !- Vertex 2 Xcoordinate
    4928824.706287251,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687189.9328593719,        !- Vertex 3 Xcoordinate
    4928825.267712749,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687189.9328593719,        !- Vertex 4 Xcoordinate
    4928825.267712749,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0016_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0016,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687188.8414546305,        !- Vertex 1 Xcoordinate
    4928825.725283211,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687188.8414546305,        !- Vertex 2 Xcoordinate
    4928825.725283211,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687188.8075453695,        !- Vertex 3 Xcoordinate
    4928825.655716789,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687188.8075453695,        !- Vertex 4 Xcoordinate
    4928825.655716789,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0017_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0017,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.9945203833,        !- Vertex 1 Xcoordinate
    4928823.997145817,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687187.9945203833,        !- Vertex 2 Xcoordinate
    4928823.997145817,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687187.1544796167,        !- Vertex 3 Xcoordinate
    4928822.283854183,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687187.1544796167,        !- Vertex 4 Xcoordinate
    4928822.283854183,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0018_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0018,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.9405121732,        !- Vertex 1 Xcoordinate
    4928819.9160002135,       !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687187.9405121732,        !- Vertex 2 Xcoordinate
    4928819.9160002135,       !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687189.6254878268,        !- Vertex 3 Xcoordinate
    4928819.0839997865,       !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687189.6254878268,        !- Vertex 4 Xcoordinate
    4928819.0839997865,       !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0019_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0019,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687191.7956141197,        !- Vertex 1 Xcoordinate
    4928819.534090418,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687191.7956141197,        !- Vertex 2 Xcoordinate
    4928819.534090418,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687192.4433858803,        !- Vertex 3 Xcoordinate
    4928820.849909581,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687192.4433858803,        !- Vertex 4 Xcoordinate
    4928820.849909581,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0022_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0022,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687180.8717873044,        !- Vertex 1 Xcoordinate
    4928818.954646889,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687180.8717873044,        !- Vertex 2 Xcoordinate
    4928818.954646889,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687181.2252126957,        !- Vertex 3 Xcoordinate
    4928819.615353111,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687181.2252126957,        !- Vertex 4 Xcoordinate
    4928819.615353111,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0023_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 1 Wall 0023,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687178.1783202577,        !- Vertex 1 Xcoordinate
    4928822.038167569,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687178.1783202577,        !- Vertex 2 Xcoordinate
    4928822.038167569,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687174.5496797423,        !- Vertex 3 Xcoordinate
    4928823.981832431,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687174.5496797423,        !- Vertex 4 Xcoordinate
    4928823.981832431,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687170.8520421055,        !- Vertex 1 Xcoordinate
    4928825.123319512,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687170.8520421055,        !- Vertex 2 Xcoordinate
    4928825.123319512,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687170.5059578945,        !- Vertex 3 Xcoordinate
    4928824.406680489,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687170.5059578945,        !- Vertex 4 Xcoordinate
    4928824.406680489,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687165.8043508357,        !- Vertex 1 Xcoordinate
    4928818.005817373,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687165.8043508357,        !- Vertex 2 Xcoordinate
    4928818.005817373,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687164.1826491642,        !- Vertex 3 Xcoordinate
    4928819.075182627,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687164.1826491642,        !- Vertex 4 Xcoordinate
    4928819.075182627,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687162.5341597024,        !- Vertex 1 Xcoordinate
    4928820.148050399,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687162.5341597024,        !- Vertex 2 Xcoordinate
    4928820.148050399,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687162.3838402976,        !- Vertex 3 Xcoordinate
    4928820.2319496,          !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687162.3838402976,        !- Vertex 4 Xcoordinate
    4928820.2319496,          !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687163.7594785742,        !- Vertex 1 Xcoordinate
    4928823.893814139,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687163.7594785742,        !- Vertex 2 Xcoordinate
    4928823.893814139,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687165.3885214259,        !- Vertex 3 Xcoordinate
    4928827.7461858615,       !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687165.3885214259,        !- Vertex 4 Xcoordinate
    4928827.7461858615,       !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687167.0113192982,        !- Vertex 1 Xcoordinate
    4928831.284470601,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687167.0113192982,        !- Vertex 2 Xcoordinate
    4928831.284470601,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687167.1266807019,        !- Vertex 3 Xcoordinate
    4928831.2355293995,       !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687167.1266807019,        !- Vertex 4 Xcoordinate
    4928831.2355293995,       !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687167.8421426896,        !- Vertex 1 Xcoordinate
    4928832.786781073,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687167.8421426896,        !- Vertex 2 Xcoordinate
    4928832.786781073,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687168.4958573104,        !- Vertex 3 Xcoordinate
    4928834.5032189265,       !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687168.4958573104,        !- Vertex 4 Xcoordinate
    4928834.5032189265,       !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687170.3560584787,        !- Vertex 1 Xcoordinate
    4928835.566655609,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687170.3560584787,        !- Vertex 2 Xcoordinate
    4928835.566655609,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687171.7019415215,        !- Vertex 3 Xcoordinate
    4928834.993344391,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687171.7019415215,        !- Vertex 4 Xcoordinate
    4928834.993344391,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687172.9897730994,        !- Vertex 1 Xcoordinate
    4928834.544554599,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687172.9897730994,        !- Vertex 2 Xcoordinate
    4928834.544554599,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687173.0282269006,        !- Vertex 3 Xcoordinate
    4928834.635445401,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687173.0282269006,        !- Vertex 4 Xcoordinate
    4928834.635445401,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687176.1209739477,        !- Vertex 1 Xcoordinate
    4928833.305336524,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687176.1209739477,        !- Vertex 2 Xcoordinate
    4928833.305336524,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687179.4070260522,        !- Vertex 3 Xcoordinate
    4928831.784663476,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687179.4070260522,        !- Vertex 4 Xcoordinate
    4928831.784663476,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687183.8263046668,        !- Vertex 1 Xcoordinate
    4928829.696815312,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687183.8263046668,        !- Vertex 2 Xcoordinate
    4928829.696815312,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687185.2906953333,        !- Vertex 3 Xcoordinate
    4928828.973184688,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687185.2906953333,        !- Vertex 4 Xcoordinate
    4928828.973184688,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.008454524,         !- Vertex 1 Xcoordinate
    4928829.131236746,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687187.008454524,         !- Vertex 2 Xcoordinate
    4928829.131236746,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687187.3905454761,        !- Vertex 3 Xcoordinate
    4928830.0247632535,       !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687187.3905454761,        !- Vertex 4 Xcoordinate
    4928830.0247632535,       !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0015_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0015,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687191.0721406281,        !- Vertex 1 Xcoordinate
    4928824.706287251,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687191.0721406281,        !- Vertex 2 Xcoordinate
    4928824.706287251,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687189.9328593719,        !- Vertex 3 Xcoordinate
    4928825.267712749,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687189.9328593719,        !- Vertex 4 Xcoordinate
    4928825.267712749,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0016_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0016,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687188.8414546305,        !- Vertex 1 Xcoordinate
    4928825.725283211,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687188.8414546305,        !- Vertex 2 Xcoordinate
    4928825.725283211,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687188.8075453695,        !- Vertex 3 Xcoordinate
    4928825.655716789,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687188.8075453695,        !- Vertex 4 Xcoordinate
    4928825.655716789,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0017_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0017,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.9945203833,        !- Vertex 1 Xcoordinate
    4928823.997145817,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687187.9945203833,        !- Vertex 2 Xcoordinate
    4928823.997145817,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687187.1544796167,        !- Vertex 3 Xcoordinate
    4928822.283854183,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687187.1544796167,        !- Vertex 4 Xcoordinate
    4928822.283854183,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0018_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0018,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.9405121732,        !- Vertex 1 Xcoordinate
    4928819.9160002135,       !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687187.9405121732,        !- Vertex 2 Xcoordinate
    4928819.9160002135,       !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687189.6254878268,        !- Vertex 3 Xcoordinate
    4928819.0839997865,       !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687189.6254878268,        !- Vertex 4 Xcoordinate
    4928819.0839997865,       !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0019_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0019,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687191.7956141197,        !- Vertex 1 Xcoordinate
    4928819.534090418,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687191.7956141197,        !- Vertex 2 Xcoordinate
    4928819.534090418,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687192.4433858803,        !- Vertex 3 Xcoordinate
    4928820.849909581,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687192.4433858803,        !- Vertex 4 Xcoordinate
    4928820.849909581,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0022_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0022,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687180.8717873044,        !- Vertex 1 Xcoordinate
    4928818.954646889,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687180.8717873044,        !- Vertex 2 Xcoordinate
    4928818.954646889,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687181.2252126957,        !- Vertex 3 Xcoordinate
    4928819.615353111,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687181.2252126957,        !- Vertex 4 Xcoordinate
    4928819.615353111,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0023_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 2 Wall 0023,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687178.1783202577,        !- Vertex 1 Xcoordinate
    4928822.038167569,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687178.1783202577,        !- Vertex 2 Xcoordinate
    4928822.038167569,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687174.5496797423,        !- Vertex 3 Xcoordinate
    4928823.981832431,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687174.5496797423,        !- Vertex 4 Xcoordinate
    4928823.981832431,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687170.8520421055,        !- Vertex 1 Xcoordinate
    4928825.123319512,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687170.8520421055,        !- Vertex 2 Xcoordinate
    4928825.123319512,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687170.5059578945,        !- Vertex 3 Xcoordinate
    4928824.406680489,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687170.5059578945,        !- Vertex 4 Xcoordinate
    4928824.406680489,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687165.8043508357,        !- Vertex 1 Xcoordinate
    4928818.005817373,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687165.8043508357,        !- Vertex 2 Xcoordinate
    4928818.005817373,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687164.1826491642,        !- Vertex 3 Xcoordinate
    4928819.075182627,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687164.1826491642,        !- Vertex 4 Xcoordinate
    4928819.075182627,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687162.5341597024,        !- Vertex 1 Xcoordinate
    4928820.148050399,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687162.5341597024,        !- Vertex 2 Xcoordinate
    4928820.148050399,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687162.3838402976,        !- Vertex 3 Xcoordinate
    4928820.2319496,          !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687162.3838402976,        !- Vertex 4 Xcoordinate
    4928820.2319496,          !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687163.7594785742,        !- Vertex 1 Xcoordinate
    4928823.893814139,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687163.7594785742,        !- Vertex 2 Xcoordinate
    4928823.893814139,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687165.3885214259,        !- Vertex 3 Xcoordinate
    4928827.7461858615,       !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687165.3885214259,        !- Vertex 4 Xcoordinate
    4928827.7461858615,       !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687167.0113192982,        !- Vertex 1 Xcoordinate
    4928831.284470601,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687167.0113192982,        !- Vertex 2 Xcoordinate
    4928831.284470601,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687167.1266807019,        !- Vertex 3 Xcoordinate
    4928831.2355293995,       !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687167.1266807019,        !- Vertex 4 Xcoordinate
    4928831.2355293995,       !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687167.8421426896,        !- Vertex 1 Xcoordinate
    4928832.786781073,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687167.8421426896,        !- Vertex 2 Xcoordinate
    4928832.786781073,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687168.4958573104,        !- Vertex 3 Xcoordinate
    4928834.5032189265,       !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687168.4958573104,        !- Vertex 4 Xcoordinate
    4928834.5032189265,       !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687170.3560584787,        !- Vertex 1 Xcoordinate
    4928835.566655609,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687170.3560584787,        !- Vertex 2 Xcoordinate
    4928835.566655609,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687171.7019415215,        !- Vertex 3 Xcoordinate
    4928834.993344391,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687171.7019415215,        !- Vertex 4 Xcoordinate
    4928834.993344391,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687172.9897730994,        !- Vertex 1 Xcoordinate
    4928834.544554599,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687172.9897730994,        !- Vertex 2 Xcoordinate
    4928834.544554599,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687173.0282269006,        !- Vertex 3 Xcoordinate
    4928834.635445401,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687173.0282269006,        !- Vertex 4 Xcoordinate
    4928834.635445401,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687176.1209739477,        !- Vertex 1 Xcoordinate
    4928833.305336524,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687176.1209739477,        !- Vertex 2 Xcoordinate
    4928833.305336524,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687179.4070260522,        !- Vertex 3 Xcoordinate
    4928831.784663476,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687179.4070260522,        !- Vertex 4 Xcoordinate
    4928831.784663476,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687183.8263046668,        !- Vertex 1 Xcoordinate
    4928829.696815312,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687183.8263046668,        !- Vertex 2 Xcoordinate
    4928829.696815312,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687185.2906953333,        !- Vertex 3 Xcoordinate
    4928828.973184688,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687185.2906953333,        !- Vertex 4 Xcoordinate
    4928828.973184688,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.008454524,         !- Vertex 1 Xcoordinate
    4928829.131236746,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687187.008454524,         !- Vertex 2 Xcoordinate
    4928829.131236746,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687187.3905454761,        !- Vertex 3 Xcoordinate
    4928830.0247632535,       !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687187.3905454761,        !- Vertex 4 Xcoordinate
    4928830.0247632535,       !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0015_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0015,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687191.0721406281,        !- Vertex 1 Xcoordinate
    4928824.706287251,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687191.0721406281,        !- Vertex 2 Xcoordinate
    4928824.706287251,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687189.9328593719,        !- Vertex 3 Xcoordinate
    4928825.267712749,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687189.9328593719,        !- Vertex 4 Xcoordinate
    4928825.267712749,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0016_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0016,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687188.8414546305,        !- Vertex 1 Xcoordinate
    4928825.725283211,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687188.8414546305,        !- Vertex 2 Xcoordinate
    4928825.725283211,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687188.8075453695,        !- Vertex 3 Xcoordinate
    4928825.655716789,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687188.8075453695,        !- Vertex 4 Xcoordinate
    4928825.655716789,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0017_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0017,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.9945203833,        !- Vertex 1 Xcoordinate
    4928823.997145817,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687187.9945203833,        !- Vertex 2 Xcoordinate
    4928823.997145817,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687187.1544796167,        !- Vertex 3 Xcoordinate
    4928822.283854183,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687187.1544796167,        !- Vertex 4 Xcoordinate
    4928822.283854183,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0018_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0018,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.9405121732,        !- Vertex 1 Xcoordinate
    4928819.9160002135,       !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687187.9405121732,        !- Vertex 2 Xcoordinate
    4928819.9160002135,       !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687189.6254878268,        !- Vertex 3 Xcoordinate
    4928819.0839997865,       !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687189.6254878268,        !- Vertex 4 Xcoordinate
    4928819.0839997865,       !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0019_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0019,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687191.7956141197,        !- Vertex 1 Xcoordinate
    4928819.534090418,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687191.7956141197,        !- Vertex 2 Xcoordinate
    4928819.534090418,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687192.4433858803,        !- Vertex 3 Xcoordinate
    4928820.849909581,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687192.4433858803,        !- Vertex 4 Xcoordinate
    4928820.849909581,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0022_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0022,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687180.8717873044,        !- Vertex 1 Xcoordinate
    4928818.954646889,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687180.8717873044,        !- Vertex 2 Xcoordinate
    4928818.954646889,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687181.2252126957,        !- Vertex 3 Xcoordinate
    4928819.615353111,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687181.2252126957,        !- Vertex 4 Xcoordinate
    4928819.615353111,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0023_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_0_a1 Storey 3 Wall 0023,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687178.1783202577,        !- Vertex 1 Xcoordinate
    4928822.038167569,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687178.1783202577,        !- Vertex 2 Xcoordinate
    4928822.038167569,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687174.5496797423,        !- Vertex 3 Xcoordinate
    4928823.981832431,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687174.5496797423,        !- Vertex 4 Xcoordinate
    4928823.981832431,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687199.0106304098,        !- Vertex 1 Xcoordinate
    4928837.371899523,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687199.0106304098,        !- Vertex 2 Xcoordinate
    4928837.371899523,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687198.3953695901,        !- Vertex 3 Xcoordinate
    4928835.956100478,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687198.3953695901,        !- Vertex 4 Xcoordinate
    4928835.956100478,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687198.2421956828,        !- Vertex 1 Xcoordinate
    4928834.480622733,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687198.2421956828,        !- Vertex 2 Xcoordinate
    4928834.480622733,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687198.6928043172,        !- Vertex 3 Xcoordinate
    4928834.310377267,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687198.6928043172,        !- Vertex 4 Xcoordinate
    4928834.310377267,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687189.2432374685,        !- Vertex 1 Xcoordinate
    4928834.355524399,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687189.2432374685,        !- Vertex 2 Xcoordinate
    4928834.355524399,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687190.5957625316,        !- Vertex 3 Xcoordinate
    4928837.5174756,          !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687190.5957625316,        !- Vertex 4 Xcoordinate
    4928837.5174756,          !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.5612280733,        !- Vertex 1 Xcoordinate
    4928842.296436468,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687187.5612280733,        !- Vertex 2 Xcoordinate
    4928842.296436468,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687182.9467719266,        !- Vertex 3 Xcoordinate
    4928844.271563532,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687182.9467719266,        !- Vertex 4 Xcoordinate
    4928844.271563532,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687179.1580754914,        !- Vertex 1 Xcoordinate
    4928847.422848378,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687179.1580754914,        !- Vertex 2 Xcoordinate
    4928847.422848378,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687179.6999245086,        !- Vertex 3 Xcoordinate
    4928848.835151623,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687179.6999245086,        !- Vertex 4 Xcoordinate
    4928848.835151623,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687180.8576720889,        !- Vertex 1 Xcoordinate
    4928851.843344072,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687180.8576720889,        !- Vertex 2 Xcoordinate
    4928851.843344072,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687181.5603279112,        !- Vertex 3 Xcoordinate
    4928853.664655929,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687181.5603279112,        !- Vertex 4 Xcoordinate
    4928853.664655929,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687186.5913265252,        !- Vertex 1 Xcoordinate
    4928853.378471134,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687186.5913265252,        !- Vertex 2 Xcoordinate
    4928853.378471134,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687191.2966734748,        !- Vertex 3 Xcoordinate
    4928851.249528866,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687191.2966734748,        !- Vertex 4 Xcoordinate
    4928851.249528866,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9313615103,        !- Vertex 1 Xcoordinate
    4928845.153765126,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687200.9313615103,        !- Vertex 2 Xcoordinate
    4928845.153765126,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687200.2846384897,        !- Vertex 3 Xcoordinate
    4928843.5142348735,       !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687200.2846384897,        !- Vertex 4 Xcoordinate
    4928843.5142348735,       !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.4927728861,        !- Vertex 1 Xcoordinate
    4928841.668342945,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687200.4927728861,        !- Vertex 2 Xcoordinate
    4928841.668342945,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687201.3632271138,        !- Vertex 3 Xcoordinate
    4928841.3236570535,       !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687201.3632271138,        !- Vertex 4 Xcoordinate
    4928841.3236570535,       !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0014_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a0 Storey 0 Wall 0014,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.4865438174,        !- Vertex 1 Xcoordinate
    4928838.360377267,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687200.4865438174,        !- Vertex 2 Xcoordinate
    4928838.360377267,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687200.0184561826,        !- Vertex 3 Xcoordinate
    4928838.530622733,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687200.0184561826,        !- Vertex 4 Xcoordinate
    4928838.530622733,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687209.5700517847,        !- Vertex 1 Xcoordinate
    4928830.561386887,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687209.5700517847,        !- Vertex 2 Xcoordinate
    4928830.561386887,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687204.2459482154,        !- Vertex 3 Xcoordinate
    4928819.427613113,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687204.2459482154,        !- Vertex 4 Xcoordinate
    4928819.427613113,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687193.2596629662,        !- Vertex 1 Xcoordinate
    4928822.508480553,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687193.2596629662,        !- Vertex 2 Xcoordinate
    4928822.508480553,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687193.4893370336,        !- Vertex 3 Xcoordinate
    4928822.975519448,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687193.4893370336,        !- Vertex 4 Xcoordinate
    4928822.975519448,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687193.1920950987,        !- Vertex 1 Xcoordinate
    4928823.661712536,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687193.1920950987,        !- Vertex 2 Xcoordinate
    4928823.661712536,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687192.6429049013,        !- Vertex 3 Xcoordinate
    4928823.932287465,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687192.6429049013,        !- Vertex 4 Xcoordinate
    4928823.932287465,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9503275913,        !- Vertex 1 Xcoordinate
    4928835.001873577,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687200.9503275913,        !- Vertex 2 Xcoordinate
    4928835.001873577,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687201.4956724087,        !- Vertex 3 Xcoordinate
    4928836.456126424,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687201.4956724087,        !- Vertex 4 Xcoordinate
    4928836.456126424,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687209.5700517847,        !- Vertex 1 Xcoordinate
    4928830.561386887,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687209.5700517847,        !- Vertex 2 Xcoordinate
    4928830.561386887,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687204.2459482154,        !- Vertex 3 Xcoordinate
    4928819.427613113,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687204.2459482154,        !- Vertex 4 Xcoordinate
    4928819.427613113,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687193.2596629662,        !- Vertex 1 Xcoordinate
    4928822.508480553,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687193.2596629662,        !- Vertex 2 Xcoordinate
    4928822.508480553,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687193.4893370336,        !- Vertex 3 Xcoordinate
    4928822.975519448,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687193.4893370336,        !- Vertex 4 Xcoordinate
    4928822.975519448,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687193.1920950987,        !- Vertex 1 Xcoordinate
    4928823.661712536,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687193.1920950987,        !- Vertex 2 Xcoordinate
    4928823.661712536,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687192.6429049013,        !- Vertex 3 Xcoordinate
    4928823.932287465,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687192.6429049013,        !- Vertex 4 Xcoordinate
    4928823.932287465,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9503275913,        !- Vertex 1 Xcoordinate
    4928835.001873577,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687200.9503275913,        !- Vertex 2 Xcoordinate
    4928835.001873577,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687201.4956724087,        !- Vertex 3 Xcoordinate
    4928836.456126424,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687201.4956724087,        !- Vertex 4 Xcoordinate
    4928836.456126424,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687209.5700517847,        !- Vertex 1 Xcoordinate
    4928830.561386887,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687209.5700517847,        !- Vertex 2 Xcoordinate
    4928830.561386887,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687204.2459482154,        !- Vertex 3 Xcoordinate
    4928819.427613113,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687204.2459482154,        !- Vertex 4 Xcoordinate
    4928819.427613113,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687193.2596629662,        !- Vertex 1 Xcoordinate
    4928822.508480553,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687193.2596629662,        !- Vertex 2 Xcoordinate
    4928822.508480553,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687193.4893370336,        !- Vertex 3 Xcoordinate
    4928822.975519448,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687193.4893370336,        !- Vertex 4 Xcoordinate
    4928822.975519448,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687193.1920950987,        !- Vertex 1 Xcoordinate
    4928823.661712536,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687193.1920950987,        !- Vertex 2 Xcoordinate
    4928823.661712536,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687192.6429049013,        !- Vertex 3 Xcoordinate
    4928823.932287465,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687192.6429049013,        !- Vertex 4 Xcoordinate
    4928823.932287465,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9503275913,        !- Vertex 1 Xcoordinate
    4928835.001873577,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687200.9503275913,        !- Vertex 2 Xcoordinate
    4928835.001873577,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687201.4956724087,        !- Vertex 3 Xcoordinate
    4928836.456126424,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687201.4956724087,        !- Vertex 4 Xcoordinate
    4928836.456126424,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687209.5700517847,        !- Vertex 1 Xcoordinate
    4928830.561386887,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687209.5700517847,        !- Vertex 2 Xcoordinate
    4928830.561386887,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687204.2459482154,        !- Vertex 3 Xcoordinate
    4928819.427613113,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687204.2459482154,        !- Vertex 4 Xcoordinate
    4928819.427613113,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687193.2596629662,        !- Vertex 1 Xcoordinate
    4928822.508480553,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687193.2596629662,        !- Vertex 2 Xcoordinate
    4928822.508480553,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687193.4893370336,        !- Vertex 3 Xcoordinate
    4928822.975519448,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687193.4893370336,        !- Vertex 4 Xcoordinate
    4928822.975519448,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687193.1920950987,        !- Vertex 1 Xcoordinate
    4928823.661712536,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687193.1920950987,        !- Vertex 2 Xcoordinate
    4928823.661712536,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687192.6429049013,        !- Vertex 3 Xcoordinate
    4928823.932287465,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687192.6429049013,        !- Vertex 4 Xcoordinate
    4928823.932287465,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9503275913,        !- Vertex 1 Xcoordinate
    4928835.001873577,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687200.9503275913,        !- Vertex 2 Xcoordinate
    4928835.001873577,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687201.4956724087,        !- Vertex 3 Xcoordinate
    4928836.456126424,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687201.4956724087,        !- Vertex 4 Xcoordinate
    4928836.456126424,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687192.009277086,         !- Vertex 1 Xcoordinate
    4928819.968570971,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687192.009277086,         !- Vertex 2 Xcoordinate
    4928819.968570971,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687192.886722914,         !- Vertex 3 Xcoordinate
    4928821.751429028,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687192.886722914,         !- Vertex 4 Xcoordinate
    4928821.751429028,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687192.8883489639,        !- Vertex 1 Xcoordinate
    4928823.811634343,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687192.8883489639,        !- Vertex 2 Xcoordinate
    4928823.811634343,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687192.0126510361,        !- Vertex 3 Xcoordinate
    4928824.243365657,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687192.0126510361,        !- Vertex 4 Xcoordinate
    4928824.243365657,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687203.8896695179,        !- Vertex 1 Xcoordinate
    4928818.683058419,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687203.8896695179,        !- Vertex 2 Xcoordinate
    4928818.683058419,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687201.5083304822,        !- Vertex 3 Xcoordinate
    4928813.702941581,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687201.5083304822,        !- Vertex 4 Xcoordinate
    4928813.702941581,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a0 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687189.630186347,         !- Vertex 1 Xcoordinate
    4928819.081284977,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687189.630186347,         !- Vertex 2 Xcoordinate
    4928819.081284977,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687190.4398136528,        !- Vertex 3 Xcoordinate
    4928818.681715024,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687190.4398136528,        !- Vertex 4 Xcoordinate
    4928818.681715024,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687199.0106304098,        !- Vertex 1 Xcoordinate
    4928837.371899523,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687199.0106304098,        !- Vertex 2 Xcoordinate
    4928837.371899523,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687198.3953695901,        !- Vertex 3 Xcoordinate
    4928835.956100478,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687198.3953695901,        !- Vertex 4 Xcoordinate
    4928835.956100478,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687189.0819626572,        !- Vertex 1 Xcoordinate
    4928833.9789915765,       !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687189.0819626572,        !- Vertex 2 Xcoordinate
    4928833.9789915765,       !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687190.5180373429,        !- Vertex 3 Xcoordinate
    4928837.336008423,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687190.5180373429,        !- Vertex 4 Xcoordinate
    4928837.336008423,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.5612280733,        !- Vertex 1 Xcoordinate
    4928842.296436468,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687187.5612280733,        !- Vertex 2 Xcoordinate
    4928842.296436468,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687182.9467719266,        !- Vertex 3 Xcoordinate
    4928844.271563532,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687182.9467719266,        !- Vertex 4 Xcoordinate
    4928844.271563532,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687179.1580754914,        !- Vertex 1 Xcoordinate
    4928847.422848378,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687179.1580754914,        !- Vertex 2 Xcoordinate
    4928847.422848378,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687179.6999245086,        !- Vertex 3 Xcoordinate
    4928848.835151623,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687179.6999245086,        !- Vertex 4 Xcoordinate
    4928848.835151623,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687180.8576720889,        !- Vertex 1 Xcoordinate
    4928851.843344072,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687180.8576720889,        !- Vertex 2 Xcoordinate
    4928851.843344072,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687181.5603279112,        !- Vertex 3 Xcoordinate
    4928853.664655929,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687181.5603279112,        !- Vertex 4 Xcoordinate
    4928853.664655929,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687186.5913265252,        !- Vertex 1 Xcoordinate
    4928853.378471134,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687186.5913265252,        !- Vertex 2 Xcoordinate
    4928853.378471134,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687191.2966734748,        !- Vertex 3 Xcoordinate
    4928851.249528866,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687191.2966734748,        !- Vertex 4 Xcoordinate
    4928851.249528866,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9313615103,        !- Vertex 1 Xcoordinate
    4928845.153765126,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687200.9313615103,        !- Vertex 2 Xcoordinate
    4928845.153765126,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687200.2846384897,        !- Vertex 3 Xcoordinate
    4928843.5142348735,       !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687200.2846384897,        !- Vertex 4 Xcoordinate
    4928843.5142348735,       !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9805878778,        !- Vertex 1 Xcoordinate
    4928841.475168209,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687200.9805878778,        !- Vertex 2 Xcoordinate
    4928841.475168209,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687202.3754121221,        !- Vertex 3 Xcoordinate
    4928840.922831791,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687202.3754121221,        !- Vertex 4 Xcoordinate
    4928840.922831791,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687204.3039073892,        !- Vertex 1 Xcoordinate
    4928841.859436575,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687204.3039073892,        !- Vertex 2 Xcoordinate
    4928841.859436575,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687204.9820926108,        !- Vertex 3 Xcoordinate
    4928843.418563425,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687204.9820926108,        !- Vertex 4 Xcoordinate
    4928843.418563425,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687199.0106304098,        !- Vertex 1 Xcoordinate
    4928837.371899523,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687199.0106304098,        !- Vertex 2 Xcoordinate
    4928837.371899523,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687198.3953695901,        !- Vertex 3 Xcoordinate
    4928835.956100478,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687198.3953695901,        !- Vertex 4 Xcoordinate
    4928835.956100478,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687189.0819626572,        !- Vertex 1 Xcoordinate
    4928833.9789915765,       !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687189.0819626572,        !- Vertex 2 Xcoordinate
    4928833.9789915765,       !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687190.5180373429,        !- Vertex 3 Xcoordinate
    4928837.336008423,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687190.5180373429,        !- Vertex 4 Xcoordinate
    4928837.336008423,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.5612280733,        !- Vertex 1 Xcoordinate
    4928842.296436468,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687187.5612280733,        !- Vertex 2 Xcoordinate
    4928842.296436468,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687182.9467719266,        !- Vertex 3 Xcoordinate
    4928844.271563532,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687182.9467719266,        !- Vertex 4 Xcoordinate
    4928844.271563532,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687179.1580754914,        !- Vertex 1 Xcoordinate
    4928847.422848378,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687179.1580754914,        !- Vertex 2 Xcoordinate
    4928847.422848378,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687179.6999245086,        !- Vertex 3 Xcoordinate
    4928848.835151623,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687179.6999245086,        !- Vertex 4 Xcoordinate
    4928848.835151623,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687180.8576720889,        !- Vertex 1 Xcoordinate
    4928851.843344072,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687180.8576720889,        !- Vertex 2 Xcoordinate
    4928851.843344072,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687181.5603279112,        !- Vertex 3 Xcoordinate
    4928853.664655929,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687181.5603279112,        !- Vertex 4 Xcoordinate
    4928853.664655929,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687186.5913265252,        !- Vertex 1 Xcoordinate
    4928853.378471134,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687186.5913265252,        !- Vertex 2 Xcoordinate
    4928853.378471134,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687191.2966734748,        !- Vertex 3 Xcoordinate
    4928851.249528866,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687191.2966734748,        !- Vertex 4 Xcoordinate
    4928851.249528866,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9313615103,        !- Vertex 1 Xcoordinate
    4928845.153765126,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687200.9313615103,        !- Vertex 2 Xcoordinate
    4928845.153765126,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687200.2846384897,        !- Vertex 3 Xcoordinate
    4928843.5142348735,       !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687200.2846384897,        !- Vertex 4 Xcoordinate
    4928843.5142348735,       !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9805878778,        !- Vertex 1 Xcoordinate
    4928841.475168209,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687200.9805878778,        !- Vertex 2 Xcoordinate
    4928841.475168209,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687202.3754121221,        !- Vertex 3 Xcoordinate
    4928840.922831791,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687202.3754121221,        !- Vertex 4 Xcoordinate
    4928840.922831791,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687204.3039073892,        !- Vertex 1 Xcoordinate
    4928841.859436575,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687204.3039073892,        !- Vertex 2 Xcoordinate
    4928841.859436575,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687204.9820926108,        !- Vertex 3 Xcoordinate
    4928843.418563425,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687204.9820926108,        !- Vertex 4 Xcoordinate
    4928843.418563425,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687199.0106304098,        !- Vertex 1 Xcoordinate
    4928837.371899523,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687199.0106304098,        !- Vertex 2 Xcoordinate
    4928837.371899523,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687198.3953695901,        !- Vertex 3 Xcoordinate
    4928835.956100478,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687198.3953695901,        !- Vertex 4 Xcoordinate
    4928835.956100478,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687189.0819626572,        !- Vertex 1 Xcoordinate
    4928833.9789915765,       !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687189.0819626572,        !- Vertex 2 Xcoordinate
    4928833.9789915765,       !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687190.5180373429,        !- Vertex 3 Xcoordinate
    4928837.336008423,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687190.5180373429,        !- Vertex 4 Xcoordinate
    4928837.336008423,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.5612280733,        !- Vertex 1 Xcoordinate
    4928842.296436468,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687187.5612280733,        !- Vertex 2 Xcoordinate
    4928842.296436468,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687182.9467719266,        !- Vertex 3 Xcoordinate
    4928844.271563532,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687182.9467719266,        !- Vertex 4 Xcoordinate
    4928844.271563532,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687179.1580754914,        !- Vertex 1 Xcoordinate
    4928847.422848378,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687179.1580754914,        !- Vertex 2 Xcoordinate
    4928847.422848378,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687179.6999245086,        !- Vertex 3 Xcoordinate
    4928848.835151623,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687179.6999245086,        !- Vertex 4 Xcoordinate
    4928848.835151623,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687180.8576720889,        !- Vertex 1 Xcoordinate
    4928851.843344072,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687180.8576720889,        !- Vertex 2 Xcoordinate
    4928851.843344072,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687181.5603279112,        !- Vertex 3 Xcoordinate
    4928853.664655929,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687181.5603279112,        !- Vertex 4 Xcoordinate
    4928853.664655929,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687186.5913265252,        !- Vertex 1 Xcoordinate
    4928853.378471134,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687186.5913265252,        !- Vertex 2 Xcoordinate
    4928853.378471134,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687191.2966734748,        !- Vertex 3 Xcoordinate
    4928851.249528866,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687191.2966734748,        !- Vertex 4 Xcoordinate
    4928851.249528866,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9313615103,        !- Vertex 1 Xcoordinate
    4928845.153765126,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687200.9313615103,        !- Vertex 2 Xcoordinate
    4928845.153765126,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687200.2846384897,        !- Vertex 3 Xcoordinate
    4928843.5142348735,       !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687200.2846384897,        !- Vertex 4 Xcoordinate
    4928843.5142348735,       !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9805878778,        !- Vertex 1 Xcoordinate
    4928841.475168209,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687200.9805878778,        !- Vertex 2 Xcoordinate
    4928841.475168209,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687202.3754121221,        !- Vertex 3 Xcoordinate
    4928840.922831791,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687202.3754121221,        !- Vertex 4 Xcoordinate
    4928840.922831791,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687204.3039073892,        !- Vertex 1 Xcoordinate
    4928841.859436575,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687204.3039073892,        !- Vertex 2 Xcoordinate
    4928841.859436575,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687204.9820926108,        !- Vertex 3 Xcoordinate
    4928843.418563425,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687204.9820926108,        !- Vertex 4 Xcoordinate
    4928843.418563425,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687199.0106304098,        !- Vertex 1 Xcoordinate
    4928837.371899523,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687199.0106304098,        !- Vertex 2 Xcoordinate
    4928837.371899523,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687198.3953695901,        !- Vertex 3 Xcoordinate
    4928835.956100478,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687198.3953695901,        !- Vertex 4 Xcoordinate
    4928835.956100478,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687189.0819626572,        !- Vertex 1 Xcoordinate
    4928833.9789915765,       !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687189.0819626572,        !- Vertex 2 Xcoordinate
    4928833.9789915765,       !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687190.5180373429,        !- Vertex 3 Xcoordinate
    4928837.336008423,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687190.5180373429,        !- Vertex 4 Xcoordinate
    4928837.336008423,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.5612280733,        !- Vertex 1 Xcoordinate
    4928842.296436468,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687187.5612280733,        !- Vertex 2 Xcoordinate
    4928842.296436468,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687182.9467719266,        !- Vertex 3 Xcoordinate
    4928844.271563532,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687182.9467719266,        !- Vertex 4 Xcoordinate
    4928844.271563532,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687179.1580754914,        !- Vertex 1 Xcoordinate
    4928847.422848378,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687179.1580754914,        !- Vertex 2 Xcoordinate
    4928847.422848378,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687179.6999245086,        !- Vertex 3 Xcoordinate
    4928848.835151623,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687179.6999245086,        !- Vertex 4 Xcoordinate
    4928848.835151623,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687180.8576720889,        !- Vertex 1 Xcoordinate
    4928851.843344072,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687180.8576720889,        !- Vertex 2 Xcoordinate
    4928851.843344072,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687181.5603279112,        !- Vertex 3 Xcoordinate
    4928853.664655929,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687181.5603279112,        !- Vertex 4 Xcoordinate
    4928853.664655929,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687186.5913265252,        !- Vertex 1 Xcoordinate
    4928853.378471134,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687186.5913265252,        !- Vertex 2 Xcoordinate
    4928853.378471134,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687191.2966734748,        !- Vertex 3 Xcoordinate
    4928851.249528866,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687191.2966734748,        !- Vertex 4 Xcoordinate
    4928851.249528866,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9313615103,        !- Vertex 1 Xcoordinate
    4928845.153765126,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687200.9313615103,        !- Vertex 2 Xcoordinate
    4928845.153765126,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687200.2846384897,        !- Vertex 3 Xcoordinate
    4928843.5142348735,       !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687200.2846384897,        !- Vertex 4 Xcoordinate
    4928843.5142348735,       !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687200.9805878778,        !- Vertex 1 Xcoordinate
    4928841.475168209,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687200.9805878778,        !- Vertex 2 Xcoordinate
    4928841.475168209,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687202.3754121221,        !- Vertex 3 Xcoordinate
    4928840.922831791,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687202.3754121221,        !- Vertex 4 Xcoordinate
    4928840.922831791,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687204.3039073892,        !- Vertex 1 Xcoordinate
    4928841.859436575,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687204.3039073892,        !- Vertex 2 Xcoordinate
    4928841.859436575,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687204.9820926108,        !- Vertex 3 Xcoordinate
    4928843.418563425,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687204.9820926108,        !- Vertex 4 Xcoordinate
    4928843.418563425,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687170.8520421055,        !- Vertex 1 Xcoordinate
    4928825.123319512,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687170.8520421055,        !- Vertex 2 Xcoordinate
    4928825.123319512,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687170.5059578945,        !- Vertex 3 Xcoordinate
    4928824.406680489,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687170.5059578945,        !- Vertex 4 Xcoordinate
    4928824.406680489,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687165.8043508357,        !- Vertex 1 Xcoordinate
    4928818.005817373,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687165.8043508357,        !- Vertex 2 Xcoordinate
    4928818.005817373,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687164.1826491642,        !- Vertex 3 Xcoordinate
    4928819.075182627,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687164.1826491642,        !- Vertex 4 Xcoordinate
    4928819.075182627,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687162.5341597024,        !- Vertex 1 Xcoordinate
    4928820.148050399,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687162.5341597024,        !- Vertex 2 Xcoordinate
    4928820.148050399,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687162.3838402976,        !- Vertex 3 Xcoordinate
    4928820.2319496,          !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687162.3838402976,        !- Vertex 4 Xcoordinate
    4928820.2319496,          !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687163.7594785742,        !- Vertex 1 Xcoordinate
    4928823.893814139,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687163.7594785742,        !- Vertex 2 Xcoordinate
    4928823.893814139,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687165.3885214259,        !- Vertex 3 Xcoordinate
    4928827.7461858615,       !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687165.3885214259,        !- Vertex 4 Xcoordinate
    4928827.7461858615,       !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687167.0113192982,        !- Vertex 1 Xcoordinate
    4928831.284470601,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687167.0113192982,        !- Vertex 2 Xcoordinate
    4928831.284470601,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687167.1266807019,        !- Vertex 3 Xcoordinate
    4928831.2355293995,       !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687167.1266807019,        !- Vertex 4 Xcoordinate
    4928831.2355293995,       !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687167.8421426896,        !- Vertex 1 Xcoordinate
    4928832.786781073,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687167.8421426896,        !- Vertex 2 Xcoordinate
    4928832.786781073,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687168.4958573104,        !- Vertex 3 Xcoordinate
    4928834.5032189265,       !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687168.4958573104,        !- Vertex 4 Xcoordinate
    4928834.5032189265,       !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0008_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687170.3560584787,        !- Vertex 1 Xcoordinate
    4928835.566655609,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687170.3560584787,        !- Vertex 2 Xcoordinate
    4928835.566655609,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687171.7019415215,        !- Vertex 3 Xcoordinate
    4928834.993344391,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687171.7019415215,        !- Vertex 4 Xcoordinate
    4928834.993344391,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0009_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687172.9897730994,        !- Vertex 1 Xcoordinate
    4928834.544554599,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687172.9897730994,        !- Vertex 2 Xcoordinate
    4928834.544554599,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687173.0282269006,        !- Vertex 3 Xcoordinate
    4928834.635445401,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687173.0282269006,        !- Vertex 4 Xcoordinate
    4928834.635445401,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687176.1209739477,        !- Vertex 1 Xcoordinate
    4928833.305336524,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687176.1209739477,        !- Vertex 2 Xcoordinate
    4928833.305336524,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687179.4070260522,        !- Vertex 3 Xcoordinate
    4928831.784663476,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687179.4070260522,        !- Vertex 4 Xcoordinate
    4928831.784663476,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0011_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0011,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687183.8263046668,        !- Vertex 1 Xcoordinate
    4928829.696815312,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687183.8263046668,        !- Vertex 2 Xcoordinate
    4928829.696815312,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687185.2906953333,        !- Vertex 3 Xcoordinate
    4928828.973184688,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687185.2906953333,        !- Vertex 4 Xcoordinate
    4928828.973184688,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0012_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0012,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.0861797127,        !- Vertex 1 Xcoordinate
    4928829.312703922,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687187.0861797127,        !- Vertex 2 Xcoordinate
    4928829.312703922,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687187.5518202874,        !- Vertex 3 Xcoordinate
    4928830.401296077,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687187.5518202874,        !- Vertex 4 Xcoordinate
    4928830.401296077,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0015_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0015,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687190.4418867629,        !- Vertex 1 Xcoordinate
    4928825.017365443,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687190.4418867629,        !- Vertex 2 Xcoordinate
    4928825.017365443,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687189.6291132371,        !- Vertex 3 Xcoordinate
    4928825.417634556,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687189.6291132371,        !- Vertex 4 Xcoordinate
    4928825.417634556,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0016_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0016,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687188.059975014,         !- Vertex 1 Xcoordinate
    4928824.131429029,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687188.059975014,         !- Vertex 2 Xcoordinate
    4928824.131429029,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687187.1860249861,        !- Vertex 3 Xcoordinate
    4928822.348570972,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687187.1860249861,        !- Vertex 4 Xcoordinate
    4928822.348570972,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0017_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0017,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687187.1873258261,        !- Vertex 1 Xcoordinate
    4928820.287715237,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687187.1873258261,        !- Vertex 2 Xcoordinate
    4928820.287715237,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687188.0626741739,        !- Vertex 3 Xcoordinate
    4928819.855284763,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687188.0626741739,        !- Vertex 4 Xcoordinate
    4928819.855284763,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0020_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0020,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687180.8717873044,        !- Vertex 1 Xcoordinate
    4928818.954646889,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687180.8717873044,        !- Vertex 2 Xcoordinate
    4928818.954646889,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687181.2252126957,        !- Vertex 3 Xcoordinate
    4928819.615353111,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687181.2252126957,        !- Vertex 4 Xcoordinate
    4928819.615353111,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0021_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_3 Storey 0 Wall 0021,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687178.1783202577,        !- Vertex 1 Xcoordinate
    4928822.038167569,        !- Vertex 1 Ycoordinate
    2.024370016674183,        !- Vertex 1 Zcoordinate
    687178.1783202577,        !- Vertex 2 Xcoordinate
    4928822.038167569,        !- Vertex 2 Ycoordinate
    0.9756299833258171,       !- Vertex 2 Zcoordinate
    687174.5496797423,        !- Vertex 3 Xcoordinate
    4928823.981832431,        !- Vertex 3 Ycoordinate
    0.9756299833258171,       !- Vertex 3 Zcoordinate
    687174.5496797423,        !- Vertex 4 Xcoordinate
    4928823.981832431,        !- Vertex 4 Ycoordinate
    2.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0016_K1_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 0 Wall 0016_K1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687201.2160339127,        !- Vertex 1 Xcoordinate
    4928838.095300594,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687201.2160339127,        !- Vertex 2 Xcoordinate
    4928838.095300594,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687200.370028476,         !- Vertex 3 Xcoordinate
    4928838.402871014,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687200.370028476,         !- Vertex 4 Xcoordinate
    4928838.402871014,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0011_K1_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 0 Wall 0011_K1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687198.6750628897,        !- Vertex 1 Xcoordinate
    4928834.317075727,        !- Vertex 1 Ycoordinate
    5.024370016674183,        !- Vertex 1 Zcoordinate
    687198.6750628897,        !- Vertex 2 Xcoordinate
    4928834.317075727,        !- Vertex 2 Ycoordinate
    3.975629983325817,        !- Vertex 2 Zcoordinate
    687199.5909559373,        !- Vertex 3 Xcoordinate
    4928833.970974098,        !- Vertex 3 Ycoordinate
    3.975629983325817,        !- Vertex 3 Zcoordinate
    687199.5909559373,        !- Vertex 4 Xcoordinate
    4928833.970974098,        !- Vertex 4 Ycoordinate
    5.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0016_K1_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 1 Wall 0016_K1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687201.2160339127,        !- Vertex 1 Xcoordinate
    4928838.095300594,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687201.2160339127,        !- Vertex 2 Xcoordinate
    4928838.095300594,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687200.370028476,         !- Vertex 3 Xcoordinate
    4928838.402871014,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687200.370028476,         !- Vertex 4 Xcoordinate
    4928838.402871014,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0011_K1_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 1 Wall 0011_K1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687198.6750628897,        !- Vertex 1 Xcoordinate
    4928834.317075727,        !- Vertex 1 Ycoordinate
    8.024370016674183,        !- Vertex 1 Zcoordinate
    687198.6750628897,        !- Vertex 2 Xcoordinate
    4928834.317075727,        !- Vertex 2 Ycoordinate
    6.975629983325817,        !- Vertex 2 Zcoordinate
    687199.5909559373,        !- Vertex 3 Xcoordinate
    4928833.970974098,        !- Vertex 3 Ycoordinate
    6.975629983325817,        !- Vertex 3 Zcoordinate
    687199.5909559373,        !- Vertex 4 Xcoordinate
    4928833.970974098,        !- Vertex 4 Ycoordinate
    8.024370016674183;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0016_K1_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 2 Wall 0016_K1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687201.2160339127,        !- Vertex 1 Xcoordinate
    4928838.095300594,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687201.2160339127,        !- Vertex 2 Xcoordinate
    4928838.095300594,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687200.370028476,         !- Vertex 3 Xcoordinate
    4928838.402871014,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687200.370028476,         !- Vertex 4 Xcoordinate
    4928838.402871014,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0011_K1_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 2 Wall 0011_K1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687198.6750628897,        !- Vertex 1 Xcoordinate
    4928834.317075727,        !- Vertex 1 Ycoordinate
    11.024370016674183,       !- Vertex 1 Zcoordinate
    687198.6750628897,        !- Vertex 2 Xcoordinate
    4928834.317075727,        !- Vertex 2 Ycoordinate
    9.975629983325817,        !- Vertex 2 Zcoordinate
    687199.5909559373,        !- Vertex 3 Xcoordinate
    4928833.970974098,        !- Vertex 3 Ycoordinate
    9.975629983325817,        !- Vertex 3 Zcoordinate
    687199.5909559373,        !- Vertex 4 Xcoordinate
    4928833.970974098,        !- Vertex 4 Ycoordinate
    11.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0016_K1_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_2_a1 Storey 3 Wall 0016_K1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687201.2160339127,        !- Vertex 1 Xcoordinate
    4928838.095300594,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687201.2160339127,        !- Vertex 2 Xcoordinate
    4928838.095300594,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687200.370028476,         !- Vertex 3 Xcoordinate
    4928838.402871014,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687200.370028476,         !- Vertex 4 Xcoordinate
    4928838.402871014,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0011_K1_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block f6d379d6a27a9cdf_1_a1 Storey 3 Wall 0011_K1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    687198.6750628897,        !- Vertex 1 Xcoordinate
    4928834.317075727,        !- Vertex 1 Ycoordinate
    14.024370016674183,       !- Vertex 1 Zcoordinate
    687198.6750628897,        !- Vertex 2 Xcoordinate
    4928834.317075727,        !- Vertex 2 Ycoordinate
    12.975629983325817,       !- Vertex 2 Zcoordinate
    687199.5909559373,        !- Vertex 3 Xcoordinate
    4928833.970974098,        !- Vertex 3 Ycoordinate
    12.975629983325817,       !- Vertex 3 Zcoordinate
    687199.5909559373,        !- Vertex 4 Xcoordinate
    4928833.970974098,        !- Vertex 4 Ycoordinate
    14.024370016674183;       !- Vertex 4 Zcoordinate

INTERNALMASS,
    f6d379d6a27a9cdf_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    202.01772999513642;       !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    300.6911984948884;        !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    201.23645950543477;       !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    301.47339350502074;       !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    351.6770069966675;        !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    351.9003449969607;        !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    301.84680249458046;       !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    351.6770069966675;        !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    351.9003449969607;        !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    301.84680249458046;       !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    351.6770069966675;        !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    351.9003449969607;        !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    301.84680249458046;       !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F4_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    351.6770069966675;        !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F4_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    351.9003449969607;        !- Surface Area

INTERNALMASS,
    f6d379d6a27a9cdf_F4_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    f6d379d6a27a9cdf_F4_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    301.84680249458046;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_31070_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687232.8163066574,        !- Vertex 1 Xcoordinate
    4928766.998931514,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687232.8163066574,        !- Vertex 2 Xcoordinate
    4928766.998931514,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687194.782221224,         !- Vertex 3 Xcoordinate
    4928786.537081796,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687194.782221224,         !- Vertex 4 Xcoordinate
    4928786.537081796,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31070_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687194.782221224,         !- Vertex 1 Xcoordinate
    4928786.537081796,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687194.782221224,         !- Vertex 2 Xcoordinate
    4928786.537081796,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687200.1929984887,        !- Vertex 3 Xcoordinate
    4928797.070119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687200.1929984887,        !- Vertex 4 Xcoordinate
    4928797.070119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31070_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687200.1929984887,        !- Vertex 1 Xcoordinate
    4928797.070119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687200.1929984887,        !- Vertex 2 Xcoordinate
    4928797.070119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687238.2271895674,        !- Vertex 3 Xcoordinate
    4928777.532066935,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687238.2271895674,        !- Vertex 4 Xcoordinate
    4928777.532066935,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31070_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687238.2271895674,        !- Vertex 1 Xcoordinate
    4928777.532066935,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687238.2271895674,        !- Vertex 2 Xcoordinate
    4928777.532066935,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687232.8163066574,        !- Vertex 3 Xcoordinate
    4928766.998931514,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687232.8163066574,        !- Vertex 4 Xcoordinate
    4928766.998931514,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31022_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687163.6639984892,        !- Vertex 1 Xcoordinate
    4928803.591119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687163.6639984892,        !- Vertex 2 Xcoordinate
    4928803.591119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687191.0443384692,        !- Vertex 3 Xcoordinate
    4928789.551438366,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687191.0443384692,        !- Vertex 4 Xcoordinate
    4928789.551438366,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31022_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687191.0443384692,        !- Vertex 1 Xcoordinate
    4928789.551438366,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687191.0443384692,        !- Vertex 2 Xcoordinate
    4928789.551438366,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687185.3829984891,        !- Vertex 3 Xcoordinate
    4928778.51111919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687185.3829984891,        !- Vertex 4 Xcoordinate
    4928778.51111919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31022_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687185.3829984891,        !- Vertex 1 Xcoordinate
    4928778.51111919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687185.3829984891,        !- Vertex 2 Xcoordinate
    4928778.51111919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687158.0030486274,        !- Vertex 3 Xcoordinate
    4928792.550525996,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687158.0030486274,        !- Vertex 4 Xcoordinate
    4928792.550525996,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31022_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687158.0030486274,        !- Vertex 1 Xcoordinate
    4928792.550525996,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687158.0030486274,        !- Vertex 2 Xcoordinate
    4928792.550525996,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687163.6639984892,        !- Vertex 3 Xcoordinate
    4928803.591119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687163.6639984892,        !- Vertex 4 Xcoordinate
    4928803.591119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30984_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687190.7329984889,        !- Vertex 1 Xcoordinate
    4928789.71111919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687190.7329984889,        !- Vertex 2 Xcoordinate
    4928789.71111919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687163.628249763,         !- Vertex 3 Xcoordinate
    4928803.60941285,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687163.628249763,         !- Vertex 4 Xcoordinate
    4928803.60941285,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30984_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687163.628249763,         !- Vertex 1 Xcoordinate
    4928803.60941285,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687163.628249763,         !- Vertex 2 Xcoordinate
    4928803.60941285,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687165.8439984891,        !- Vertex 3 Xcoordinate
    4928807.931119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687165.8439984891,        !- Vertex 4 Xcoordinate
    4928807.931119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30984_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687165.8439984891,        !- Vertex 1 Xcoordinate
    4928807.931119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687165.8439984891,        !- Vertex 2 Xcoordinate
    4928807.931119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687192.9491373338,        !- Vertex 3 Xcoordinate
    4928794.032551512,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687192.9491373338,        !- Vertex 4 Xcoordinate
    4928794.032551512,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30984_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687192.9491373338,        !- Vertex 1 Xcoordinate
    4928794.032551512,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687192.9491373338,        !- Vertex 2 Xcoordinate
    4928794.032551512,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687190.7329984889,        !- Vertex 3 Xcoordinate
    4928789.71111919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687190.7329984889,        !- Vertex 4 Xcoordinate
    4928789.71111919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30992_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687177.571193043,         !- Vertex 1 Xcoordinate
    4928807.79514682,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687177.571193043,         !- Vertex 2 Xcoordinate
    4928807.79514682,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687195.2270369725,        !- Vertex 3 Xcoordinate
    4928798.7286323635,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687195.2270369725,        !- Vertex 4 Xcoordinate
    4928798.7286323635,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30992_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687195.2270369725,        !- Vertex 1 Xcoordinate
    4928798.7286323635,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687195.2270369725,        !- Vertex 2 Xcoordinate
    4928798.7286323635,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687192.5629984888,        !- Vertex 3 Xcoordinate
    4928793.540119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687192.5629984888,        !- Vertex 4 Xcoordinate
    4928793.540119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30992_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687192.5629984888,        !- Vertex 1 Xcoordinate
    4928793.540119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687192.5629984888,        !- Vertex 2 Xcoordinate
    4928793.540119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687174.9069098047,        !- Vertex 3 Xcoordinate
    4928802.60680578,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687174.9069098047,        !- Vertex 4 Xcoordinate
    4928802.60680578,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30992_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687174.9069098047,        !- Vertex 1 Xcoordinate
    4928802.60680578,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687174.9069098047,        !- Vertex 2 Xcoordinate
    4928802.60680578,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687177.571193043,         !- Vertex 3 Xcoordinate
    4928807.79514682,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687177.571193043,         !- Vertex 4 Xcoordinate
    4928807.79514682,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30646_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687116.9149984897,        !- Vertex 1 Xcoordinate
    4928851.98111919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687116.9149984897,        !- Vertex 2 Xcoordinate
    4928851.98111919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687162.2439984891,        !- Vertex 3 Xcoordinate
    4928820.311119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687162.2439984891,        !- Vertex 4 Xcoordinate
    4928820.311119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30646_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687162.2439984891,        !- Vertex 1 Xcoordinate
    4928820.311119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687162.2439984891,        !- Vertex 2 Xcoordinate
    4928820.311119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687153.8789750887,        !- Vertex 3 Xcoordinate
    4928808.339783198,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687153.8789750887,        !- Vertex 4 Xcoordinate
    4928808.339783198,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30646_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687153.8789750887,        !- Vertex 1 Xcoordinate
    4928808.339783198,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687153.8789750887,        !- Vertex 2 Xcoordinate
    4928808.339783198,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687108.5499750904,        !- Vertex 3 Xcoordinate
    4928840.009783208,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687108.5499750904,        !- Vertex 4 Xcoordinate
    4928840.009783208,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30646_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687108.5499750904,        !- Vertex 1 Xcoordinate
    4928840.009783208,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687108.5499750904,        !- Vertex 2 Xcoordinate
    4928840.009783208,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687116.9149984897,        !- Vertex 3 Xcoordinate
    4928851.98111919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687116.9149984897,        !- Vertex 4 Xcoordinate
    4928851.98111919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30905_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687178.1799864034,        !- Vertex 1 Xcoordinate
    4928819.507529597,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687178.1799864034,        !- Vertex 2 Xcoordinate
    4928819.507529597,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687199.797362653,         !- Vertex 3 Xcoordinate
    4928808.825064617,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687199.797362653,         !- Vertex 4 Xcoordinate
    4928808.825064617,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30905_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687199.797362653,         !- Vertex 1 Xcoordinate
    4928808.825064617,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687199.797362653,         !- Vertex 2 Xcoordinate
    4928808.825064617,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687194.892998489,         !- Vertex 3 Xcoordinate
    4928798.900119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687194.892998489,         !- Vertex 4 Xcoordinate
    4928798.900119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30905_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687194.892998489,         !- Vertex 1 Xcoordinate
    4928798.900119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687194.892998489,         !- Vertex 2 Xcoordinate
    4928798.900119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687173.2753775651,        !- Vertex 3 Xcoordinate
    4928809.582406986,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687173.2753775651,        !- Vertex 4 Xcoordinate
    4928809.582406986,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30905_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687173.2753775651,        !- Vertex 1 Xcoordinate
    4928809.582406986,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687173.2753775651,        !- Vertex 2 Xcoordinate
    4928809.582406986,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687178.1799864034,        !- Vertex 3 Xcoordinate
    4928819.507529597,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687178.1799864034,        !- Vertex 4 Xcoordinate
    4928819.507529597,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_87569_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687150.9055007655,        !- Vertex 1 Xcoordinate
    4928804.150098712,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687150.9055007655,        !- Vertex 2 Xcoordinate
    4928804.150098712,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687140.2658525557,        !- Vertex 3 Xcoordinate
    4928811.416688179,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687140.2658525557,        !- Vertex 4 Xcoordinate
    4928811.416688179,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_87569_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687140.2658525557,        !- Vertex 1 Xcoordinate
    4928811.416688179,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687140.2658525557,        !- Vertex 2 Xcoordinate
    4928811.416688179,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687143.2739984894,        !- Vertex 3 Xcoordinate
    4928815.821119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687143.2739984894,        !- Vertex 4 Xcoordinate
    4928815.821119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_87569_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687143.2739984894,        !- Vertex 1 Xcoordinate
    4928815.821119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687143.2739984894,        !- Vertex 2 Xcoordinate
    4928815.821119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687153.9136221989,        !- Vertex 3 Xcoordinate
    4928808.5545519935,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687153.9136221989,        !- Vertex 4 Xcoordinate
    4928808.5545519935,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_87569_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687153.9136221989,        !- Vertex 1 Xcoordinate
    4928808.5545519935,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687153.9136221989,        !- Vertex 2 Xcoordinate
    4928808.5545519935,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687150.9055007655,        !- Vertex 3 Xcoordinate
    4928804.150098712,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687150.9055007655,        !- Vertex 4 Xcoordinate
    4928804.150098712,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_92981_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687170.5478074495,        !- Vertex 1 Xcoordinate
    4928811.519779859,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687170.5478074495,        !- Vertex 2 Xcoordinate
    4928811.519779859,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687168.3939984891,        !- Vertex 3 Xcoordinate
    4928806.531119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687168.3939984891,        !- Vertex 4 Xcoordinate
    4928806.531119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_92981_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687168.3939984891,        !- Vertex 1 Xcoordinate
    4928806.531119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687168.3939984891,        !- Vertex 2 Xcoordinate
    4928806.531119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687163.8653623379,        !- Vertex 3 Xcoordinate
    4928808.486696509,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687163.8653623379,        !- Vertex 4 Xcoordinate
    4928808.486696509,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_92981_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687163.8653623379,        !- Vertex 1 Xcoordinate
    4928808.486696509,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687163.8653623379,        !- Vertex 2 Xcoordinate
    4928808.486696509,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687166.0194585517,        !- Vertex 3 Xcoordinate
    4928813.475182577,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687166.0194585517,        !- Vertex 4 Xcoordinate
    4928813.475182577,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_92981_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687166.0194585517,        !- Vertex 1 Xcoordinate
    4928813.475182577,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687166.0194585517,        !- Vertex 2 Xcoordinate
    4928813.475182577,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687170.5478074495,        !- Vertex 3 Xcoordinate
    4928811.519779859,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687170.5478074495,        !- Vertex 4 Xcoordinate
    4928811.519779859,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30912_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687173.05792871,          !- Vertex 1 Xcoordinate
    4928824.828544767,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687173.05792871,          !- Vertex 2 Xcoordinate
    4928824.828544767,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687179.2936420933,        !- Vertex 3 Xcoordinate
    4928808.361525111,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687179.2936420933,        !- Vertex 4 Xcoordinate
    4928808.361525111,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30912_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687179.2936420933,        !- Vertex 1 Xcoordinate
    4928808.361525111,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687179.2936420933,        !- Vertex 2 Xcoordinate
    4928808.361525111,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687171.9064274972,        !- Vertex 3 Xcoordinate
    4928805.564142592,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687171.9064274972,        !- Vertex 4 Xcoordinate
    4928805.564142592,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30912_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687171.9064274972,        !- Vertex 1 Xcoordinate
    4928805.564142592,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687171.9064274972,        !- Vertex 2 Xcoordinate
    4928805.564142592,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687165.6707141139,        !- Vertex 3 Xcoordinate
    4928822.031162247,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687165.6707141139,        !- Vertex 4 Xcoordinate
    4928822.031162247,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30912_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687165.6707141139,        !- Vertex 1 Xcoordinate
    4928822.031162247,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687165.6707141139,        !- Vertex 2 Xcoordinate
    4928822.031162247,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687173.05792871,          !- Vertex 3 Xcoordinate
    4928824.828544767,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687173.05792871,          !- Vertex 4 Xcoordinate
    4928824.828544767,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30593_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687214.7077367838,        !- Vertex 1 Xcoordinate
    4928840.837130823,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687214.7077367838,        !- Vertex 2 Xcoordinate
    4928840.837130823,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687191.1627896604,        !- Vertex 3 Xcoordinate
    4928851.267408748,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687191.1627896604,        !- Vertex 4 Xcoordinate
    4928851.267408748,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30593_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687191.1627896604,        !- Vertex 1 Xcoordinate
    4928851.267408748,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687191.1627896604,        !- Vertex 2 Xcoordinate
    4928851.267408748,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687194.9379378099,        !- Vertex 3 Xcoordinate
    4928859.789297068,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687194.9379378099,        !- Vertex 4 Xcoordinate
    4928859.789297068,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30593_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687194.9379378099,        !- Vertex 1 Xcoordinate
    4928859.789297068,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687194.9379378099,        !- Vertex 2 Xcoordinate
    4928859.789297068,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687218.4829984887,        !- Vertex 3 Xcoordinate
    4928849.359119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687218.4829984887,        !- Vertex 4 Xcoordinate
    4928849.359119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30593_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687218.4829984887,        !- Vertex 1 Xcoordinate
    4928849.359119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687218.4829984887,        !- Vertex 2 Xcoordinate
    4928849.359119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687214.7077367838,        !- Vertex 3 Xcoordinate
    4928840.837130823,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687214.7077367838,        !- Vertex 4 Xcoordinate
    4928840.837130823,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30574_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687199.8339984888,        !- Vertex 1 Xcoordinate
    4928861.289119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687199.8339984888,        !- Vertex 2 Xcoordinate
    4928861.289119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687220.0529984885,        !- Vertex 3 Xcoordinate
    4928852.608119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687220.0529984885,        !- Vertex 4 Xcoordinate
    4928852.608119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30574_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687220.0529984885,        !- Vertex 1 Xcoordinate
    4928852.608119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687220.0529984885,        !- Vertex 2 Xcoordinate
    4928852.608119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687218.364738216,         !- Vertex 3 Xcoordinate
    4928848.676135159,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687218.364738216,         !- Vertex 4 Xcoordinate
    4928848.676135159,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30574_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687218.364738216,         !- Vertex 1 Xcoordinate
    4928848.676135159,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687218.364738216,         !- Vertex 2 Xcoordinate
    4928848.676135159,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687198.1457382176,        !- Vertex 3 Xcoordinate
    4928857.357135163,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687198.1457382176,        !- Vertex 4 Xcoordinate
    4928857.357135163,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30574_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687198.1457382176,        !- Vertex 1 Xcoordinate
    4928857.357135163,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687198.1457382176,        !- Vertex 2 Xcoordinate
    4928857.357135163,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687199.8339984888,        !- Vertex 3 Xcoordinate
    4928861.289119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687199.8339984888,        !- Vertex 4 Xcoordinate
    4928861.289119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30530_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687191.198998489,         !- Vertex 1 Xcoordinate
    4928851.294119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687191.198998489,         !- Vertex 2 Xcoordinate
    4928851.294119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687182.2042372979,        !- Vertex 3 Xcoordinate
    4928855.363491568,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687182.2042372979,        !- Vertex 4 Xcoordinate
    4928855.363491568,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30530_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687182.2042372979,        !- Vertex 1 Xcoordinate
    4928855.363491568,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687182.2042372979,        !- Vertex 2 Xcoordinate
    4928855.363491568,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687187.8455491795,        !- Vertex 3 Xcoordinate
    4928867.832664321,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687187.8455491795,        !- Vertex 4 Xcoordinate
    4928867.832664321,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30530_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687187.8455491795,        !- Vertex 1 Xcoordinate
    4928867.832664321,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687187.8455491795,        !- Vertex 2 Xcoordinate
    4928867.832664321,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687196.8405546395,        !- Vertex 3 Xcoordinate
    4928863.763137643,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687196.8405546395,        !- Vertex 4 Xcoordinate
    4928863.763137643,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30530_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687196.8405546395,        !- Vertex 1 Xcoordinate
    4928863.763137643,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687196.8405546395,        !- Vertex 2 Xcoordinate
    4928863.763137643,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687191.198998489,         !- Vertex 3 Xcoordinate
    4928851.294119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687191.198998489,         !- Vertex 4 Xcoordinate
    4928851.294119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30546_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687199.6139984889,        !- Vertex 1 Xcoordinate
    4928866.689119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687199.6139984889,        !- Vertex 2 Xcoordinate
    4928866.689119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687221.9329984887,        !- Vertex 3 Xcoordinate
    4928856.498119191,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687221.9329984887,        !- Vertex 4 Xcoordinate
    4928856.498119191,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30546_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687221.9329984887,        !- Vertex 1 Xcoordinate
    4928856.498119191,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687221.9329984887,        !- Vertex 2 Xcoordinate
    4928856.498119191,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687219.9310883078,        !- Vertex 3 Xcoordinate
    4928852.112922125,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687219.9310883078,        !- Vertex 4 Xcoordinate
    4928852.112922125,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30546_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687219.9310883078,        !- Vertex 1 Xcoordinate
    4928852.112922125,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687219.9310883078,        !- Vertex 2 Xcoordinate
    4928852.112922125,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687197.6120883055,        !- Vertex 3 Xcoordinate
    4928862.303922118,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687197.6120883055,        !- Vertex 4 Xcoordinate
    4928862.303922118,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30546_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687197.6120883055,        !- Vertex 1 Xcoordinate
    4928862.303922118,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687197.6120883055,        !- Vertex 2 Xcoordinate
    4928862.303922118,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687199.6139984889,        !- Vertex 3 Xcoordinate
    4928866.689119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687199.6139984889,        !- Vertex 4 Xcoordinate
    4928866.689119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30506_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687194.3139984887,        !- Vertex 1 Xcoordinate
    4928874.798119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687194.3139984887,        !- Vertex 2 Xcoordinate
    4928874.798119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687224.0529984885,        !- Vertex 3 Xcoordinate
    4928860.888119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687224.0529984885,        !- Vertex 4 Xcoordinate
    4928860.888119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30506_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687224.0529984885,        !- Vertex 1 Xcoordinate
    4928860.888119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687224.0529984885,        !- Vertex 2 Xcoordinate
    4928860.888119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687221.8927266065,        !- Vertex 3 Xcoordinate
    4928856.268658706,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687221.8927266065,        !- Vertex 4 Xcoordinate
    4928856.268658706,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30506_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687221.8927266065,        !- Vertex 1 Xcoordinate
    4928856.268658706,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687221.8927266065,        !- Vertex 2 Xcoordinate
    4928856.268658706,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687192.1537266063,        !- Vertex 3 Xcoordinate
    4928870.1786587015,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687192.1537266063,        !- Vertex 4 Xcoordinate
    4928870.1786587015,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30506_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687192.1537266063,        !- Vertex 1 Xcoordinate
    4928870.1786587015,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687192.1537266063,        !- Vertex 2 Xcoordinate
    4928870.1786587015,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687194.3139984887,        !- Vertex 3 Xcoordinate
    4928874.798119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687194.3139984887,        !- Vertex 4 Xcoordinate
    4928874.798119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30452_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687185.9339984889,        !- Vertex 1 Xcoordinate
    4928863.439119193,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687185.9339984889,        !- Vertex 2 Xcoordinate
    4928863.439119193,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687166.2339984891,        !- Vertex 3 Xcoordinate
    4928873.689119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687166.2339984891,        !- Vertex 4 Xcoordinate
    4928873.689119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30452_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687166.2339984891,        !- Vertex 1 Xcoordinate
    4928873.689119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687166.2339984891,        !- Vertex 2 Xcoordinate
    4928873.689119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687167.9707568935,        !- Vertex 3 Xcoordinate
    4928877.026206828,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687167.9707568935,        !- Vertex 4 Xcoordinate
    4928877.026206828,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30452_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687167.9707568935,        !- Vertex 1 Xcoordinate
    4928877.026206828,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687167.9707568935,        !- Vertex 2 Xcoordinate
    4928877.026206828,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687187.6707568952,        !- Vertex 3 Xcoordinate
    4928866.776206834,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687187.6707568952,        !- Vertex 4 Xcoordinate
    4928866.776206834,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30452_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687187.6707568952,        !- Vertex 1 Xcoordinate
    4928866.776206834,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687187.6707568952,        !- Vertex 2 Xcoordinate
    4928866.776206834,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687185.9339984889,        !- Vertex 3 Xcoordinate
    4928863.439119193,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687185.9339984889,        !- Vertex 4 Xcoordinate
    4928863.439119193,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30477_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687190.953998489,         !- Vertex 1 Xcoordinate
    4928873.8291191915,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687190.953998489,         !- Vertex 2 Xcoordinate
    4928873.8291191915,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687187.483998489,         !- Vertex 3 Xcoordinate
    4928866.74911919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687187.483998489,         !- Vertex 4 Xcoordinate
    4928866.74911919,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30477_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687187.483998489,         !- Vertex 1 Xcoordinate
    4928866.74911919,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687187.483998489,         !- Vertex 2 Xcoordinate
    4928866.74911919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687180.7931790649,        !- Vertex 3 Xcoordinate
    4928870.028614518,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687180.7931790649,        !- Vertex 4 Xcoordinate
    4928870.028614518,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30477_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687180.7931790649,        !- Vertex 1 Xcoordinate
    4928870.028614518,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687180.7931790649,        !- Vertex 2 Xcoordinate
    4928870.028614518,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687184.2631790645,        !- Vertex 3 Xcoordinate
    4928877.108614521,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687184.2631790645,        !- Vertex 4 Xcoordinate
    4928877.108614521,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30477_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687184.2631790645,        !- Vertex 1 Xcoordinate
    4928877.108614521,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687184.2631790645,        !- Vertex 2 Xcoordinate
    4928877.108614521,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687190.953998489,         !- Vertex 3 Xcoordinate
    4928873.8291191915,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687190.953998489,         !- Vertex 4 Xcoordinate
    4928873.8291191915,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30282_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687193.3505652606,        !- Vertex 1 Xcoordinate
    4928891.825939302,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687193.3505652606,        !- Vertex 2 Xcoordinate
    4928891.825939302,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687181.5551637387,        !- Vertex 3 Xcoordinate
    4928869.783832049,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687181.5551637387,        !- Vertex 4 Xcoordinate
    4928869.783832049,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30282_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687181.5551637387,        !- Vertex 1 Xcoordinate
    4928869.783832049,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687181.5551637387,        !- Vertex 2 Xcoordinate
    4928869.783832049,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687175.812583851,         !- Vertex 3 Xcoordinate
    4928872.85686108,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687175.812583851,         !- Vertex 4 Xcoordinate
    4928872.85686108,         !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30282_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687175.812583851,         !- Vertex 1 Xcoordinate
    4928872.85686108,         !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687175.812583851,         !- Vertex 2 Xcoordinate
    4928872.85686108,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687187.607985373,         !- Vertex 3 Xcoordinate
    4928894.898968333,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687187.607985373,         !- Vertex 4 Xcoordinate
    4928894.898968333,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30282_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687187.607985373,         !- Vertex 1 Xcoordinate
    4928894.898968333,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687187.607985373,         !- Vertex 2 Xcoordinate
    4928894.898968333,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687193.3505652606,        !- Vertex 3 Xcoordinate
    4928891.825939302,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687193.3505652606,        !- Vertex 4 Xcoordinate
    4928891.825939302,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30272_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687172.8739984889,        !- Vertex 1 Xcoordinate
    4928874.353119192,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687172.8739984889,        !- Vertex 2 Xcoordinate
    4928874.353119192,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687186.1241535732,        !- Vertex 3 Xcoordinate
    4928895.915608158,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687186.1241535732,        !- Vertex 4 Xcoordinate
    4928895.915608158,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30272_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687186.1241535732,        !- Vertex 1 Xcoordinate
    4928895.915608158,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687186.1241535732,        !- Vertex 2 Xcoordinate
    4928895.915608158,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687189.891806297,         !- Vertex 3 Xcoordinate
    4928893.600499447,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687189.891806297,         !- Vertex 4 Xcoordinate
    4928893.600499447,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30272_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687189.891806297,         !- Vertex 1 Xcoordinate
    4928893.600499447,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687189.891806297,         !- Vertex 2 Xcoordinate
    4928893.600499447,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687176.6420875472,        !- Vertex 3 Xcoordinate
    4928872.037650714,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687176.6420875472,        !- Vertex 4 Xcoordinate
    4928872.037650714,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30272_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    687176.6420875472,        !- Vertex 1 Xcoordinate
    4928872.037650714,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687176.6420875472,        !- Vertex 2 Xcoordinate
    4928872.037650714,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687172.8739984889,        !- Vertex 3 Xcoordinate
    4928874.353119192,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687172.8739984889,        !- Vertex 4 Xcoordinate
    4928874.353119192,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F4_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F4_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F4_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F4_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_f6d379d6a27a9cdf_F4_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    f6d379d6a27a9cdf_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_f6d379d6a27a9cdf_F4_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F0_dwelling_0,    !- Name
    f6d379d6a27a9cdf_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F0_dwelling_1,    !- Name
    f6d379d6a27a9cdf_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F0_dwelling_2,    !- Name
    f6d379d6a27a9cdf_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F0_dwelling_3,    !- Name
    f6d379d6a27a9cdf_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F1_dwelling_0,    !- Name
    f6d379d6a27a9cdf_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F1_dwelling_1,    !- Name
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F1_dwelling_2,    !- Name
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F2_dwelling_0,    !- Name
    f6d379d6a27a9cdf_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F2_dwelling_1,    !- Name
    f6d379d6a27a9cdf_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F2_dwelling_2,    !- Name
    f6d379d6a27a9cdf_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F3_dwelling_0,    !- Name
    f6d379d6a27a9cdf_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F3_dwelling_1,    !- Name
    f6d379d6a27a9cdf_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F3_dwelling_2,    !- Name
    f6d379d6a27a9cdf_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F4_dwelling_0,    !- Name
    f6d379d6a27a9cdf_F4_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F4_dwelling_1,    !- Name
    f6d379d6a27a9cdf_F4_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_f6d379d6a27a9cdf_F4_dwelling_2,    !- Name
    f6d379d6a27a9cdf_F4_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7312898234710613,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F4_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F4_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_f6d379d6a27a9cdf_F4_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F4_dwelling_0,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F4_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F4_dwelling_1,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F4_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    f6d379d6a27a9cdf_F4_dwelling_2,    !- Zone Name
    EU_HeatOnly_f6d379d6a27a9cdf_F4_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    f6d379d6a27a9cdf_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F4_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F4_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    f6d379d6a27a9cdf_F4_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data