!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F0_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_fe984dea73e6dec3_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/fe984dea73e6dec3/fe984dea73e6dec3_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.9378813067869615,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.5485720851018077,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.7134802579238234,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    4.25633334941575,         !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.85;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    fe984dea73e6dec3_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    285.8642578125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    343.0751953125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    343.0751953125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    343.0751953125,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    285.900146484375,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    372.333251953125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    372.305419921875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    372.305419921875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    285.892822265625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    372.315673828125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    372.315673828125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    372.315673828125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    285.856201171875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    313.798828125,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    313.798828125,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    313.798828125,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    310.67431640625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    313.781982421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    313.781982421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    313.781982421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    fe984dea73e6dec3_F0_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    261.072509765625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.158999999985,        !- Vertex 1 Xcoordinate
    831.3070000000298,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1860.158999999985,        !- Vertex 2 Xcoordinate
    831.3070000000298,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1848.2430000000168,       !- Vertex 3 Xcoordinate
    815.839999999851,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1848.2430000000168,       !- Vertex 4 Xcoordinate
    815.839999999851,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a0 Storey 0 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1848.2430000000168,       !- Vertex 1 Xcoordinate
    815.839999999851,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1848.2430000000168,       !- Vertex 2 Xcoordinate
    815.839999999851,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1861.8279999999795,       !- Vertex 3 Xcoordinate
    817.480000000447,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1861.8279999999795,       !- Vertex 4 Xcoordinate
    817.480000000447,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.158999999985,        !- Vertex 1 Xcoordinate
    831.3070000000298,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1861.8279999999795,       !- Vertex 2 Xcoordinate
    817.480000000447,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1848.2430000000168,       !- Vertex 3 Xcoordinate
    815.839999999851,         !- Vertex 3 Ycoordinate
    0;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.7090000000317,       !- Vertex 1 Xcoordinate
    842.4060000004247,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1868.7090000000317,       !- Vertex 2 Xcoordinate
    842.4060000004247,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1861.045000000042,        !- Vertex 3 Xcoordinate
    832.4579999996349,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.5289999999804,       !- Vertex 1 Xcoordinate
    842.9960000002757,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1871.5289999999804,       !- Vertex 2 Xcoordinate
    842.9960000002757,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1868.7090000000317,       !- Vertex 3 Xcoordinate
    842.4060000004247,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1868.7090000000317,       !- Vertex 4 Xcoordinate
    842.4060000004247,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4470000000438,       !- Vertex 1 Xcoordinate
    834.3990000002086,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1882.4470000000438,       !- Vertex 2 Xcoordinate
    834.3990000002086,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1871.5289999999804,       !- Vertex 3 Xcoordinate
    842.9960000002757,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1871.5289999999804,       !- Vertex 4 Xcoordinate
    842.9960000002757,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4470000000438,       !- Vertex 1 Xcoordinate
    834.3990000002086,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1871.5289999999804,       !- Vertex 2 Xcoordinate
    842.9960000002757,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1868.7090000000317,       !- Vertex 3 Xcoordinate
    842.4060000004247,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.7090000000317,       !- Vertex 1 Xcoordinate
    842.4060000004247,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1868.7090000000317,       !- Vertex 2 Xcoordinate
    842.4060000004247,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1861.045000000042,        !- Vertex 3 Xcoordinate
    832.4579999996349,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.5289999999804,       !- Vertex 1 Xcoordinate
    842.9960000002757,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1871.5289999999804,       !- Vertex 2 Xcoordinate
    842.9960000002757,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1868.7090000000317,       !- Vertex 3 Xcoordinate
    842.4060000004247,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1868.7090000000317,       !- Vertex 4 Xcoordinate
    842.4060000004247,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4470000000438,       !- Vertex 1 Xcoordinate
    834.3990000002086,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1882.4470000000438,       !- Vertex 2 Xcoordinate
    834.3990000002086,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1871.5289999999804,       !- Vertex 3 Xcoordinate
    842.9960000002757,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1871.5289999999804,       !- Vertex 4 Xcoordinate
    842.9960000002757,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4470000000438,       !- Vertex 1 Xcoordinate
    834.3990000002086,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1861.045000000042,        !- Vertex 2 Xcoordinate
    832.4579999996349,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1868.7090000000317,       !- Vertex 3 Xcoordinate
    842.4060000004247,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1871.5289999999804,       !- Vertex 4 Xcoordinate
    842.9960000002757,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4470000000438,       !- Vertex 1 Xcoordinate
    834.3990000002086,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1871.5289999999804,       !- Vertex 2 Xcoordinate
    842.9960000002757,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1868.7090000000317,       !- Vertex 3 Xcoordinate
    842.4060000004247,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.7090000000317,       !- Vertex 1 Xcoordinate
    842.4060000004247,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1868.7090000000317,       !- Vertex 2 Xcoordinate
    842.4060000004247,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1861.045000000042,        !- Vertex 3 Xcoordinate
    832.4579999996349,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.5289999999804,       !- Vertex 1 Xcoordinate
    842.9960000002757,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1871.5289999999804,       !- Vertex 2 Xcoordinate
    842.9960000002757,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1868.7090000000317,       !- Vertex 3 Xcoordinate
    842.4060000004247,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1868.7090000000317,       !- Vertex 4 Xcoordinate
    842.4060000004247,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4470000000438,       !- Vertex 1 Xcoordinate
    834.3990000002086,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1882.4470000000438,       !- Vertex 2 Xcoordinate
    834.3990000002086,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1871.5289999999804,       !- Vertex 3 Xcoordinate
    842.9960000002757,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1871.5289999999804,       !- Vertex 4 Xcoordinate
    842.9960000002757,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4470000000438,       !- Vertex 1 Xcoordinate
    834.3990000002086,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1861.045000000042,        !- Vertex 2 Xcoordinate
    832.4579999996349,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1868.7090000000317,       !- Vertex 3 Xcoordinate
    842.4060000004247,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1871.5289999999804,       !- Vertex 4 Xcoordinate
    842.9960000002757,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4470000000438,       !- Vertex 1 Xcoordinate
    834.3990000002086,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1871.5289999999804,       !- Vertex 2 Xcoordinate
    842.9960000002757,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1868.7090000000317,       !- Vertex 3 Xcoordinate
    842.4060000004247,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.1489999999758,       !- Vertex 1 Xcoordinate
    806.7570000002161,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1856.1489999999758,       !- Vertex 2 Xcoordinate
    806.7570000002161,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1862.2060000000056,       !- Vertex 3 Xcoordinate
    814.3449999997392,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1862.2060000000056,       !- Vertex 4 Xcoordinate
    814.3449999997392,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1846.5690000000177,       !- Vertex 1 Xcoordinate
    813.6670000003651,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1846.5690000000177,       !- Vertex 2 Xcoordinate
    813.6670000003651,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1856.1489999999758,       !- Vertex 3 Xcoordinate
    806.7570000002161,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1856.1489999999758,       !- Vertex 4 Xcoordinate
    806.7570000002161,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1848.2430000000168,       !- Vertex 1 Xcoordinate
    815.839999999851,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1848.2430000000168,       !- Vertex 2 Xcoordinate
    815.839999999851,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1846.5690000000177,       !- Vertex 3 Xcoordinate
    813.6670000003651,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1846.5690000000177,       !- Vertex 4 Xcoordinate
    813.6670000003651,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.8279999999795,       !- Vertex 1 Xcoordinate
    817.480000000447,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1861.8279999999795,       !- Vertex 2 Xcoordinate
    817.480000000447,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1848.2430000000168,       !- Vertex 3 Xcoordinate
    815.839999999851,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1848.2430000000168,       !- Vertex 4 Xcoordinate
    815.839999999851,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.8279999999795,       !- Vertex 1 Xcoordinate
    817.480000000447,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1862.2060000000056,       !- Vertex 2 Xcoordinate
    814.3449999997392,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1856.1489999999758,       !- Vertex 3 Xcoordinate
    806.7570000002161,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1846.5690000000177,       !- Vertex 4 Xcoordinate
    813.6670000003651,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1848.2430000000168,       !- Vertex 5 Xcoordinate
    815.839999999851,         !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.219000000041,        !- Vertex 1 Xcoordinate
    830.5860000001267,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1886.219000000041,        !- Vertex 2 Xcoordinate
    830.5860000001267,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1886.6289999999572,       !- Vertex 3 Xcoordinate
    831.1059999996796,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1886.6289999999572,       !- Vertex 4 Xcoordinate
    831.1059999996796,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1888.3980000000447,       !- Vertex 1 Xcoordinate
    828.8859999999404,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1888.3980000000447,       !- Vertex 2 Xcoordinate
    828.8859999999404,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1886.219000000041,        !- Vertex 3 Xcoordinate
    830.5860000001267,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1886.219000000041,        !- Vertex 4 Xcoordinate
    830.5860000001267,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.9889999999432,       !- Vertex 1 Xcoordinate
    823.3459999999031,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1883.9889999999432,       !- Vertex 2 Xcoordinate
    823.3459999999031,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1888.3980000000447,       !- Vertex 3 Xcoordinate
    828.8859999999404,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1888.3980000000447,       !- Vertex 4 Xcoordinate
    828.8859999999404,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.829000000027,        !- Vertex 1 Xcoordinate
    820.7659999998286,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1881.829000000027,        !- Vertex 2 Xcoordinate
    820.7659999998286,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1883.9889999999432,       !- Vertex 3 Xcoordinate
    823.3459999999031,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1883.9889999999432,       !- Vertex 4 Xcoordinate
    823.3459999999031,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.548999999999,        !- Vertex 1 Xcoordinate
    822.6759999999776,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1879.548999999999,        !- Vertex 2 Xcoordinate
    822.6759999999776,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1881.829000000027,        !- Vertex 3 Xcoordinate
    820.7659999998286,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1881.829000000027,        !- Vertex 4 Xcoordinate
    820.7659999998286,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1880.548999999999,        !- Vertex 1 Xcoordinate
    823.8559999996796,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1880.548999999999,        !- Vertex 2 Xcoordinate
    823.8559999996796,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1879.548999999999,        !- Vertex 3 Xcoordinate
    822.6759999999776,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1879.548999999999,        !- Vertex 4 Xcoordinate
    822.6759999999776,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.0350000000326,       !- Vertex 1 Xcoordinate
    829.1809999998659,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1874.0350000000326,       !- Vertex 2 Xcoordinate
    829.1809999998659,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1880.548999999999,        !- Vertex 3 Xcoordinate
    823.8559999996796,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1880.548999999999,        !- Vertex 4 Xcoordinate
    823.8559999996796,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.4030000000494,       !- Vertex 1 Xcoordinate
    827.144999999553,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1874.0250000000233,       !- Vertex 3 Xcoordinate
    829.179999999702,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1874.0250000000233,       !- Vertex 4 Xcoordinate
    829.179999999702,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8329999999842,       !- Vertex 1 Xcoordinate
    833.436999999918,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1871.8329999999842,       !- Vertex 2 Xcoordinate
    833.436999999918,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1872.4030000000494,       !- Vertex 3 Xcoordinate
    827.144999999553,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1872.4030000000494,       !- Vertex 4 Xcoordinate
    827.144999999553,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.6289999999572,       !- Vertex 1 Xcoordinate
    831.1059999996796,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1886.6289999999572,       !- Vertex 2 Xcoordinate
    831.1059999996796,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1882.4470000000438,       !- Vertex 3 Xcoordinate
    834.3990000002086,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1882.4470000000438,       !- Vertex 4 Xcoordinate
    834.3990000002086,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.9889999999432,       !- Vertex 1 Xcoordinate
    823.3459999999031,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1888.3980000000447,       !- Vertex 2 Xcoordinate
    828.8859999999404,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1886.219000000041,        !- Vertex 3 Xcoordinate
    830.5860000001267,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1886.6289999999572,       !- Vertex 4 Xcoordinate
    831.1059999996796,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1882.4470000000438,       !- Vertex 5 Xcoordinate
    834.3990000002086,        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1871.8329999999842,       !- Vertex 6 Xcoordinate
    833.436999999918,         !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    1872.4030000000494,       !- Vertex 7 Xcoordinate
    827.144999999553,         !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    1874.0250000000233,       !- Vertex 8 Xcoordinate
    829.179999999702,         !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    1874.0350000000326,       !- Vertex 9 Xcoordinate
    829.1809999998659,        !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    1880.548999999999,        !- Vertex 10 Xcoordinate
    823.8559999996796,        !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    1879.548999999999,        !- Vertex 11 Xcoordinate
    822.6759999999776,        !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    1881.829000000027,        !- Vertex 12 Xcoordinate
    820.7659999998286,        !- Vertex 12 Ycoordinate
    6;                        !- Vertex 12 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.219000000041,        !- Vertex 1 Xcoordinate
    830.5860000001267,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1886.219000000041,        !- Vertex 2 Xcoordinate
    830.5860000001267,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1886.6289999999572,       !- Vertex 3 Xcoordinate
    831.1059999996796,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1886.6289999999572,       !- Vertex 4 Xcoordinate
    831.1059999996796,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1888.3980000000447,       !- Vertex 1 Xcoordinate
    828.8859999999404,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1888.3980000000447,       !- Vertex 2 Xcoordinate
    828.8859999999404,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1886.219000000041,        !- Vertex 3 Xcoordinate
    830.5860000001267,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1886.219000000041,        !- Vertex 4 Xcoordinate
    830.5860000001267,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.9889999999432,       !- Vertex 1 Xcoordinate
    823.3459999999031,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1883.9889999999432,       !- Vertex 2 Xcoordinate
    823.3459999999031,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1888.3980000000447,       !- Vertex 3 Xcoordinate
    828.8859999999404,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1888.3980000000447,       !- Vertex 4 Xcoordinate
    828.8859999999404,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.829000000027,        !- Vertex 1 Xcoordinate
    820.7659999998286,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1881.829000000027,        !- Vertex 2 Xcoordinate
    820.7659999998286,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1883.9889999999432,       !- Vertex 3 Xcoordinate
    823.3459999999031,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1883.9889999999432,       !- Vertex 4 Xcoordinate
    823.3459999999031,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.548999999999,        !- Vertex 1 Xcoordinate
    822.6759999999776,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1879.548999999999,        !- Vertex 2 Xcoordinate
    822.6759999999776,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1881.829000000027,        !- Vertex 3 Xcoordinate
    820.7659999998286,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1881.829000000027,        !- Vertex 4 Xcoordinate
    820.7659999998286,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1880.548999999999,        !- Vertex 1 Xcoordinate
    823.8559999996796,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1880.548999999999,        !- Vertex 2 Xcoordinate
    823.8559999996796,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1879.548999999999,        !- Vertex 3 Xcoordinate
    822.6759999999776,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1879.548999999999,        !- Vertex 4 Xcoordinate
    822.6759999999776,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.0350000000326,       !- Vertex 1 Xcoordinate
    829.1809999998659,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1874.0350000000326,       !- Vertex 2 Xcoordinate
    829.1809999998659,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1880.548999999999,        !- Vertex 3 Xcoordinate
    823.8559999996796,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1880.548999999999,        !- Vertex 4 Xcoordinate
    823.8559999996796,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.4030000000494,       !- Vertex 1 Xcoordinate
    827.144999999553,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1874.0250000000233,       !- Vertex 3 Xcoordinate
    829.179999999702,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1874.0250000000233,       !- Vertex 4 Xcoordinate
    829.179999999702,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8329999999842,       !- Vertex 1 Xcoordinate
    833.436999999918,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1871.8329999999842,       !- Vertex 2 Xcoordinate
    833.436999999918,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1872.4030000000494,       !- Vertex 3 Xcoordinate
    827.144999999553,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1872.4030000000494,       !- Vertex 4 Xcoordinate
    827.144999999553,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.6289999999572,       !- Vertex 1 Xcoordinate
    831.1059999996796,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1886.6289999999572,       !- Vertex 2 Xcoordinate
    831.1059999996796,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1882.4470000000438,       !- Vertex 3 Xcoordinate
    834.3990000002086,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1882.4470000000438,       !- Vertex 4 Xcoordinate
    834.3990000002086,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.6289999999572,       !- Vertex 1 Xcoordinate
    831.1059999996796,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1886.219000000041,        !- Vertex 2 Xcoordinate
    830.5860000001267,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1888.3980000000447,       !- Vertex 3 Xcoordinate
    828.8859999999404,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1883.9889999999432,       !- Vertex 4 Xcoordinate
    823.3459999999031,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1881.829000000027,        !- Vertex 5 Xcoordinate
    820.7659999998286,        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1879.548999999999,        !- Vertex 6 Xcoordinate
    822.6759999999776,        !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    1880.548999999999,        !- Vertex 7 Xcoordinate
    823.8559999996796,        !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    1874.0350000000326,       !- Vertex 8 Xcoordinate
    829.1809999998659,        !- Vertex 8 Ycoordinate
    6,                        !- Vertex 8 Zcoordinate
    1874.0250000000233,       !- Vertex 9 Xcoordinate
    829.179999999702,         !- Vertex 9 Ycoordinate
    6,                        !- Vertex 9 Zcoordinate
    1872.4030000000494,       !- Vertex 10 Xcoordinate
    827.144999999553,         !- Vertex 10 Ycoordinate
    6,                        !- Vertex 10 Zcoordinate
    1871.8329999999842,       !- Vertex 11 Xcoordinate
    833.436999999918,         !- Vertex 11 Ycoordinate
    6,                        !- Vertex 11 Zcoordinate
    1882.4470000000438,       !- Vertex 12 Xcoordinate
    834.3990000002086,        !- Vertex 12 Ycoordinate
    6;                        !- Vertex 12 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.9889999999432,       !- Vertex 1 Xcoordinate
    823.3459999999031,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1888.3980000000447,       !- Vertex 2 Xcoordinate
    828.8859999999404,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1886.219000000041,        !- Vertex 3 Xcoordinate
    830.5860000001267,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1886.6289999999572,       !- Vertex 4 Xcoordinate
    831.1059999996796,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1882.4470000000438,       !- Vertex 5 Xcoordinate
    834.3990000002086,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1871.8329999999842,       !- Vertex 6 Xcoordinate
    833.436999999918,         !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    1872.4030000000494,       !- Vertex 7 Xcoordinate
    827.144999999553,         !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    1874.0250000000233,       !- Vertex 8 Xcoordinate
    829.179999999702,         !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    1874.0350000000326,       !- Vertex 9 Xcoordinate
    829.1809999998659,        !- Vertex 9 Ycoordinate
    9,                        !- Vertex 9 Zcoordinate
    1880.548999999999,        !- Vertex 10 Xcoordinate
    823.8559999996796,        !- Vertex 10 Ycoordinate
    9,                        !- Vertex 10 Zcoordinate
    1879.548999999999,        !- Vertex 11 Xcoordinate
    822.6759999999776,        !- Vertex 11 Ycoordinate
    9,                        !- Vertex 11 Zcoordinate
    1881.829000000027,        !- Vertex 12 Xcoordinate
    820.7659999998286,        !- Vertex 12 Ycoordinate
    9;                        !- Vertex 12 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.219000000041,        !- Vertex 1 Xcoordinate
    830.5860000001267,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1886.219000000041,        !- Vertex 2 Xcoordinate
    830.5860000001267,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1886.6289999999572,       !- Vertex 3 Xcoordinate
    831.1059999996796,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1886.6289999999572,       !- Vertex 4 Xcoordinate
    831.1059999996796,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1888.3980000000447,       !- Vertex 1 Xcoordinate
    828.8859999999404,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1888.3980000000447,       !- Vertex 2 Xcoordinate
    828.8859999999404,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1886.219000000041,        !- Vertex 3 Xcoordinate
    830.5860000001267,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1886.219000000041,        !- Vertex 4 Xcoordinate
    830.5860000001267,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.9889999999432,       !- Vertex 1 Xcoordinate
    823.3459999999031,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1883.9889999999432,       !- Vertex 2 Xcoordinate
    823.3459999999031,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1888.3980000000447,       !- Vertex 3 Xcoordinate
    828.8859999999404,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1888.3980000000447,       !- Vertex 4 Xcoordinate
    828.8859999999404,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.829000000027,        !- Vertex 1 Xcoordinate
    820.7659999998286,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1881.829000000027,        !- Vertex 2 Xcoordinate
    820.7659999998286,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1883.9889999999432,       !- Vertex 3 Xcoordinate
    823.3459999999031,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1883.9889999999432,       !- Vertex 4 Xcoordinate
    823.3459999999031,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.548999999999,        !- Vertex 1 Xcoordinate
    822.6759999999776,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1879.548999999999,        !- Vertex 2 Xcoordinate
    822.6759999999776,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1881.829000000027,        !- Vertex 3 Xcoordinate
    820.7659999998286,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1881.829000000027,        !- Vertex 4 Xcoordinate
    820.7659999998286,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1880.548999999999,        !- Vertex 1 Xcoordinate
    823.8559999996796,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1880.548999999999,        !- Vertex 2 Xcoordinate
    823.8559999996796,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1879.548999999999,        !- Vertex 3 Xcoordinate
    822.6759999999776,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1879.548999999999,        !- Vertex 4 Xcoordinate
    822.6759999999776,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.0350000000326,       !- Vertex 1 Xcoordinate
    829.1809999998659,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1874.0350000000326,       !- Vertex 2 Xcoordinate
    829.1809999998659,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1880.548999999999,        !- Vertex 3 Xcoordinate
    823.8559999996796,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1880.548999999999,        !- Vertex 4 Xcoordinate
    823.8559999996796,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.4030000000494,       !- Vertex 1 Xcoordinate
    827.144999999553,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1874.0250000000233,       !- Vertex 3 Xcoordinate
    829.179999999702,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1874.0250000000233,       !- Vertex 4 Xcoordinate
    829.179999999702,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8329999999842,       !- Vertex 1 Xcoordinate
    833.436999999918,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1871.8329999999842,       !- Vertex 2 Xcoordinate
    833.436999999918,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1872.4030000000494,       !- Vertex 3 Xcoordinate
    827.144999999553,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1872.4030000000494,       !- Vertex 4 Xcoordinate
    827.144999999553,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.6289999999572,       !- Vertex 1 Xcoordinate
    831.1059999996796,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1886.6289999999572,       !- Vertex 2 Xcoordinate
    831.1059999996796,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1882.4470000000438,       !- Vertex 3 Xcoordinate
    834.3990000002086,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1882.4470000000438,       !- Vertex 4 Xcoordinate
    834.3990000002086,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.6289999999572,       !- Vertex 1 Xcoordinate
    831.1059999996796,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1886.219000000041,        !- Vertex 2 Xcoordinate
    830.5860000001267,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1888.3980000000447,       !- Vertex 3 Xcoordinate
    828.8859999999404,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1883.9889999999432,       !- Vertex 4 Xcoordinate
    823.3459999999031,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1881.829000000027,        !- Vertex 5 Xcoordinate
    820.7659999998286,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1879.548999999999,        !- Vertex 6 Xcoordinate
    822.6759999999776,        !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    1880.548999999999,        !- Vertex 7 Xcoordinate
    823.8559999996796,        !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    1874.0350000000326,       !- Vertex 8 Xcoordinate
    829.1809999998659,        !- Vertex 8 Ycoordinate
    9,                        !- Vertex 8 Zcoordinate
    1874.0250000000233,       !- Vertex 9 Xcoordinate
    829.179999999702,         !- Vertex 9 Ycoordinate
    9,                        !- Vertex 9 Zcoordinate
    1872.4030000000494,       !- Vertex 10 Xcoordinate
    827.144999999553,         !- Vertex 10 Ycoordinate
    9,                        !- Vertex 10 Zcoordinate
    1871.8329999999842,       !- Vertex 11 Xcoordinate
    833.436999999918,         !- Vertex 11 Ycoordinate
    9,                        !- Vertex 11 Zcoordinate
    1882.4470000000438,       !- Vertex 12 Xcoordinate
    834.3990000002086,        !- Vertex 12 Ycoordinate
    9;                        !- Vertex 12 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.9889999999432,       !- Vertex 1 Xcoordinate
    823.3459999999031,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1888.3980000000447,       !- Vertex 2 Xcoordinate
    828.8859999999404,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1886.219000000041,        !- Vertex 3 Xcoordinate
    830.5860000001267,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1886.6289999999572,       !- Vertex 4 Xcoordinate
    831.1059999996796,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1882.4470000000438,       !- Vertex 5 Xcoordinate
    834.3990000002086,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    1871.8329999999842,       !- Vertex 6 Xcoordinate
    833.436999999918,         !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    1872.4030000000494,       !- Vertex 7 Xcoordinate
    827.144999999553,         !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    1874.0250000000233,       !- Vertex 8 Xcoordinate
    829.179999999702,         !- Vertex 8 Ycoordinate
    12,                       !- Vertex 8 Zcoordinate
    1880.548999999999,        !- Vertex 9 Xcoordinate
    823.8559999996796,        !- Vertex 9 Ycoordinate
    12,                       !- Vertex 9 Zcoordinate
    1879.548999999999,        !- Vertex 10 Xcoordinate
    822.6759999999776,        !- Vertex 10 Ycoordinate
    12,                       !- Vertex 10 Zcoordinate
    1881.829000000027,        !- Vertex 11 Xcoordinate
    820.7659999998286,        !- Vertex 11 Ycoordinate
    12;                       !- Vertex 11 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.7090000000317,       !- Vertex 1 Xcoordinate
    842.4060000004247,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1868.7090000000317,       !- Vertex 2 Xcoordinate
    842.4060000004247,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1860.158999999985,        !- Vertex 3 Xcoordinate
    831.3070000000298,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1860.158999999985,        !- Vertex 4 Xcoordinate
    831.3070000000298,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.9479999999749,       !- Vertex 1 Xcoordinate
    842.6650000000373,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1869.9479999999749,       !- Vertex 2 Xcoordinate
    842.6650000000373,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1868.7090000000317,       !- Vertex 3 Xcoordinate
    842.4060000004247,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1868.7090000000317,       !- Vertex 4 Xcoordinate
    842.4060000004247,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.5209999999497,       !- Vertex 1 Xcoordinate
    828.2999999998137,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1860.5209999999497,       !- Vertex 2 Xcoordinate
    828.2999999998137,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1871.5219999999972,       !- Vertex 3 Xcoordinate
    829.6279999995604,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1871.5219999999972,       !- Vertex 4 Xcoordinate
    829.6279999995604,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.9479999999749,       !- Vertex 1 Xcoordinate
    842.6650000000373,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1871.5219999999972,       !- Vertex 2 Xcoordinate
    829.6279999995604,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1860.5209999999497,       !- Vertex 3 Xcoordinate
    828.2999999998137,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1860.158999999985,        !- Vertex 4 Xcoordinate
    831.3070000000298,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1868.7090000000317,       !- Vertex 5 Xcoordinate
    842.4060000004247,        !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.4030000000494,       !- Vertex 1 Xcoordinate
    827.144999999553,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1871.8329999999842,       !- Vertex 3 Xcoordinate
    833.436999999918,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1871.8329999999842,       !- Vertex 4 Xcoordinate
    833.436999999918,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4769999999553,       !- Vertex 1 Xcoordinate
    824.7259999997914,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1870.4769999999553,       !- Vertex 2 Xcoordinate
    824.7259999997914,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1872.4030000000494,       !- Vertex 3 Xcoordinate
    827.144999999553,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1872.4030000000494,       !- Vertex 4 Xcoordinate
    827.144999999553,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.045000000042,        !- Vertex 1 Xcoordinate
    832.4579999996349,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1861.045000000042,        !- Vertex 2 Xcoordinate
    832.4579999996349,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1853.9329999999609,       !- Vertex 3 Xcoordinate
    823.2259999997914,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1853.9329999999609,       !- Vertex 4 Xcoordinate
    823.2259999997914,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4769999999553,       !- Vertex 1 Xcoordinate
    824.7259999997914,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1871.8329999999842,       !- Vertex 3 Xcoordinate
    833.436999999918,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1853.9329999999609,       !- Vertex 5 Xcoordinate
    823.2259999997914,        !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.4030000000494,       !- Vertex 1 Xcoordinate
    827.144999999553,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1871.8329999999842,       !- Vertex 3 Xcoordinate
    833.436999999918,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1871.8329999999842,       !- Vertex 4 Xcoordinate
    833.436999999918,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4769999999553,       !- Vertex 1 Xcoordinate
    824.7259999997914,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1870.4769999999553,       !- Vertex 2 Xcoordinate
    824.7259999997914,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1872.4030000000494,       !- Vertex 3 Xcoordinate
    827.144999999553,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1872.4030000000494,       !- Vertex 4 Xcoordinate
    827.144999999553,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.045000000042,        !- Vertex 1 Xcoordinate
    832.4579999996349,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1861.045000000042,        !- Vertex 2 Xcoordinate
    832.4579999996349,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1853.9329999999609,       !- Vertex 3 Xcoordinate
    823.2259999997914,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1853.9329999999609,       !- Vertex 4 Xcoordinate
    823.2259999997914,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8329999999842,       !- Vertex 1 Xcoordinate
    833.436999999918,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1870.4769999999553,       !- Vertex 3 Xcoordinate
    824.7259999997914,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1853.9329999999609,       !- Vertex 4 Xcoordinate
    823.2259999997914,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1861.045000000042,        !- Vertex 5 Xcoordinate
    832.4579999996349,        !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4769999999553,       !- Vertex 1 Xcoordinate
    824.7259999997914,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1871.8329999999842,       !- Vertex 3 Xcoordinate
    833.436999999918,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1853.9329999999609,       !- Vertex 5 Xcoordinate
    823.2259999997914,        !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1872.4030000000494,       !- Vertex 1 Xcoordinate
    827.144999999553,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1871.8329999999842,       !- Vertex 3 Xcoordinate
    833.436999999918,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1871.8329999999842,       !- Vertex 4 Xcoordinate
    833.436999999918,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4769999999553,       !- Vertex 1 Xcoordinate
    824.7259999997914,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1870.4769999999553,       !- Vertex 2 Xcoordinate
    824.7259999997914,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1872.4030000000494,       !- Vertex 3 Xcoordinate
    827.144999999553,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1872.4030000000494,       !- Vertex 4 Xcoordinate
    827.144999999553,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.045000000042,        !- Vertex 1 Xcoordinate
    832.4579999996349,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1861.045000000042,        !- Vertex 2 Xcoordinate
    832.4579999996349,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1853.9329999999609,       !- Vertex 3 Xcoordinate
    823.2259999997914,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1853.9329999999609,       !- Vertex 4 Xcoordinate
    823.2259999997914,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8329999999842,       !- Vertex 1 Xcoordinate
    833.436999999918,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1870.4769999999553,       !- Vertex 3 Xcoordinate
    824.7259999997914,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1853.9329999999609,       !- Vertex 4 Xcoordinate
    823.2259999997914,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1861.045000000042,        !- Vertex 5 Xcoordinate
    832.4579999996349,        !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4769999999553,       !- Vertex 1 Xcoordinate
    824.7259999997914,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1871.8329999999842,       !- Vertex 3 Xcoordinate
    833.436999999918,         !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1853.9329999999609,       !- Vertex 5 Xcoordinate
    823.2259999997914,        !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.7689999999711,       !- Vertex 1 Xcoordinate
    817.5559999998659,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1864.7689999999711,       !- Vertex 2 Xcoordinate
    817.5559999998659,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1867.6289999999572,       !- Vertex 3 Xcoordinate
    821.1560000004247,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1867.6289999999572,       !- Vertex 4 Xcoordinate
    821.1560000004247,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.2060000000056,       !- Vertex 1 Xcoordinate
    814.3449999997392,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1862.2060000000056,       !- Vertex 2 Xcoordinate
    814.3449999997392,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1864.7689999999711,       !- Vertex 3 Xcoordinate
    817.5559999998659,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1864.7689999999711,       !- Vertex 4 Xcoordinate
    817.5559999998659,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.5219999999972,       !- Vertex 1 Xcoordinate
    829.6279999995604,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.5219999999972,       !- Vertex 2 Xcoordinate
    829.6279999995604,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1860.5209999999497,       !- Vertex 3 Xcoordinate
    828.2999999998137,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1860.5209999999497,       !- Vertex 4 Xcoordinate
    828.2999999998137,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.079000000027,        !- Vertex 1 Xcoordinate
    821.7160000000149,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1868.079000000027,        !- Vertex 2 Xcoordinate
    821.7160000000149,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1871.8980000000447,       !- Vertex 3 Xcoordinate
    826.5099999997765,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1871.8980000000447,       !- Vertex 4 Xcoordinate
    826.5099999997765,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1867.6289999999572,       !- Vertex 1 Xcoordinate
    821.1560000004247,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1867.6289999999572,       !- Vertex 2 Xcoordinate
    821.1560000004247,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1868.079000000027,        !- Vertex 3 Xcoordinate
    821.7160000000149,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1868.079000000027,        !- Vertex 4 Xcoordinate
    821.7160000000149,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.5219999999972,       !- Vertex 1 Xcoordinate
    829.6279999995604,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1871.8980000000447,       !- Vertex 2 Xcoordinate
    826.5099999997765,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1868.079000000027,        !- Vertex 3 Xcoordinate
    821.7160000000149,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1867.6289999999572,       !- Vertex 4 Xcoordinate
    821.1560000004247,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1864.7689999999711,       !- Vertex 5 Xcoordinate
    817.5559999998659,        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1862.2060000000056,       !- Vertex 6 Xcoordinate
    814.3449999997392,        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    1860.5209999999497,       !- Vertex 7 Xcoordinate
    828.2999999998137,        !- Vertex 7 Ycoordinate
    0;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1867.6289999999572,       !- Vertex 1 Xcoordinate
    821.1560000004247,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1867.6289999999572,       !- Vertex 2 Xcoordinate
    821.1560000004247,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1868.079000000027,        !- Vertex 3 Xcoordinate
    821.7160000000149,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1868.079000000027,        !- Vertex 4 Xcoordinate
    821.7160000000149,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.7689999999711,       !- Vertex 1 Xcoordinate
    817.5559999998659,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1864.7689999999711,       !- Vertex 2 Xcoordinate
    817.5559999998659,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1867.6289999999572,       !- Vertex 3 Xcoordinate
    821.1560000004247,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1867.6289999999572,       !- Vertex 4 Xcoordinate
    821.1560000004247,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1857.7229999999981,       !- Vertex 1 Xcoordinate
    808.7290000002831,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1864.7689999999711,       !- Vertex 3 Xcoordinate
    817.5559999998659,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1864.7689999999711,       !- Vertex 4 Xcoordinate
    817.5559999998659,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.3880000000354,       !- Vertex 1 Xcoordinate
    823.4490000000224,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1856.3880000000354,       !- Vertex 2 Xcoordinate
    823.4490000000224,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1857.7229999999981,       !- Vertex 3 Xcoordinate
    808.7290000002831,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1857.7229999999981,       !- Vertex 4 Xcoordinate
    808.7290000002831,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.079000000027,        !- Vertex 1 Xcoordinate
    821.7160000000149,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1868.079000000027,        !- Vertex 2 Xcoordinate
    821.7160000000149,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1870.4769999999553,       !- Vertex 3 Xcoordinate
    824.7259999997914,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1870.4769999999553,       !- Vertex 4 Xcoordinate
    824.7259999997914,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.7689999999711,       !- Vertex 1 Xcoordinate
    817.5559999998659,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1867.6289999999572,       !- Vertex 2 Xcoordinate
    821.1560000004247,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1868.079000000027,        !- Vertex 3 Xcoordinate
    821.7160000000149,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1870.4769999999553,       !- Vertex 4 Xcoordinate
    824.7259999997914,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1856.3880000000354,       !- Vertex 5 Xcoordinate
    823.4490000000224,        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1857.7229999999981,       !- Vertex 6 Xcoordinate
    808.7290000002831,        !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1867.6289999999572,       !- Vertex 1 Xcoordinate
    821.1560000004247,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1867.6289999999572,       !- Vertex 2 Xcoordinate
    821.1560000004247,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1868.079000000027,        !- Vertex 3 Xcoordinate
    821.7160000000149,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1868.079000000027,        !- Vertex 4 Xcoordinate
    821.7160000000149,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.7689999999711,       !- Vertex 1 Xcoordinate
    817.5559999998659,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1864.7689999999711,       !- Vertex 2 Xcoordinate
    817.5559999998659,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1867.6289999999572,       !- Vertex 3 Xcoordinate
    821.1560000004247,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1867.6289999999572,       !- Vertex 4 Xcoordinate
    821.1560000004247,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1857.7229999999981,       !- Vertex 1 Xcoordinate
    808.7290000002831,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1864.7689999999711,       !- Vertex 3 Xcoordinate
    817.5559999998659,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1864.7689999999711,       !- Vertex 4 Xcoordinate
    817.5559999998659,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.3880000000354,       !- Vertex 1 Xcoordinate
    823.4490000000224,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1856.3880000000354,       !- Vertex 2 Xcoordinate
    823.4490000000224,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1857.7229999999981,       !- Vertex 3 Xcoordinate
    808.7290000002831,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1857.7229999999981,       !- Vertex 4 Xcoordinate
    808.7290000002831,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.079000000027,        !- Vertex 1 Xcoordinate
    821.7160000000149,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1868.079000000027,        !- Vertex 2 Xcoordinate
    821.7160000000149,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1870.4769999999553,       !- Vertex 3 Xcoordinate
    824.7259999997914,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1870.4769999999553,       !- Vertex 4 Xcoordinate
    824.7259999997914,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4769999999553,       !- Vertex 1 Xcoordinate
    824.7259999997914,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1868.079000000027,        !- Vertex 2 Xcoordinate
    821.7160000000149,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1867.6289999999572,       !- Vertex 3 Xcoordinate
    821.1560000004247,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1864.7689999999711,       !- Vertex 4 Xcoordinate
    817.5559999998659,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1857.7229999999981,       !- Vertex 5 Xcoordinate
    808.7290000002831,        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    1856.3880000000354,       !- Vertex 6 Xcoordinate
    823.4490000000224,        !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.7689999999711,       !- Vertex 1 Xcoordinate
    817.5559999998659,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1867.6289999999572,       !- Vertex 2 Xcoordinate
    821.1560000004247,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1868.079000000027,        !- Vertex 3 Xcoordinate
    821.7160000000149,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1870.4769999999553,       !- Vertex 4 Xcoordinate
    824.7259999997914,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1856.3880000000354,       !- Vertex 5 Xcoordinate
    823.4490000000224,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1857.7229999999981,       !- Vertex 6 Xcoordinate
    808.7290000002831,        !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1867.6289999999572,       !- Vertex 1 Xcoordinate
    821.1560000004247,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1867.6289999999572,       !- Vertex 2 Xcoordinate
    821.1560000004247,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1868.079000000027,        !- Vertex 3 Xcoordinate
    821.7160000000149,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1868.079000000027,        !- Vertex 4 Xcoordinate
    821.7160000000149,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.7689999999711,       !- Vertex 1 Xcoordinate
    817.5559999998659,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1864.7689999999711,       !- Vertex 2 Xcoordinate
    817.5559999998659,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1867.6289999999572,       !- Vertex 3 Xcoordinate
    821.1560000004247,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1867.6289999999572,       !- Vertex 4 Xcoordinate
    821.1560000004247,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1857.7229999999981,       !- Vertex 1 Xcoordinate
    808.7290000002831,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1864.7689999999711,       !- Vertex 3 Xcoordinate
    817.5559999998659,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1864.7689999999711,       !- Vertex 4 Xcoordinate
    817.5559999998659,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.3880000000354,       !- Vertex 1 Xcoordinate
    823.4490000000224,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1856.3880000000354,       !- Vertex 2 Xcoordinate
    823.4490000000224,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1857.7229999999981,       !- Vertex 3 Xcoordinate
    808.7290000002831,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1857.7229999999981,       !- Vertex 4 Xcoordinate
    808.7290000002831,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1868.079000000027,        !- Vertex 1 Xcoordinate
    821.7160000000149,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1868.079000000027,        !- Vertex 2 Xcoordinate
    821.7160000000149,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1870.4769999999553,       !- Vertex 3 Xcoordinate
    824.7259999997914,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1870.4769999999553,       !- Vertex 4 Xcoordinate
    824.7259999997914,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4769999999553,       !- Vertex 1 Xcoordinate
    824.7259999997914,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1868.079000000027,        !- Vertex 2 Xcoordinate
    821.7160000000149,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1867.6289999999572,       !- Vertex 3 Xcoordinate
    821.1560000004247,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1864.7689999999711,       !- Vertex 4 Xcoordinate
    817.5559999998659,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1857.7229999999981,       !- Vertex 5 Xcoordinate
    808.7290000002831,        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    1856.3880000000354,       !- Vertex 6 Xcoordinate
    823.4490000000224,        !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.7689999999711,       !- Vertex 1 Xcoordinate
    817.5559999998659,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1867.6289999999572,       !- Vertex 2 Xcoordinate
    821.1560000004247,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1868.079000000027,        !- Vertex 3 Xcoordinate
    821.7160000000149,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1870.4769999999553,       !- Vertex 4 Xcoordinate
    824.7259999997914,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1856.3880000000354,       !- Vertex 5 Xcoordinate
    823.4490000000224,        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    1857.7229999999981,       !- Vertex 6 Xcoordinate
    808.7290000002831,        !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_5 Storey 0 Wall 0007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.2389999999432,       !- Vertex 1 Xcoordinate
    829.2079999996349,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.2389999999432,       !- Vertex 2 Xcoordinate
    829.2079999996349,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.0060000000522,       !- Vertex 3 Xcoordinate
    829.3980000000447,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.0060000000522,       !- Vertex 4 Xcoordinate
    829.3980000000447,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_5 Storey 0 Wall 0006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.1450000000186,       !- Vertex 1 Xcoordinate
    829.0910000000149,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.1450000000186,       !- Vertex 2 Xcoordinate
    829.0910000000149,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.2389999999432,       !- Vertex 3 Xcoordinate
    829.2079999996349,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.2389999999432,       !- Vertex 4 Xcoordinate
    829.2079999996349,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.0289999999804,       !- Vertex 1 Xcoordinate
    829.1859999997541,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.0289999999804,       !- Vertex 2 Xcoordinate
    829.1859999997541,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.1450000000186,       !- Vertex 3 Xcoordinate
    829.0910000000149,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.1450000000186,       !- Vertex 4 Xcoordinate
    829.0910000000149,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8980000000447,       !- Vertex 1 Xcoordinate
    826.5099999997765,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.8980000000447,       !- Vertex 2 Xcoordinate
    826.5099999997765,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.0289999999804,       !- Vertex 3 Xcoordinate
    829.1859999997541,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.0289999999804,       !- Vertex 4 Xcoordinate
    829.1859999997541,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.5289999999804,       !- Vertex 1 Xcoordinate
    842.9960000002757,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.5289999999804,       !- Vertex 2 Xcoordinate
    842.9960000002757,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1869.9479999999749,       !- Vertex 3 Xcoordinate
    842.6650000000373,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1869.9479999999749,       !- Vertex 4 Xcoordinate
    842.6650000000373,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.1899999999441,       !- Vertex 1 Xcoordinate
    832.2390000000596,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1885.1899999999441,       !- Vertex 2 Xcoordinate
    832.2390000000596,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1871.5289999999804,       !- Vertex 3 Xcoordinate
    842.9960000002757,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1871.5289999999804,       !- Vertex 4 Xcoordinate
    842.9960000002757,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_5 Storey 0 Wall 0013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.7449999999953,       !- Vertex 1 Xcoordinate
    831.0990000003949,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.7449999999953,       !- Vertex 2 Xcoordinate
    831.0990000003949,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1885.1899999999441,       !- Vertex 3 Xcoordinate
    832.2390000000596,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1885.1899999999441,       !- Vertex 4 Xcoordinate
    832.2390000000596,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0009,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_5 Storey 0 Wall 0012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.6110000000335,       !- Vertex 1 Xcoordinate
    830.9309999998659,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.6110000000335,       !- Vertex 2 Xcoordinate
    830.9309999998659,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1875.7449999999953,       !- Vertex 3 Xcoordinate
    831.0990000003949,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1875.7449999999953,       !- Vertex 4 Xcoordinate
    831.0990000003949,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_5 Storey 0 Wall 0011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.1870000000345,       !- Vertex 1 Xcoordinate
    830.8799999998882,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.1870000000345,       !- Vertex 2 Xcoordinate
    830.8799999998882,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1875.6110000000335,       !- Vertex 3 Xcoordinate
    830.9309999998659,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1875.6110000000335,       !- Vertex 4 Xcoordinate
    830.9309999998659,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.1899999999441,       !- Vertex 1 Xcoordinate
    832.2390000000596,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1875.7449999999953,       !- Vertex 2 Xcoordinate
    831.0990000003949,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1875.6110000000335,       !- Vertex 3 Xcoordinate
    830.9309999998659,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1875.1870000000345,       !- Vertex 4 Xcoordinate
    830.8799999998882,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1874.9189999999944,       !- Vertex 5 Xcoordinate
    830.5449999999255,        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1874.6149999999907,       !- Vertex 6 Xcoordinate
    830.1610000003129,        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    1874.0060000000522,       !- Vertex 7 Xcoordinate
    829.3980000000447,        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    1874.2389999999432,       !- Vertex 8 Xcoordinate
    829.2079999996349,        !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    1874.1450000000186,       !- Vertex 9 Xcoordinate
    829.0910000000149,        !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    1874.0289999999804,       !- Vertex 10 Xcoordinate
    829.1859999997541,        !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    1871.8980000000447,       !- Vertex 11 Xcoordinate
    826.5099999997765,        !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    1869.9479999999749,       !- Vertex 12 Xcoordinate
    842.6650000000373,        !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    1871.5289999999804,       !- Vertex 13 Xcoordinate
    842.9960000002757,        !- Vertex 13 Ycoordinate
    0;                        !- Vertex 13 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1857.7229999999981,       !- Vertex 1 Xcoordinate
    808.7290000002831,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1856.3880000000354,       !- Vertex 3 Xcoordinate
    823.4490000000224,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1856.3880000000354,       !- Vertex 4 Xcoordinate
    823.4490000000224,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.1489999999758,       !- Vertex 1 Xcoordinate
    806.7570000002161,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1856.1489999999758,       !- Vertex 2 Xcoordinate
    806.7570000002161,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1857.7229999999981,       !- Vertex 3 Xcoordinate
    808.7290000002831,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1857.7229999999981,       !- Vertex 4 Xcoordinate
    808.7290000002831,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1846.5690000000177,       !- Vertex 1 Xcoordinate
    813.6670000003651,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1846.5690000000177,       !- Vertex 2 Xcoordinate
    813.6670000003651,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1856.1489999999758,       !- Vertex 3 Xcoordinate
    806.7570000002161,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1856.1489999999758,       !- Vertex 4 Xcoordinate
    806.7570000002161,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.9329999999609,       !- Vertex 1 Xcoordinate
    823.2259999997914,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1853.9329999999609,       !- Vertex 2 Xcoordinate
    823.2259999997914,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1846.5690000000177,       !- Vertex 3 Xcoordinate
    813.6670000003651,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1846.5690000000177,       !- Vertex 4 Xcoordinate
    813.6670000003651,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.1489999999758,       !- Vertex 1 Xcoordinate
    806.7570000002161,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1856.3880000000354,       !- Vertex 3 Xcoordinate
    823.4490000000224,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1853.9329999999609,       !- Vertex 4 Xcoordinate
    823.2259999997914,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1846.5690000000177,       !- Vertex 5 Xcoordinate
    813.6670000003651,        !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1857.7229999999981,       !- Vertex 1 Xcoordinate
    808.7290000002831,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1856.3880000000354,       !- Vertex 3 Xcoordinate
    823.4490000000224,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1856.3880000000354,       !- Vertex 4 Xcoordinate
    823.4490000000224,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.1489999999758,       !- Vertex 1 Xcoordinate
    806.7570000002161,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1856.1489999999758,       !- Vertex 2 Xcoordinate
    806.7570000002161,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1857.7229999999981,       !- Vertex 3 Xcoordinate
    808.7290000002831,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1857.7229999999981,       !- Vertex 4 Xcoordinate
    808.7290000002831,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1846.5690000000177,       !- Vertex 1 Xcoordinate
    813.6670000003651,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1846.5690000000177,       !- Vertex 2 Xcoordinate
    813.6670000003651,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1856.1489999999758,       !- Vertex 3 Xcoordinate
    806.7570000002161,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1856.1489999999758,       !- Vertex 4 Xcoordinate
    806.7570000002161,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.9329999999609,       !- Vertex 1 Xcoordinate
    823.2259999997914,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1853.9329999999609,       !- Vertex 2 Xcoordinate
    823.2259999997914,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1846.5690000000177,       !- Vertex 3 Xcoordinate
    813.6670000003651,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1846.5690000000177,       !- Vertex 4 Xcoordinate
    813.6670000003651,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.3880000000354,       !- Vertex 1 Xcoordinate
    823.4490000000224,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1856.1489999999758,       !- Vertex 3 Xcoordinate
    806.7570000002161,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1846.5690000000177,       !- Vertex 4 Xcoordinate
    813.6670000003651,        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    1853.9329999999609,       !- Vertex 5 Xcoordinate
    823.2259999997914,        !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.1489999999758,       !- Vertex 1 Xcoordinate
    806.7570000002161,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1856.3880000000354,       !- Vertex 3 Xcoordinate
    823.4490000000224,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1853.9329999999609,       !- Vertex 4 Xcoordinate
    823.2259999997914,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1846.5690000000177,       !- Vertex 5 Xcoordinate
    813.6670000003651,        !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1857.7229999999981,       !- Vertex 1 Xcoordinate
    808.7290000002831,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1856.3880000000354,       !- Vertex 3 Xcoordinate
    823.4490000000224,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1856.3880000000354,       !- Vertex 4 Xcoordinate
    823.4490000000224,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.1489999999758,       !- Vertex 1 Xcoordinate
    806.7570000002161,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1856.1489999999758,       !- Vertex 2 Xcoordinate
    806.7570000002161,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1857.7229999999981,       !- Vertex 3 Xcoordinate
    808.7290000002831,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1857.7229999999981,       !- Vertex 4 Xcoordinate
    808.7290000002831,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1846.5690000000177,       !- Vertex 1 Xcoordinate
    813.6670000003651,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1846.5690000000177,       !- Vertex 2 Xcoordinate
    813.6670000003651,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1856.1489999999758,       !- Vertex 3 Xcoordinate
    806.7570000002161,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1856.1489999999758,       !- Vertex 4 Xcoordinate
    806.7570000002161,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.9329999999609,       !- Vertex 1 Xcoordinate
    823.2259999997914,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1853.9329999999609,       !- Vertex 2 Xcoordinate
    823.2259999997914,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1846.5690000000177,       !- Vertex 3 Xcoordinate
    813.6670000003651,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1846.5690000000177,       !- Vertex 4 Xcoordinate
    813.6670000003651,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.3880000000354,       !- Vertex 1 Xcoordinate
    823.4490000000224,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1856.1489999999758,       !- Vertex 3 Xcoordinate
    806.7570000002161,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1846.5690000000177,       !- Vertex 4 Xcoordinate
    813.6670000003651,        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1853.9329999999609,       !- Vertex 5 Xcoordinate
    823.2259999997914,        !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 2 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.1489999999758,       !- Vertex 1 Xcoordinate
    806.7570000002161,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    1856.3880000000354,       !- Vertex 3 Xcoordinate
    823.4490000000224,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    1853.9329999999609,       !- Vertex 4 Xcoordinate
    823.2259999997914,        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    1846.5690000000177,       !- Vertex 5 Xcoordinate
    813.6670000003651,        !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.9889999999432,       !- Vertex 1 Xcoordinate
    823.3459999999031,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1883.9889999999432,       !- Vertex 2 Xcoordinate
    823.3459999999031,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1888.3980000000447,       !- Vertex 3 Xcoordinate
    828.8859999999404,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1888.3980000000447,       !- Vertex 4 Xcoordinate
    828.8859999999404,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1881.829000000027,        !- Vertex 1 Xcoordinate
    820.7659999998286,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1881.829000000027,        !- Vertex 2 Xcoordinate
    820.7659999998286,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1883.9889999999432,       !- Vertex 3 Xcoordinate
    823.3459999999031,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1883.9889999999432,       !- Vertex 4 Xcoordinate
    823.3459999999031,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1879.548999999999,        !- Vertex 1 Xcoordinate
    822.6759999999776,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1879.548999999999,        !- Vertex 2 Xcoordinate
    822.6759999999776,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1881.829000000027,        !- Vertex 3 Xcoordinate
    820.7659999998286,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1881.829000000027,        !- Vertex 4 Xcoordinate
    820.7659999998286,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1880.548999999999,        !- Vertex 1 Xcoordinate
    823.8559999996796,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1880.548999999999,        !- Vertex 2 Xcoordinate
    823.8559999996796,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1879.548999999999,        !- Vertex 3 Xcoordinate
    822.6759999999776,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1879.548999999999,        !- Vertex 4 Xcoordinate
    822.6759999999776,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.1450000000186,       !- Vertex 1 Xcoordinate
    829.0910000000149,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.1450000000186,       !- Vertex 2 Xcoordinate
    829.0910000000149,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1880.548999999999,        !- Vertex 3 Xcoordinate
    823.8559999996796,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1880.548999999999,        !- Vertex 4 Xcoordinate
    823.8559999996796,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.2389999999432,       !- Vertex 1 Xcoordinate
    829.2079999996349,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.2389999999432,       !- Vertex 2 Xcoordinate
    829.2079999996349,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.1450000000186,       !- Vertex 3 Xcoordinate
    829.0910000000149,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.1450000000186,       !- Vertex 4 Xcoordinate
    829.0910000000149,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.0060000000522,       !- Vertex 1 Xcoordinate
    829.3980000000447,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.0060000000522,       !- Vertex 2 Xcoordinate
    829.3980000000447,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.2389999999432,       !- Vertex 3 Xcoordinate
    829.2079999996349,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.2389999999432,       !- Vertex 4 Xcoordinate
    829.2079999996349,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0011,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.6110000000335,       !- Vertex 1 Xcoordinate
    830.9309999998659,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.6110000000335,       !- Vertex 2 Xcoordinate
    830.9309999998659,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1875.1870000000345,       !- Vertex 3 Xcoordinate
    830.8799999998882,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1875.1870000000345,       !- Vertex 4 Xcoordinate
    830.8799999998882,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0012,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.7449999999953,       !- Vertex 1 Xcoordinate
    831.0990000003949,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.7449999999953,       !- Vertex 2 Xcoordinate
    831.0990000003949,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1875.6110000000335,       !- Vertex 3 Xcoordinate
    830.9309999998659,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1875.6110000000335,       !- Vertex 4 Xcoordinate
    830.9309999998659,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0013,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.1899999999441,       !- Vertex 1 Xcoordinate
    832.2390000000596,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1885.1899999999441,       !- Vertex 2 Xcoordinate
    832.2390000000596,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1875.7449999999953,       !- Vertex 3 Xcoordinate
    831.0990000003949,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1875.7449999999953,       !- Vertex 4 Xcoordinate
    831.0990000003949,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0014,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.6289999999572,       !- Vertex 1 Xcoordinate
    831.1059999996796,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1886.6289999999572,       !- Vertex 2 Xcoordinate
    831.1059999996796,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1885.1899999999441,       !- Vertex 3 Xcoordinate
    832.2390000000596,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1885.1899999999441,       !- Vertex 4 Xcoordinate
    832.2390000000596,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0015,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.219000000041,        !- Vertex 1 Xcoordinate
    830.5860000001267,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1886.219000000041,        !- Vertex 2 Xcoordinate
    830.5860000001267,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1886.6289999999572,       !- Vertex 3 Xcoordinate
    831.1059999996796,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1886.6289999999572,       !- Vertex 4 Xcoordinate
    831.1059999996796,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0016,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1888.3980000000447,       !- Vertex 1 Xcoordinate
    828.8859999999404,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1888.3980000000447,       !- Vertex 2 Xcoordinate
    828.8859999999404,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1886.219000000041,        !- Vertex 3 Xcoordinate
    830.5860000001267,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1886.219000000041,        !- Vertex 4 Xcoordinate
    830.5860000001267,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.6289999999572,       !- Vertex 1 Xcoordinate
    831.1059999996796,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1886.219000000041,        !- Vertex 2 Xcoordinate
    830.5860000001267,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1888.3980000000447,       !- Vertex 3 Xcoordinate
    828.8859999999404,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1883.9889999999432,       !- Vertex 4 Xcoordinate
    823.3459999999031,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    1881.829000000027,        !- Vertex 5 Xcoordinate
    820.7659999998286,        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1879.548999999999,        !- Vertex 6 Xcoordinate
    822.6759999999776,        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    1880.548999999999,        !- Vertex 7 Xcoordinate
    823.8559999996796,        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    1874.1450000000186,       !- Vertex 8 Xcoordinate
    829.0910000000149,        !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    1874.2389999999432,       !- Vertex 9 Xcoordinate
    829.2079999996349,        !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    1874.0060000000522,       !- Vertex 10 Xcoordinate
    829.3980000000447,        !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    1874.1899999999441,       !- Vertex 11 Xcoordinate
    829.6279999995604,        !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    1875.1870000000345,       !- Vertex 12 Xcoordinate
    830.8799999998882,        !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    1875.6110000000335,       !- Vertex 13 Xcoordinate
    830.9309999998659,        !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    1875.7449999999953,       !- Vertex 14 Xcoordinate
    831.0990000003949,        !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    1885.1899999999441,       !- Vertex 15 Xcoordinate
    832.2390000000596,        !- Vertex 15 Ycoordinate
    0;                        !- Vertex 15 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a0 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.8279999999795,       !- Vertex 1 Xcoordinate
    817.480000000447,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1861.8279999999795,       !- Vertex 2 Xcoordinate
    817.480000000447,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1860.5219487143913,       !- Vertex 3 Xcoordinate
    828.3001145152375,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1860.5219487143913,       !- Vertex 4 Xcoordinate
    828.3001145152375,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a0 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.5219487143913,       !- Vertex 1 Xcoordinate
    828.3001145152375,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1860.5219487143913,       !- Vertex 2 Xcoordinate
    828.3001145152375,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1861.8279999999795,       !- Vertex 3 Xcoordinate
    817.480000000447,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1861.8279999999795,       !- Vertex 4 Xcoordinate
    817.480000000447,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.9823985662078,       !- Vertex 1 Xcoordinate
    816.895032289438,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1856.3880000000354,       !- Vertex 2 Xcoordinate
    823.4490000000224,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1853.9333021283383,       !- Vertex 3 Xcoordinate
    823.226027444005,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1848.2430237598019,       !- Vertex 4 Xcoordinate
    815.8400028683245,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.3880000000354,       !- Vertex 1 Xcoordinate
    823.4490000000224,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1856.9823985662078,       !- Vertex 2 Xcoordinate
    816.895032289438,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1848.2430237598019,       !- Vertex 3 Xcoordinate
    815.8400028683245,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1853.9333021283383,       !- Vertex 4 Xcoordinate
    823.226027444005,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.045000000042,        !- Vertex 1 Xcoordinate
    832.4579999996349,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1861.045000000042,        !- Vertex 2 Xcoordinate
    832.4579999996349,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1871.8330548491795,       !- Vertex 3 Xcoordinate
    833.4363952185959,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1871.8330548491795,       !- Vertex 4 Xcoordinate
    833.4363952185959,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8330548491795,       !- Vertex 1 Xcoordinate
    833.4363952185959,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1871.8330548491795,       !- Vertex 2 Xcoordinate
    833.4363952185959,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1861.045000000042,        !- Vertex 3 Xcoordinate
    832.4579999996349,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4468908796553,       !- Vertex 1 Xcoordinate
    834.3989901039749,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.070294871577,        !- Vertex 2 Xcoordinate
    833.3672186406329,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1869.9479999999749,       !- Vertex 3 Xcoordinate
    842.6650000000373,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1871.5289999999804,       !- Vertex 4 Xcoordinate
    842.9960000002757,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4468908796553,       !- Vertex 1 Xcoordinate
    834.3989901039749,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.5289999999804,       !- Vertex 2 Xcoordinate
    842.9960000002757,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1869.9479999999749,       !- Vertex 3 Xcoordinate
    842.6650000000373,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1871.070294871577,        !- Vertex 4 Xcoordinate
    833.3672186406329,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.045000000042,        !- Vertex 1 Xcoordinate
    832.4579999996349,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1861.045000000042,        !- Vertex 2 Xcoordinate
    832.4579999996349,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1871.8330548491795,       !- Vertex 3 Xcoordinate
    833.4363952185959,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1871.8330548491795,       !- Vertex 4 Xcoordinate
    833.4363952185959,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8330548491795,       !- Vertex 1 Xcoordinate
    833.4363952185959,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1871.8330548491795,       !- Vertex 2 Xcoordinate
    833.4363952185959,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1861.045000000042,        !- Vertex 3 Xcoordinate
    832.4579999996349,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.045000000042,        !- Vertex 1 Xcoordinate
    832.4579999996349,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1861.045000000042,        !- Vertex 2 Xcoordinate
    832.4579999996349,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1871.8330548491795,       !- Vertex 3 Xcoordinate
    833.4363952185959,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1871.8330548491795,       !- Vertex 4 Xcoordinate
    833.4363952185959,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8330548491795,       !- Vertex 1 Xcoordinate
    833.4363952185959,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1871.8330548491795,       !- Vertex 2 Xcoordinate
    833.4363952185959,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1861.045000000042,        !- Vertex 3 Xcoordinate
    832.4579999996349,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1861.045000000042,        !- Vertex 4 Xcoordinate
    832.4579999996349,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a0 Storey 0 Roof 0001_H1,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1857.7229999999981,       !- Vertex 1 Xcoordinate
    808.7290000002831,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1862.2059835721739,       !- Vertex 2 Xcoordinate
    814.345136246644,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1861.8279999999795,       !- Vertex 3 Xcoordinate
    817.480000000447,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1856.9823985662078,       !- Vertex 4 Xcoordinate
    816.895032289438,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_5 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1886.6289999999572,       !- Vertex 1 Xcoordinate
    831.1059999996796,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1886.219000000041,        !- Vertex 2 Xcoordinate
    830.5860000001267,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1888.3980000000447,       !- Vertex 3 Xcoordinate
    828.8859999999404,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1883.9889999999432,       !- Vertex 4 Xcoordinate
    823.3459999999031,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1881.829000000027,        !- Vertex 5 Xcoordinate
    820.7659999998286,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1879.548999999999,        !- Vertex 6 Xcoordinate
    822.6759999999776,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1880.548999999999,        !- Vertex 7 Xcoordinate
    823.8559999996796,        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    1874.1450379665475,       !- Vertex 8 Xcoordinate
    829.0910472562537,        !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    1874.2389999999432,       !- Vertex 9 Xcoordinate
    829.2079999996349,        !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    1874.0060000000522,       !- Vertex 10 Xcoordinate
    829.3980000000447,        !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    1875.1870000000345,       !- Vertex 11 Xcoordinate
    830.8799999998882,        !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    1875.6110000000335,       !- Vertex 12 Xcoordinate
    830.9309999998659,        !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    1875.7449999999953,       !- Vertex 13 Xcoordinate
    831.0990000003949,        !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    1885.1899999999441,       !- Vertex 14 Xcoordinate
    832.2390000000596,        !- Vertex 14 Ycoordinate
    3;                        !- Vertex 14 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1883.9889999999432,       !- Vertex 1 Xcoordinate
    823.3459999999031,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1888.3980000000447,       !- Vertex 2 Xcoordinate
    828.8859999999404,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1886.219000000041,        !- Vertex 3 Xcoordinate
    830.5860000001267,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1886.6289999999572,       !- Vertex 4 Xcoordinate
    831.1059999996796,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1885.1899999999441,       !- Vertex 5 Xcoordinate
    832.2390000000596,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1875.7449999999953,       !- Vertex 6 Xcoordinate
    831.0990000003949,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1875.6110000000335,       !- Vertex 7 Xcoordinate
    830.9309999998659,        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    1875.1870000000345,       !- Vertex 8 Xcoordinate
    830.8799999998882,        !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    1874.0060000000522,       !- Vertex 9 Xcoordinate
    829.3980000000447,        !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    1874.2389999999432,       !- Vertex 10 Xcoordinate
    829.2079999996349,        !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    1874.1450379665475,       !- Vertex 11 Xcoordinate
    829.0910472562537,        !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    1880.548999999999,        !- Vertex 12 Xcoordinate
    823.8559999996796,        !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    1879.548999999999,        !- Vertex 13 Xcoordinate
    822.6759999999776,        !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    1881.829000000027,        !- Vertex 14 Xcoordinate
    820.7659999998286,        !- Vertex 14 Ycoordinate
    3;                        !- Vertex 14 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.5219999999972,       !- Vertex 1 Xcoordinate
    829.6279999995604,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.5219999999972,       !- Vertex 2 Xcoordinate
    829.6279999995604,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1869.9479999999749,       !- Vertex 3 Xcoordinate
    842.6650000000373,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1869.9479999999749,       !- Vertex 4 Xcoordinate
    842.6650000000373,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.9479999999749,       !- Vertex 1 Xcoordinate
    842.6650000000373,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1869.9479999999749,       !- Vertex 2 Xcoordinate
    842.6650000000373,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1871.5219999999972,       !- Vertex 3 Xcoordinate
    829.6279999995604,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1871.5219999999972,       !- Vertex 4 Xcoordinate
    829.6279999995604,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.388037028024,        !- Vertex 1 Xcoordinate
    823.4485916066915,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1856.388037028024,        !- Vertex 2 Xcoordinate
    823.4485916066915,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1870.4769999999553,       !- Vertex 3 Xcoordinate
    824.7259999997914,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1870.4769999999553,       !- Vertex 4 Xcoordinate
    824.7259999997914,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4769999999553,       !- Vertex 1 Xcoordinate
    824.7259999997914,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1870.4769999999553,       !- Vertex 2 Xcoordinate
    824.7259999997914,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1856.388037028024,        !- Vertex 3 Xcoordinate
    823.4485916066915,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1856.388037028024,        !- Vertex 4 Xcoordinate
    823.4485916066915,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.388037028024,        !- Vertex 1 Xcoordinate
    823.4485916066915,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1856.388037028024,        !- Vertex 2 Xcoordinate
    823.4485916066915,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1870.4769999999553,       !- Vertex 3 Xcoordinate
    824.7259999997914,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1870.4769999999553,       !- Vertex 4 Xcoordinate
    824.7259999997914,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4769999999553,       !- Vertex 1 Xcoordinate
    824.7259999997914,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1870.4769999999553,       !- Vertex 2 Xcoordinate
    824.7259999997914,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1856.388037028024,        !- Vertex 3 Xcoordinate
    823.4485916066915,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1856.388037028024,        !- Vertex 4 Xcoordinate
    823.4485916066915,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.388037028024,        !- Vertex 1 Xcoordinate
    823.4485916066915,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1856.388037028024,        !- Vertex 2 Xcoordinate
    823.4485916066915,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1870.4769999999553,       !- Vertex 3 Xcoordinate
    824.7259999997914,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1870.4769999999553,       !- Vertex 4 Xcoordinate
    824.7259999997914,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4769999999553,       !- Vertex 1 Xcoordinate
    824.7259999997914,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1870.4769999999553,       !- Vertex 2 Xcoordinate
    824.7259999997914,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1856.388037028024,        !- Vertex 3 Xcoordinate
    823.4485916066915,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1856.388037028024,        !- Vertex 4 Xcoordinate
    823.4485916066915,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0011_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_5 Storey 0 Wall 0010_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.9189999999944,       !- Vertex 1 Xcoordinate
    830.5449999999255,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.9189999999944,       !- Vertex 2 Xcoordinate
    830.5449999999255,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1875.1870000000345,       !- Vertex 3 Xcoordinate
    830.8799999998882,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1875.1870000000345,       !- Vertex 4 Xcoordinate
    830.8799999998882,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0010_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0011_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1875.1870000000345,       !- Vertex 1 Xcoordinate
    830.8799999998882,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.1870000000345,       !- Vertex 2 Xcoordinate
    830.8799999998882,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.9189999999944,       !- Vertex 3 Xcoordinate
    830.5449999999255,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.9189999999944,       !- Vertex 4 Xcoordinate
    830.5449999999255,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0013_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_5 Storey 0 Wall 0008_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.0060000000522,       !- Vertex 1 Xcoordinate
    829.3980000000447,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.0060000000522,       !- Vertex 2 Xcoordinate
    829.3980000000447,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.189742210554,        !- Vertex 3 Xcoordinate
    829.6282057585195,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.189742210554,        !- Vertex 4 Xcoordinate
    829.6282057585195,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0008_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0013_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.189742210554,        !- Vertex 1 Xcoordinate
    829.6282057585195,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.189742210554,        !- Vertex 2 Xcoordinate
    829.6282057585195,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.0060000000522,       !- Vertex 3 Xcoordinate
    829.3980000000447,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.0060000000522,       !- Vertex 4 Xcoordinate
    829.3980000000447,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0003_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1862.2060000000056,       !- Vertex 1 Xcoordinate
    814.3449999997392,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1862.2060000000056,       !- Vertex 2 Xcoordinate
    814.3449999997392,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1861.8280000106897,       !- Vertex 3 Xcoordinate
    817.4799999119714,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1861.8280000106897,       !- Vertex 4 Xcoordinate
    817.4799999119714,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0003_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.8280000106897,       !- Vertex 1 Xcoordinate
    817.4799999119714,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1861.8280000106897,       !- Vertex 2 Xcoordinate
    817.4799999119714,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1862.2060000000056,       !- Vertex 3 Xcoordinate
    814.3449999997392,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1862.2060000000056,       !- Vertex 4 Xcoordinate
    814.3449999997392,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0012_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4470000000438,       !- Vertex 1 Xcoordinate
    834.3990000002086,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1882.4470000000438,       !- Vertex 2 Xcoordinate
    834.3990000002086,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1871.8330000345595,       !- Vertex 3 Xcoordinate
    833.437000002712,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1871.8330000345595,       !- Vertex 4 Xcoordinate
    833.437000002712,         !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0012_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8330000345595,       !- Vertex 1 Xcoordinate
    833.437000002712,         !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1871.8330000345595,       !- Vertex 2 Xcoordinate
    833.437000002712,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1882.4470000000438,       !- Vertex 3 Xcoordinate
    834.3990000002086,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1882.4470000000438,       !- Vertex 4 Xcoordinate
    834.3990000002086,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0012_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4470000000438,       !- Vertex 1 Xcoordinate
    834.3990000002086,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1882.4470000000438,       !- Vertex 2 Xcoordinate
    834.3990000002086,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1871.8330000345595,       !- Vertex 3 Xcoordinate
    833.437000002712,         !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1871.8330000345595,       !- Vertex 4 Xcoordinate
    833.437000002712,         !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0012_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8330000345595,       !- Vertex 1 Xcoordinate
    833.437000002712,         !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1871.8330000345595,       !- Vertex 2 Xcoordinate
    833.437000002712,         !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1882.4470000000438,       !- Vertex 3 Xcoordinate
    834.3990000002086,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1882.4470000000438,       !- Vertex 4 Xcoordinate
    834.3990000002086,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0012_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1882.4470000000438,       !- Vertex 1 Xcoordinate
    834.3990000002086,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1882.4470000000438,       !- Vertex 2 Xcoordinate
    834.3990000002086,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1871.8330000345595,       !- Vertex 3 Xcoordinate
    833.437000002712,         !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1871.8330000345595,       !- Vertex 4 Xcoordinate
    833.437000002712,         !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0012_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8330000345595,       !- Vertex 1 Xcoordinate
    833.437000002712,         !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1871.8330000345595,       !- Vertex 2 Xcoordinate
    833.437000002712,         !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1882.4470000000438,       !- Vertex 3 Xcoordinate
    834.3990000002086,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1882.4470000000438,       !- Vertex 4 Xcoordinate
    834.3990000002086,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a0 Storey 0 Wall 0002_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.158999999985,        !- Vertex 1 Xcoordinate
    831.3070000000298,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1860.158999999985,        !- Vertex 2 Xcoordinate
    831.3070000000298,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1860.520999963861,        !- Vertex 3 Xcoordinate
    828.3000002987683,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1860.520999963861,        !- Vertex 4 Xcoordinate
    828.3000002987683,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a0 Storey 0 Wall 0002_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.520999963861,        !- Vertex 1 Xcoordinate
    828.3000002987683,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1860.520999963861,        !- Vertex 2 Xcoordinate
    828.3000002987683,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1860.158999999985,        !- Vertex 3 Xcoordinate
    831.3070000000298,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1860.158999999985,        !- Vertex 4 Xcoordinate
    831.3070000000298,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.5219999999972,       !- Vertex 1 Xcoordinate
    829.6279999995604,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.8979230580153,       !- Vertex 2 Xcoordinate
    826.5106380460784,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1870.4768151871394,       !- Vertex 3 Xcoordinate
    824.7259832434356,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1861.0556847701082,       !- Vertex 4 Xcoordinate
    823.8717946782708,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1860.5209999999497,       !- Vertex 5 Xcoordinate
    828.2999999998137,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4768151871394,       !- Vertex 1 Xcoordinate
    824.7259832434356,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.8979230580153,       !- Vertex 2 Xcoordinate
    826.5106380460784,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1871.5219999999972,       !- Vertex 3 Xcoordinate
    829.6279999995604,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1860.5209999999497,       !- Vertex 4 Xcoordinate
    828.2999999998137,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1861.0556847701082,       !- Vertex 5 Xcoordinate
    823.8717946782708,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0005_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0005_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8980000000447,       !- Vertex 1 Xcoordinate
    826.5099999997765,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.8980000000447,       !- Vertex 2 Xcoordinate
    826.5099999997765,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1871.5220000048866,       !- Vertex 3 Xcoordinate
    829.6279999585822,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1871.5220000048866,       !- Vertex 4 Xcoordinate
    829.6279999585822,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0005_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0005_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.5220000048866,       !- Vertex 1 Xcoordinate
    829.6279999585822,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.5220000048866,       !- Vertex 2 Xcoordinate
    829.6279999585822,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1871.8980000000447,       !- Vertex 3 Xcoordinate
    826.5099999997765,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1871.8980000000447,       !- Vertex 4 Xcoordinate
    826.5099999997765,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0012_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_5 Storey 0 Wall 0010_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.6149999999907,       !- Vertex 1 Xcoordinate
    830.1610000003129,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.6149999999907,       !- Vertex 2 Xcoordinate
    830.1610000003129,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.9189983090619,       !- Vertex 3 Xcoordinate
    830.5449978644028,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.9189983090619,       !- Vertex 4 Xcoordinate
    830.5449978644028,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0010_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0012_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.9189983090619,       !- Vertex 1 Xcoordinate
    830.5449978644028,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.9189983090619,       !- Vertex 2 Xcoordinate
    830.5449978644028,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.6149999999907,       !- Vertex 3 Xcoordinate
    830.1610000003129,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.6149999999907,       !- Vertex 4 Xcoordinate
    830.1610000003129,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.3879999321653,       !- Vertex 1 Xcoordinate
    823.4489999935031,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1856.3879999321653,       !- Vertex 2 Xcoordinate
    823.4489999935031,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1853.9329999999609,       !- Vertex 3 Xcoordinate
    823.2259999997914,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1853.9329999999609,       !- Vertex 4 Xcoordinate
    823.2259999997914,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.9329999999609,       !- Vertex 1 Xcoordinate
    823.2259999997914,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    1853.9329999999609,       !- Vertex 2 Xcoordinate
    823.2259999997914,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1856.3879999321653,       !- Vertex 3 Xcoordinate
    823.4489999935031,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1856.3879999321653,       !- Vertex 4 Xcoordinate
    823.4489999935031,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 1 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.3879999321653,       !- Vertex 1 Xcoordinate
    823.4489999935031,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1856.3879999321653,       !- Vertex 2 Xcoordinate
    823.4489999935031,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1853.9329999999609,       !- Vertex 3 Xcoordinate
    823.2259999997914,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1853.9329999999609,       !- Vertex 4 Xcoordinate
    823.2259999997914,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 1 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.9329999999609,       !- Vertex 1 Xcoordinate
    823.2259999997914,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1853.9329999999609,       !- Vertex 2 Xcoordinate
    823.2259999997914,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    1856.3879999321653,       !- Vertex 3 Xcoordinate
    823.4489999935031,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    1856.3879999321653,       !- Vertex 4 Xcoordinate
    823.4489999935031,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 2 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0004_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.3879999321653,       !- Vertex 1 Xcoordinate
    823.4489999935031,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1856.3879999321653,       !- Vertex 2 Xcoordinate
    823.4489999935031,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1853.9329999999609,       !- Vertex 3 Xcoordinate
    823.2259999997914,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1853.9329999999609,       !- Vertex 4 Xcoordinate
    823.2259999997914,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0004_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 2 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1853.9329999999609,       !- Vertex 1 Xcoordinate
    823.2259999997914,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    1853.9329999999609,       !- Vertex 2 Xcoordinate
    823.2259999997914,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    1856.3879999321653,       !- Vertex 3 Xcoordinate
    823.4489999935031,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    1856.3879999321653,       !- Vertex 4 Xcoordinate
    823.4489999935031,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.9823985662078,       !- Vertex 1 Xcoordinate
    816.895032289438,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1856.1489999999758,       !- Vertex 3 Xcoordinate
    806.7570000002161,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1846.5690000000177,       !- Vertex 4 Xcoordinate
    813.6670000003651,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1848.2430237598019,       !- Vertex 5 Xcoordinate
    815.8400028683245,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1856.1489999999758,       !- Vertex 1 Xcoordinate
    806.7570000002161,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1857.7229999999981,       !- Vertex 2 Xcoordinate
    808.7290000002831,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1856.9823985662078,       !- Vertex 3 Xcoordinate
    816.895032289438,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1848.2430237598019,       !- Vertex 4 Xcoordinate
    815.8400028683245,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1846.5690000000177,       !- Vertex 5 Xcoordinate
    813.6670000003651,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1869.9479999999749,       !- Vertex 1 Xcoordinate
    842.6650000000373,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.0702272152994,       !- Vertex 2 Xcoordinate
    833.3677791468799,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1861.0457106390968,       !- Vertex 3 Xcoordinate
    832.4580644890666,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1868.7090000000317,       !- Vertex 4 Xcoordinate
    842.4060000004247,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.0702272152994,       !- Vertex 1 Xcoordinate
    833.3677791468799,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1869.9479999999749,       !- Vertex 2 Xcoordinate
    842.6650000000373,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1868.7090000000317,       !- Vertex 3 Xcoordinate
    842.4060000004247,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1861.0457106390968,       !- Vertex 4 Xcoordinate
    832.4580644890666,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_1_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.1899999999441,       !- Vertex 1 Xcoordinate
    832.2390000000596,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1882.4468908795388,       !- Vertex 2 Xcoordinate
    834.3989901039749,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1871.8330547884107,       !- Vertex 3 Xcoordinate
    833.4363952130079,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1872.4030000000494,       !- Vertex 4 Xcoordinate
    827.144999999553,         !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1872.5063019784866,       !- Vertex 5 Xcoordinate
    827.2738742819056,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1874.0289999999804,       !- Vertex 6 Xcoordinate
    829.1859999997541,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1874.1450379665475,       !- Vertex 7 Xcoordinate
    829.0910472562537,        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    1874.2389999999432,       !- Vertex 8 Xcoordinate
    829.2079999996349,        !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    1874.0060000000522,       !- Vertex 9 Xcoordinate
    829.3980000000447,        !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    1874.7615859922953,       !- Vertex 10 Xcoordinate
    830.3461612537503,        !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    1874.9189999999944,       !- Vertex 11 Xcoordinate
    830.5449999999255,        !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    1875.1870000000345,       !- Vertex 12 Xcoordinate
    830.8799999998882,        !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    1875.6110000000335,       !- Vertex 13 Xcoordinate
    830.9309999998659,        !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    1875.7449999999953,       !- Vertex 14 Xcoordinate
    831.0990000003949,        !- Vertex 14 Ycoordinate
    3;                        !- Vertex 14 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1885.1899999999441,       !- Vertex 1 Xcoordinate
    832.2390000000596,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1875.7449999999953,       !- Vertex 2 Xcoordinate
    831.0990000003949,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1875.6110000000335,       !- Vertex 3 Xcoordinate
    830.9309999998659,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1875.1870000000345,       !- Vertex 4 Xcoordinate
    830.8799999998882,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1874.9189999999944,       !- Vertex 5 Xcoordinate
    830.5449999999255,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1874.7615859922953,       !- Vertex 6 Xcoordinate
    830.3461612537503,        !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    1874.0060000000522,       !- Vertex 7 Xcoordinate
    829.3980000000447,        !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    1874.2389999999432,       !- Vertex 8 Xcoordinate
    829.2079999996349,        !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    1874.1450379665475,       !- Vertex 9 Xcoordinate
    829.0910472562537,        !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    1874.0289999999804,       !- Vertex 10 Xcoordinate
    829.1859999997541,        !- Vertex 10 Ycoordinate
    3,                        !- Vertex 10 Zcoordinate
    1872.5063019784866,       !- Vertex 11 Xcoordinate
    827.2738742819056,        !- Vertex 11 Ycoordinate
    3,                        !- Vertex 11 Zcoordinate
    1872.4030000000494,       !- Vertex 12 Xcoordinate
    827.144999999553,         !- Vertex 12 Ycoordinate
    3,                        !- Vertex 12 Zcoordinate
    1871.8330547884107,       !- Vertex 13 Xcoordinate
    833.4363952130079,        !- Vertex 13 Ycoordinate
    3,                        !- Vertex 13 Zcoordinate
    1882.4468908795388,       !- Vertex 14 Xcoordinate
    834.3989901039749,        !- Vertex 14 Ycoordinate
    3;                        !- Vertex 14 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.8279999999795,       !- Vertex 1 Xcoordinate
    817.480000000447,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1861.0564314880176,       !- Vertex 2 Xcoordinate
    823.8721376964822,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1856.3880000000354,       !- Vertex 3 Xcoordinate
    823.4490000000224,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1856.9823985662078,       !- Vertex 4 Xcoordinate
    816.895032289438,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a0 Storey 0 Roof 0001_H1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.0704813470365,       !- Vertex 1 Xcoordinate
    833.3678022092208,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.5219999999972,       !- Vertex 2 Xcoordinate
    829.6279999995604,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1860.5209999999497,       !- Vertex 3 Xcoordinate
    828.2999999998137,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1860.158999999985,        !- Vertex 4 Xcoordinate
    831.3070000000298,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1861.0457106390968,       !- Vertex 5 Xcoordinate
    832.4580644890666,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a0 Storey 0 Roof 0001_H1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.5219999999972,       !- Vertex 1 Xcoordinate
    829.6279999995604,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1871.0704813470365,       !- Vertex 2 Xcoordinate
    833.3678022092208,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1861.0457106390968,       !- Vertex 3 Xcoordinate
    832.4580644890666,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1860.158999999985,        !- Vertex 4 Xcoordinate
    831.3070000000298,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1860.5209999999497,       !- Vertex 5 Xcoordinate
    828.2999999998137,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0010_K1_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0013_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.614593076636,        !- Vertex 1 Xcoordinate
    830.1613241042942,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.614593076636,        !- Vertex 2 Xcoordinate
    830.1613241042942,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.1930001152214,       !- Vertex 3 Xcoordinate
    829.6320001445711,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.1930001152214,       !- Vertex 4 Xcoordinate
    829.6320001445711,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0013_K1_K1_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_5 Storey 0 Wall 0010_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1874.1930001152214,       !- Vertex 1 Xcoordinate
    829.6320001445711,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1874.1930001152214,       !- Vertex 2 Xcoordinate
    829.6320001445711,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1874.614593076636,        !- Vertex 3 Xcoordinate
    830.1613241042942,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1874.614593076636,        !- Vertex 4 Xcoordinate
    830.1613241042942,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1864.7689999999711,       !- Vertex 1 Xcoordinate
    817.5559999998659,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1867.6289999999572,       !- Vertex 2 Xcoordinate
    821.1560000004247,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1868.079000000027,        !- Vertex 3 Xcoordinate
    821.7160000000149,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1870.4768151871394,       !- Vertex 4 Xcoordinate
    824.7259832434356,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1861.0556518842932,       !- Vertex 5 Xcoordinate
    823.8720670351759,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1862.2059835519176,       !- Vertex 6 Xcoordinate
    814.3451362205669,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_3_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1870.4768151871394,       !- Vertex 1 Xcoordinate
    824.7259832434356,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1868.079000000027,        !- Vertex 2 Xcoordinate
    821.7160000000149,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1867.6289999999572,       !- Vertex 3 Xcoordinate
    821.1560000004247,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1864.7689999999711,       !- Vertex 4 Xcoordinate
    817.5559999998659,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    1862.2059835519176,       !- Vertex 5 Xcoordinate
    814.3451362205669,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    1861.0556518842932,       !- Vertex 6 Xcoordinate
    823.8720670351759,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Floor 0001_K1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.0556518842932,       !- Vertex 1 Xcoordinate
    823.8720670351759,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1862.2059835519176,       !- Vertex 2 Xcoordinate
    814.3451362205669,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1857.7229999999981,       !- Vertex 3 Xcoordinate
    808.7290000002831,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1856.3880000000354,       !- Vertex 4 Xcoordinate
    823.4490000000224,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8979230580153,       !- Vertex 1 Xcoordinate
    826.5106380460784,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1871.8330547884107,       !- Vertex 3 Xcoordinate
    833.4363952130079,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1871.0705489842221,       !- Vertex 4 Xcoordinate
    833.3672416871414,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Floor 0001_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_4_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1871.8330547884107,       !- Vertex 1 Xcoordinate
    833.4363952130079,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1872.4030000000494,       !- Vertex 2 Xcoordinate
    827.144999999553,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1871.8979230580153,       !- Vertex 3 Xcoordinate
    826.5106380460784,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1871.0705489842221,       !- Vertex 4 Xcoordinate
    833.3672416871414,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Floor 0001_K1_K1_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_0_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1860.158999999985,        !- Vertex 1 Xcoordinate
    831.3070000000298,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1861.0556519298116,       !- Vertex 2 Xcoordinate
    823.8720669858158,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1853.9333021283383,       !- Vertex 3 Xcoordinate
    823.226027444005,         !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a0 Storey 0 Roof 0001_K1_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block fe984dea73e6dec3_2_a1 Storey 0 Floor 0001_K1_K1_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1861.0556519298116,       !- Vertex 1 Xcoordinate
    823.8720669858158,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1860.158999999985,        !- Vertex 2 Xcoordinate
    831.3070000000298,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1853.9333021283383,       !- Vertex 3 Xcoordinate
    823.226027444005,         !- Vertex 3 Ycoordinate
    3;                        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_0_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1856.187484766706,        !- Vertex 1 Xcoordinate
    826.1519625615329,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1856.187484766706,        !- Vertex 2 Xcoordinate
    826.1519625615329,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1852.214515233296,        !- Vertex 3 Xcoordinate
    820.9950374383479,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1852.214515233296,        !- Vertex 4 Xcoordinate
    820.9950374383479,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1866.1546451202594,       !- Vertex 1 Xcoordinate
    839.0904047051445,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1866.1546451202594,       !- Vertex 2 Xcoordinate
    839.0904047051445,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1863.5993548799306,       !- Vertex 3 Xcoordinate
    835.7735952949151,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1863.5993548799306,       !- Vertex 4 Xcoordinate
    835.7735952949151,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1870.5891147232614,       !- Vertex 1 Xcoordinate
    842.7993573360145,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1870.5891147232614,       !- Vertex 2 Xcoordinate
    842.7993573360145,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1869.6488852767507,       !- Vertex 3 Xcoordinate
    842.6026426646858,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1869.6488852767507,       !- Vertex 4 Xcoordinate
    842.6026426646858,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_0_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1878.8081108328188,       !- Vertex 1 Xcoordinate
    837.264316922985,         !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1878.8081108328188,       !- Vertex 2 Xcoordinate
    837.264316922985,         !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1875.1678891672054,       !- Vertex 3 Xcoordinate
    840.130683076568,         !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1875.1678891672054,       !- Vertex 4 Xcoordinate
    840.130683076568,         !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1866.1546451202594,       !- Vertex 1 Xcoordinate
    839.0904047051445,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1866.1546451202594,       !- Vertex 2 Xcoordinate
    839.0904047051445,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1863.5993548799306,       !- Vertex 3 Xcoordinate
    835.7735952949151,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1863.5993548799306,       !- Vertex 4 Xcoordinate
    835.7735952949151,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1870.5891147232614,       !- Vertex 1 Xcoordinate
    842.7993573360145,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1870.5891147232614,       !- Vertex 2 Xcoordinate
    842.7993573360145,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1869.6488852767507,       !- Vertex 3 Xcoordinate
    842.6026426646858,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1869.6488852767507,       !- Vertex 4 Xcoordinate
    842.6026426646858,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_0_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1878.8081108328188,       !- Vertex 1 Xcoordinate
    837.264316922985,         !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1878.8081108328188,       !- Vertex 2 Xcoordinate
    837.264316922985,         !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1875.1678891672054,       !- Vertex 3 Xcoordinate
    840.130683076568,         !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1875.1678891672054,       !- Vertex 4 Xcoordinate
    840.130683076568,         !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1866.1546451202594,       !- Vertex 1 Xcoordinate
    839.0904047051445,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1866.1546451202594,       !- Vertex 2 Xcoordinate
    839.0904047051445,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1863.5993548799306,       !- Vertex 3 Xcoordinate
    835.7735952949151,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1863.5993548799306,       !- Vertex 4 Xcoordinate
    835.7735952949151,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1870.5891147232614,       !- Vertex 1 Xcoordinate
    842.7993573360145,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1870.5891147232614,       !- Vertex 2 Xcoordinate
    842.7993573360145,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1869.6488852767507,       !- Vertex 3 Xcoordinate
    842.6026426646858,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1869.6488852767507,       !- Vertex 4 Xcoordinate
    842.6026426646858,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_0_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1878.8081108328188,       !- Vertex 1 Xcoordinate
    837.264316922985,         !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1878.8081108328188,       !- Vertex 2 Xcoordinate
    837.264316922985,         !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1875.1678891672054,       !- Vertex 3 Xcoordinate
    840.130683076568,         !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1875.1678891672054,       !- Vertex 4 Xcoordinate
    840.130683076568,         !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1858.1677535891067,       !- Vertex 1 Xcoordinate
    809.2860246384516,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1858.1677535891067,       !- Vertex 2 Xcoordinate
    809.2860246384516,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1860.1872464108746,       !- Vertex 3 Xcoordinate
    811.8159753615037,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1860.1872464108746,       !- Vertex 4 Xcoordinate
    811.8159753615037,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1847.6850681016222,       !- Vertex 1 Xcoordinate
    815.1157550681382,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1847.6850681016222,       !- Vertex 2 Xcoordinate
    815.1157550681382,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1847.1269318982959,       !- Vertex 3 Xcoordinate
    814.3912449311465,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1847.1269318982959,       !- Vertex 4 Xcoordinate
    814.3912449311465,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1886.3556499870028,       !- Vertex 1 Xcoordinate
    830.7593121789396,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1886.3556499870028,       !- Vertex 2 Xcoordinate
    830.7593121789396,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1886.4923500129953,       !- Vertex 3 Xcoordinate
    830.9326878208667,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1886.4923500129953,       !- Vertex 4 Xcoordinate
    830.9326878208667,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1887.6717553128256,       !- Vertex 1 Xcoordinate
    829.4525975072756,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1887.6717553128256,       !- Vertex 2 Xcoordinate
    829.4525975072756,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1886.9452446872601,       !- Vertex 3 Xcoordinate
    830.0194024927914,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1886.9452446872601,       !- Vertex 4 Xcoordinate
    830.0194024927914,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1885.4584872997366,       !- Vertex 1 Xcoordinate
    825.1924412883818,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1885.4584872997366,       !- Vertex 2 Xcoordinate
    825.1924412883818,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1886.9285127003677,       !- Vertex 3 Xcoordinate
    827.0395587114617,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1886.9285127003677,       !- Vertex 4 Xcoordinate
    827.0395587114617,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1882.5489121269202,       !- Vertex 1 Xcoordinate
    821.6258950401098,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1882.5489121269202,       !- Vertex 2 Xcoordinate
    821.6258950401098,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1883.26908787305,         !- Vertex 3 Xcoordinate
    822.486104959622,         !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1883.26908787305,         !- Vertex 4 Xcoordinate
    822.486104959622,         !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1880.308907245053,        !- Vertex 1 Xcoordinate
    822.0394110362977,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1880.308907245053,        !- Vertex 2 Xcoordinate
    822.0394110362977,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1881.069092754973,        !- Vertex 3 Xcoordinate
    821.4025889635086,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1881.069092754973,        !- Vertex 4 Xcoordinate
    821.4025889635086,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1880.2157073486596,       !- Vertex 1 Xcoordinate
    823.4627146711573,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1880.2157073486596,       !- Vertex 2 Xcoordinate
    823.4627146711573,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1879.8822926513385,       !- Vertex 3 Xcoordinate
    823.0692853285,           !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1879.8822926513385,       !- Vertex 4 Xcoordinate
    823.0692853285,           !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1876.2060683307936,       !- Vertex 1 Xcoordinate
    827.4062166316435,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1876.2060683307936,       !- Vertex 2 Xcoordinate
    827.4062166316435,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1878.377931669238,        !- Vertex 3 Xcoordinate
    825.6307833688334,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1878.377931669238,        !- Vertex 4 Xcoordinate
    825.6307833688334,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1872.9436006804463,       !- Vertex 1 Xcoordinate
    827.8232505451888,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1872.9436006804463,       !- Vertex 2 Xcoordinate
    827.8232505451888,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1873.4843993196264,       !- Vertex 3 Xcoordinate
    828.5017494540662,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1873.4843993196264,       !- Vertex 4 Xcoordinate
    828.5017494540662,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0013_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 0 Wall 0013,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1885.2351701321313,       !- Vertex 1 Xcoordinate
    832.2035327004269,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1885.2351701321313,       !- Vertex 2 Xcoordinate
    832.2035327004269,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1883.8408298678696,       !- Vertex 3 Xcoordinate
    833.30146729853,          !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1883.8408298678696,       !- Vertex 4 Xcoordinate
    833.30146729853,          !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1886.3556499870028,       !- Vertex 1 Xcoordinate
    830.7593121789396,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1886.3556499870028,       !- Vertex 2 Xcoordinate
    830.7593121789396,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1886.4923500129953,       !- Vertex 3 Xcoordinate
    830.9326878208667,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1886.4923500129953,       !- Vertex 4 Xcoordinate
    830.9326878208667,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1887.6717553128256,       !- Vertex 1 Xcoordinate
    829.4525975072756,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1887.6717553128256,       !- Vertex 2 Xcoordinate
    829.4525975072756,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1886.9452446872601,       !- Vertex 3 Xcoordinate
    830.0194024927914,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1886.9452446872601,       !- Vertex 4 Xcoordinate
    830.0194024927914,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1885.4584872997366,       !- Vertex 1 Xcoordinate
    825.1924412883818,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1885.4584872997366,       !- Vertex 2 Xcoordinate
    825.1924412883818,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1886.9285127003677,       !- Vertex 3 Xcoordinate
    827.0395587114617,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1886.9285127003677,       !- Vertex 4 Xcoordinate
    827.0395587114617,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1882.5489121269202,       !- Vertex 1 Xcoordinate
    821.6258950401098,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1882.5489121269202,       !- Vertex 2 Xcoordinate
    821.6258950401098,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1883.26908787305,         !- Vertex 3 Xcoordinate
    822.486104959622,         !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1883.26908787305,         !- Vertex 4 Xcoordinate
    822.486104959622,         !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1880.308907245053,        !- Vertex 1 Xcoordinate
    822.0394110362977,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1880.308907245053,        !- Vertex 2 Xcoordinate
    822.0394110362977,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1881.069092754973,        !- Vertex 3 Xcoordinate
    821.4025889635086,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1881.069092754973,        !- Vertex 4 Xcoordinate
    821.4025889635086,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1880.2157073486596,       !- Vertex 1 Xcoordinate
    823.4627146711573,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1880.2157073486596,       !- Vertex 2 Xcoordinate
    823.4627146711573,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1879.8822926513385,       !- Vertex 3 Xcoordinate
    823.0692853285,           !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1879.8822926513385,       !- Vertex 4 Xcoordinate
    823.0692853285,           !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1876.2060683307936,       !- Vertex 1 Xcoordinate
    827.4062166316435,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1876.2060683307936,       !- Vertex 2 Xcoordinate
    827.4062166316435,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1878.377931669238,        !- Vertex 3 Xcoordinate
    825.6307833688334,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1878.377931669238,        !- Vertex 4 Xcoordinate
    825.6307833688334,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1872.9436006804463,       !- Vertex 1 Xcoordinate
    827.8232505451888,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1872.9436006804463,       !- Vertex 2 Xcoordinate
    827.8232505451888,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1873.4843993196264,       !- Vertex 3 Xcoordinate
    828.5017494540662,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1873.4843993196264,       !- Vertex 4 Xcoordinate
    828.5017494540662,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0013_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 1 Wall 0013,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1885.2351701321313,       !- Vertex 1 Xcoordinate
    832.2035327004269,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1885.2351701321313,       !- Vertex 2 Xcoordinate
    832.2035327004269,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1883.8408298678696,       !- Vertex 3 Xcoordinate
    833.30146729853,          !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1883.8408298678696,       !- Vertex 4 Xcoordinate
    833.30146729853,          !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1886.3556499870028,       !- Vertex 1 Xcoordinate
    830.7593121789396,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1886.3556499870028,       !- Vertex 2 Xcoordinate
    830.7593121789396,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1886.4923500129953,       !- Vertex 3 Xcoordinate
    830.9326878208667,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1886.4923500129953,       !- Vertex 4 Xcoordinate
    830.9326878208667,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1887.6717553128256,       !- Vertex 1 Xcoordinate
    829.4525975072756,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1887.6717553128256,       !- Vertex 2 Xcoordinate
    829.4525975072756,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1886.9452446872601,       !- Vertex 3 Xcoordinate
    830.0194024927914,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1886.9452446872601,       !- Vertex 4 Xcoordinate
    830.0194024927914,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1885.4584872997366,       !- Vertex 1 Xcoordinate
    825.1924412883818,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1885.4584872997366,       !- Vertex 2 Xcoordinate
    825.1924412883818,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1886.9285127003677,       !- Vertex 3 Xcoordinate
    827.0395587114617,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1886.9285127003677,       !- Vertex 4 Xcoordinate
    827.0395587114617,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1882.5489121269202,       !- Vertex 1 Xcoordinate
    821.6258950401098,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1882.5489121269202,       !- Vertex 2 Xcoordinate
    821.6258950401098,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1883.26908787305,         !- Vertex 3 Xcoordinate
    822.486104959622,         !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1883.26908787305,         !- Vertex 4 Xcoordinate
    822.486104959622,         !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1880.308907245053,        !- Vertex 1 Xcoordinate
    822.0394110362977,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1880.308907245053,        !- Vertex 2 Xcoordinate
    822.0394110362977,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1881.069092754973,        !- Vertex 3 Xcoordinate
    821.4025889635086,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1881.069092754973,        !- Vertex 4 Xcoordinate
    821.4025889635086,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1880.2157073486596,       !- Vertex 1 Xcoordinate
    823.4627146711573,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1880.2157073486596,       !- Vertex 2 Xcoordinate
    823.4627146711573,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1879.8822926513385,       !- Vertex 3 Xcoordinate
    823.0692853285,           !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1879.8822926513385,       !- Vertex 4 Xcoordinate
    823.0692853285,           !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1876.2060683307936,       !- Vertex 1 Xcoordinate
    827.4062166316435,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1876.2060683307936,       !- Vertex 2 Xcoordinate
    827.4062166316435,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1878.377931669238,        !- Vertex 3 Xcoordinate
    825.6307833688334,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1878.377931669238,        !- Vertex 4 Xcoordinate
    825.6307833688334,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0010_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1872.9436006804463,       !- Vertex 1 Xcoordinate
    827.8232505451888,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1872.9436006804463,       !- Vertex 2 Xcoordinate
    827.8232505451888,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1873.4843993196264,       !- Vertex 3 Xcoordinate
    828.5017494540662,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1873.4843993196264,       !- Vertex 4 Xcoordinate
    828.5017494540662,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0013_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_1_a1 Storey 2 Wall 0013,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1885.2351701321313,       !- Vertex 1 Xcoordinate
    832.2035327004269,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1885.2351701321313,       !- Vertex 2 Xcoordinate
    832.2035327004269,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1883.8408298678696,       !- Vertex 3 Xcoordinate
    833.30146729853,          !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1883.8408298678696,       !- Vertex 4 Xcoordinate
    833.30146729853,          !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1865.8593478311086,       !- Vertex 1 Xcoordinate
    838.706784863025,         !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1865.8593478311086,       !- Vertex 2 Xcoordinate
    838.706784863025,         !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1863.0086521689082,       !- Vertex 3 Xcoordinate
    835.0062151374295,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1863.0086521689082,       !- Vertex 4 Xcoordinate
    835.0062151374295,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_2_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1869.535050405073,        !- Vertex 1 Xcoordinate
    842.5786772035062,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1869.535050405073,        !- Vertex 2 Xcoordinate
    842.5786772035062,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1869.12194959505,         !- Vertex 3 Xcoordinate
    842.4923227969557,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1869.12194959505,         !- Vertex 4 Xcoordinate
    842.4923227969557,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1871.1189216463827,       !- Vertex 1 Xcoordinate
    825.5322349229828,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1871.1189216463827,       !- Vertex 2 Xcoordinate
    825.5322349229828,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1871.7610783535056,       !- Vertex 3 Xcoordinate
    826.3387650763616,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1871.7610783535056,       !- Vertex 4 Xcoordinate
    826.3387650763616,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_2_a1 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1858.6746226637624,       !- Vertex 1 Xcoordinate
    829.3810422429815,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1858.6746226637624,       !- Vertex 2 Xcoordinate
    829.3810422429815,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1856.3033773362404,       !- Vertex 3 Xcoordinate
    826.3029577573761,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1856.3033773362404,       !- Vertex 4 Xcoordinate
    826.3029577573761,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1871.1189216463827,       !- Vertex 1 Xcoordinate
    825.5322349229828,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1871.1189216463827,       !- Vertex 2 Xcoordinate
    825.5322349229828,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1871.7610783535056,       !- Vertex 3 Xcoordinate
    826.3387650763616,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1871.7610783535056,       !- Vertex 4 Xcoordinate
    826.3387650763616,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_2_a1 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1858.6746226637624,       !- Vertex 1 Xcoordinate
    829.3810422429815,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1858.6746226637624,       !- Vertex 2 Xcoordinate
    829.3810422429815,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1856.3033773362404,       !- Vertex 3 Xcoordinate
    826.3029577573761,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1856.3033773362404,       !- Vertex 4 Xcoordinate
    826.3029577573761,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1871.1189216463827,       !- Vertex 1 Xcoordinate
    825.5322349229828,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1871.1189216463827,       !- Vertex 2 Xcoordinate
    825.5322349229828,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1871.7610783535056,       !- Vertex 3 Xcoordinate
    826.3387650763616,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1871.7610783535056,       !- Vertex 4 Xcoordinate
    826.3387650763616,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_2_a1 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1858.6746226637624,       !- Vertex 1 Xcoordinate
    829.3810422429815,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1858.6746226637624,       !- Vertex 2 Xcoordinate
    829.3810422429815,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1856.3033773362404,       !- Vertex 3 Xcoordinate
    826.3029577573761,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1856.3033773362404,       !- Vertex 4 Xcoordinate
    826.3029577573761,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1865.7222169828601,       !- Vertex 1 Xcoordinate
    818.7558535449207,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1865.7222169828601,       !- Vertex 2 Xcoordinate
    818.7558535449207,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1866.6757830171846,       !- Vertex 3 Xcoordinate
    819.9561464553699,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1866.6757830171846,       !- Vertex 4 Xcoordinate
    819.9561464553699,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1863.0602290653624,       !- Vertex 1 Xcoordinate
    815.4152027033269,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1863.0602290653624,       !- Vertex 2 Xcoordinate
    815.4152027033269,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1863.9147709346144,       !- Vertex 3 Xcoordinate
    816.4857972962782,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1863.9147709346144,       !- Vertex 4 Xcoordinate
    816.4857972962782,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1869.3518446354428,       !- Vertex 1 Xcoordinate
    823.3138049701229,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1869.3518446354428,       !- Vertex 2 Xcoordinate
    823.3138049701229,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1870.6251553645125,       !- Vertex 3 Xcoordinate
    824.9121950296685,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1870.6251553645125,       !- Vertex 4 Xcoordinate
    824.9121950296685,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a0 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1867.778981693089,        !- Vertex 1 Xcoordinate
    821.3426438849419,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1867.778981693089,        !- Vertex 2 Xcoordinate
    821.3426438849419,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1867.9290183068952,       !- Vertex 3 Xcoordinate
    821.5293561154976,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1867.9290183068952,       !- Vertex 4 Xcoordinate
    821.5293561154976,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1867.778981693089,        !- Vertex 1 Xcoordinate
    821.3426438849419,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1867.778981693089,        !- Vertex 2 Xcoordinate
    821.3426438849419,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1867.9290183068952,       !- Vertex 3 Xcoordinate
    821.5293561154976,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1867.9290183068952,       !- Vertex 4 Xcoordinate
    821.5293561154976,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1865.7222169828601,       !- Vertex 1 Xcoordinate
    818.7558535449207,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1865.7222169828601,       !- Vertex 2 Xcoordinate
    818.7558535449207,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1866.6757830171846,       !- Vertex 3 Xcoordinate
    819.9561464553699,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1866.6757830171846,       !- Vertex 4 Xcoordinate
    819.9561464553699,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1860.0713800212834,       !- Vertex 1 Xcoordinate
    811.6709742331877,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1860.0713800212834,       !- Vertex 2 Xcoordinate
    811.6709742331877,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1862.4206199786859,       !- Vertex 3 Xcoordinate
    814.6140257669613,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1862.4206199786859,       !- Vertex 4 Xcoordinate
    814.6140257669613,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1868.87823577784,         !- Vertex 1 Xcoordinate
    822.7192108808085,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1868.87823577784,         !- Vertex 2 Xcoordinate
    822.7192108808085,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1869.6777642220259,       !- Vertex 3 Xcoordinate
    823.7227891189978,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1869.6777642220259,       !- Vertex 4 Xcoordinate
    823.7227891189978,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1867.778981693089,        !- Vertex 1 Xcoordinate
    821.3426438849419,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1867.778981693089,        !- Vertex 2 Xcoordinate
    821.3426438849419,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1867.9290183068952,       !- Vertex 3 Xcoordinate
    821.5293561154976,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1867.9290183068952,       !- Vertex 4 Xcoordinate
    821.5293561154976,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1865.7222169828601,       !- Vertex 1 Xcoordinate
    818.7558535449207,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1865.7222169828601,       !- Vertex 2 Xcoordinate
    818.7558535449207,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1866.6757830171846,       !- Vertex 3 Xcoordinate
    819.9561464553699,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1866.6757830171846,       !- Vertex 4 Xcoordinate
    819.9561464553699,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1860.0713800212834,       !- Vertex 1 Xcoordinate
    811.6709742331877,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1860.0713800212834,       !- Vertex 2 Xcoordinate
    811.6709742331877,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1862.4206199786859,       !- Vertex 3 Xcoordinate
    814.6140257669613,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1862.4206199786859,       !- Vertex 4 Xcoordinate
    814.6140257669613,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1868.87823577784,         !- Vertex 1 Xcoordinate
    822.7192108808085,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1868.87823577784,         !- Vertex 2 Xcoordinate
    822.7192108808085,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1869.6777642220259,       !- Vertex 3 Xcoordinate
    823.7227891189978,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1869.6777642220259,       !- Vertex 4 Xcoordinate
    823.7227891189978,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1867.778981693089,        !- Vertex 1 Xcoordinate
    821.3426438849419,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1867.778981693089,        !- Vertex 2 Xcoordinate
    821.3426438849419,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1867.9290183068952,       !- Vertex 3 Xcoordinate
    821.5293561154976,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1867.9290183068952,       !- Vertex 4 Xcoordinate
    821.5293561154976,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1865.7222169828601,       !- Vertex 1 Xcoordinate
    818.7558535449207,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1865.7222169828601,       !- Vertex 2 Xcoordinate
    818.7558535449207,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1866.6757830171846,       !- Vertex 3 Xcoordinate
    819.9561464553699,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1866.6757830171846,       !- Vertex 4 Xcoordinate
    819.9561464553699,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1860.0713800212834,       !- Vertex 1 Xcoordinate
    811.6709742331877,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1860.0713800212834,       !- Vertex 2 Xcoordinate
    811.6709742331877,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1862.4206199786859,       !- Vertex 3 Xcoordinate
    814.6140257669613,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1862.4206199786859,       !- Vertex 4 Xcoordinate
    814.6140257669613,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_3_a1 Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1868.87823577784,         !- Vertex 1 Xcoordinate
    822.7192108808085,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1868.87823577784,         !- Vertex 2 Xcoordinate
    822.7192108808085,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1869.6777642220259,       !- Vertex 3 Xcoordinate
    823.7227891189978,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1869.6777642220259,       !- Vertex 4 Xcoordinate
    823.7227891189978,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1874.0676619475707,       !- Vertex 1 Xcoordinate
    829.1543371975422,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1874.0676619475707,       !- Vertex 2 Xcoordinate
    829.1543371975422,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1874.1063380525447,       !- Vertex 3 Xcoordinate
    829.1226628012955,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1874.1063380525447,       !- Vertex 4 Xcoordinate
    829.1226628012955,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1872.6082466400694,       !- Vertex 1 Xcoordinate
    827.4018911346793,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1872.6082466400694,       !- Vertex 2 Xcoordinate
    827.4018911346793,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1873.3187533600722,       !- Vertex 3 Xcoordinate
    828.2941088648513,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1873.3187533600722,       !- Vertex 4 Xcoordinate
    828.2941088648513,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1871.0020643182797,       !- Vertex 1 Xcoordinate
    842.8856801325455,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1871.0020643182797,       !- Vertex 2 Xcoordinate
    842.8856801325455,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1870.4749356816756,       !- Vertex 3 Xcoordinate
    842.7753198677674,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1870.4749356816756,       !- Vertex 4 Xcoordinate
    842.7753198677674,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0007_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_4_a0 Storey 0 Wall 0007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1880.6368890901795,       !- Vertex 1 Xcoordinate
    835.8242290504277,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1880.6368890901795,       !- Vertex 2 Xcoordinate
    835.8242290504277,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1876.0821109098615,       !- Vertex 3 Xcoordinate
    839.4107709499076,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1876.0821109098615,       !- Vertex 4 Xcoordinate
    839.4107709499076,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_4_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1856.6736026331782,       !- Vertex 1 Xcoordinate
    807.4142531091347,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1856.6736026331782,       !- Vertex 2 Xcoordinate
    807.4142531091347,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1857.1983973667957,       !- Vertex 3 Xcoordinate
    808.0717468922958,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1857.1983973667957,       !- Vertex 4 Xcoordinate
    808.0717468922958,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_4_a1 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1851.4786329155322,       !- Vertex 1 Xcoordinate
    820.0400555459782,        !- Vertex 1 Ycoordinate
    5.000122046006738,        !- Vertex 1 Zcoordinate
    1851.4786329155322,       !- Vertex 2 Xcoordinate
    820.0400555459782,        !- Vertex 2 Ycoordinate
    3.999877953993262,        !- Vertex 2 Zcoordinate
    1849.02336708433,         !- Vertex 3 Xcoordinate
    816.8529444541782,        !- Vertex 3 Ycoordinate
    3.999877953993262,        !- Vertex 3 Zcoordinate
    1849.02336708433,         !- Vertex 4 Xcoordinate
    816.8529444541782,        !- Vertex 4 Ycoordinate
    5.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_4_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1856.6736026331782,       !- Vertex 1 Xcoordinate
    807.4142531091347,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1856.6736026331782,       !- Vertex 2 Xcoordinate
    807.4142531091347,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1857.1983973667957,       !- Vertex 3 Xcoordinate
    808.0717468922958,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1857.1983973667957,       !- Vertex 4 Xcoordinate
    808.0717468922958,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_4_a1 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1851.4786329155322,       !- Vertex 1 Xcoordinate
    820.0400555459782,        !- Vertex 1 Ycoordinate
    8.000122046006737,        !- Vertex 1 Zcoordinate
    1851.4786329155322,       !- Vertex 2 Xcoordinate
    820.0400555459782,        !- Vertex 2 Ycoordinate
    6.999877953993262,        !- Vertex 2 Zcoordinate
    1849.02336708433,         !- Vertex 3 Xcoordinate
    816.8529444541782,        !- Vertex 3 Ycoordinate
    6.999877953993262,        !- Vertex 3 Zcoordinate
    1849.02336708433,         !- Vertex 4 Xcoordinate
    816.8529444541782,        !- Vertex 4 Ycoordinate
    8.000122046006737;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 2 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_4_a1 Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1856.6736026331782,       !- Vertex 1 Xcoordinate
    807.4142531091347,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1856.6736026331782,       !- Vertex 2 Xcoordinate
    807.4142531091347,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1857.1983973667957,       !- Vertex 3 Xcoordinate
    808.0717468922958,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1857.1983973667957,       !- Vertex 4 Xcoordinate
    808.0717468922958,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_4_a1 Storey 2 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_4_a1 Storey 2 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1851.4786329155322,       !- Vertex 1 Xcoordinate
    820.0400555459782,        !- Vertex 1 Ycoordinate
    11.000122046006737,       !- Vertex 1 Zcoordinate
    1851.4786329155322,       !- Vertex 2 Xcoordinate
    820.0400555459782,        !- Vertex 2 Ycoordinate
    9.999877953993263,        !- Vertex 2 Zcoordinate
    1849.02336708433,         !- Vertex 3 Xcoordinate
    816.8529444541782,        !- Vertex 3 Ycoordinate
    9.999877953993263,        !- Vertex 3 Zcoordinate
    1849.02336708433,         !- Vertex 4 Xcoordinate
    816.8529444541782,        !- Vertex 4 Ycoordinate
    11.000122046006737;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_5 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1885.4584872997366,       !- Vertex 1 Xcoordinate
    825.1924412883818,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1885.4584872997366,       !- Vertex 2 Xcoordinate
    825.1924412883818,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1886.9285127003677,       !- Vertex 3 Xcoordinate
    827.0395587114617,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1886.9285127003677,       !- Vertex 4 Xcoordinate
    827.0395587114617,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_5 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1882.5489121269202,       !- Vertex 1 Xcoordinate
    821.6258950401098,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1882.5489121269202,       !- Vertex 2 Xcoordinate
    821.6258950401098,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1883.26908787305,         !- Vertex 3 Xcoordinate
    822.486104959622,         !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1883.26908787305,         !- Vertex 4 Xcoordinate
    822.486104959622,         !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_5 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1880.308907245053,        !- Vertex 1 Xcoordinate
    822.0394110362977,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1880.308907245053,        !- Vertex 2 Xcoordinate
    822.0394110362977,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1881.069092754973,        !- Vertex 3 Xcoordinate
    821.4025889635086,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1881.069092754973,        !- Vertex 4 Xcoordinate
    821.4025889635086,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_5 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1880.2157073486596,       !- Vertex 1 Xcoordinate
    823.4627146711573,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1880.2157073486596,       !- Vertex 2 Xcoordinate
    823.4627146711573,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1879.8822926513385,       !- Vertex 3 Xcoordinate
    823.0692853285,           !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1879.8822926513385,       !- Vertex 4 Xcoordinate
    823.0692853285,           !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_5 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1876.2794061391614,       !- Vertex 1 Xcoordinate
    827.3462129700929,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1876.2794061391614,       !- Vertex 2 Xcoordinate
    827.3462129700929,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1878.4145938609727,       !- Vertex 3 Xcoordinate
    825.6007870296016,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1878.4145938609727,       !- Vertex 4 Xcoordinate
    825.6007870296016,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0014_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_5 Storey 0 Wall 0014,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1886.149391874671,        !- Vertex 1 Xcoordinate
    831.4836205737665,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1886.149391874671,        !- Vertex 2 Xcoordinate
    831.4836205737665,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1885.6696081252303,       !- Vertex 3 Xcoordinate
    831.8613794259727,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1885.6696081252303,       !- Vertex 4 Xcoordinate
    831.8613794259727,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0015_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_5 Storey 0 Wall 0015,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1886.3556499870028,       !- Vertex 1 Xcoordinate
    830.7593121789396,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1886.3556499870028,       !- Vertex 2 Xcoordinate
    830.7593121789396,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1886.4923500129953,       !- Vertex 3 Xcoordinate
    830.9326878208667,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1886.4923500129953,       !- Vertex 4 Xcoordinate
    830.9326878208667,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block fe984dea73e6dec3_5 Storey 0 Wall 0016_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block fe984dea73e6dec3_5 Storey 0 Wall 0016,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    1887.6717553128256,       !- Vertex 1 Xcoordinate
    829.4525975072756,        !- Vertex 1 Ycoordinate
    2.000122046006738,        !- Vertex 1 Zcoordinate
    1887.6717553128256,       !- Vertex 2 Xcoordinate
    829.4525975072756,        !- Vertex 2 Ycoordinate
    0.999877953993262,        !- Vertex 2 Zcoordinate
    1886.9452446872601,       !- Vertex 3 Xcoordinate
    830.0194024927914,        !- Vertex 3 Ycoordinate
    0.999877953993262,        !- Vertex 3 Zcoordinate
    1886.9452446872601,       !- Vertex 4 Xcoordinate
    830.0194024927914,        !- Vertex 4 Ycoordinate
    2.000122046006738;        !- Vertex 4 Zcoordinate

INTERNALMASS,
    fe984dea73e6dec3_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    95.28847750375488;        !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    95.30001700469788;        !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    95.2973195012728;         !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    95.28545699838212;        !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F0_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    103.56076299912311;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F0_dwelling_5_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    87.02373199845597;        !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    114.35821599942045;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    124.10141999614558;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    124.10382699989728;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F1_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.59945950358734;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F1_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.59284300335479;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    114.35821599942045;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    124.10141999614558;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    124.10382699989728;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F2_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.59945950358734;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F2_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.59284300335479;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F3_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    114.35821599942045;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F3_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    124.10141999614558;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F3_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    124.10382699989728;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F3_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.59945950358734;       !- Surface Area

INTERNALMASS,
    fe984dea73e6dec3_F3_dwelling_4_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    104.59284300335479;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_31041_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1865.5779984915862,       !- Vertex 1 Xcoordinate
    783.5171191906556,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1865.5779984915862,       !- Vertex 2 Xcoordinate
    783.5171191906556,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1856.0889984917594,       !- Vertex 3 Xcoordinate
    790.6771191898733,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1856.0889984917594,       !- Vertex 4 Xcoordinate
    790.6771191898733,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31041_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1856.0889984917594,       !- Vertex 1 Xcoordinate
    790.6771191898733,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1856.0889984917594,       !- Vertex 2 Xcoordinate
    790.6771191898733,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1863.5944527151296,       !- Vertex 3 Xcoordinate
    800.6246675234288,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1863.5944527151296,       !- Vertex 4 Xcoordinate
    800.6246675234288,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31041_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1863.5944527151296,       !- Vertex 1 Xcoordinate
    800.6246675234288,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1863.5944527151296,       !- Vertex 2 Xcoordinate
    800.6246675234288,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1873.0834527137922,       !- Vertex 3 Xcoordinate
    793.4646675214171,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1873.0834527137922,       !- Vertex 4 Xcoordinate
    793.4646675214171,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_31041_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1873.0834527137922,       !- Vertex 1 Xcoordinate
    793.4646675214171,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1873.0834527137922,       !- Vertex 2 Xcoordinate
    793.4646675214171,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1865.5779984915862,       !- Vertex 3 Xcoordinate
    783.5171191906556,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1865.5779984915862,       !- Vertex 4 Xcoordinate
    783.5171191906556,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30631_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1895.4106298310217,       !- Vertex 1 Xcoordinate
    836.2255841353908,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1895.4106298310217,       !- Vertex 2 Xcoordinate
    836.2255841353908,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1891.9354360476136,       !- Vertex 3 Xcoordinate
    839.2074538804591,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1891.9354360476136,       !- Vertex 4 Xcoordinate
    839.2074538804591,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30631_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1891.9354360476136,       !- Vertex 1 Xcoordinate
    839.2074538804591,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1891.9354360476136,       !- Vertex 2 Xcoordinate
    839.2074538804591,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1904.7809984911,          !- Vertex 3 Xcoordinate
    854.1781191918999,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1904.7809984911,          !- Vertex 4 Xcoordinate
    854.1781191918999,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30631_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1904.7809984911,          !- Vertex 1 Xcoordinate
    854.1781191918999,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1904.7809984911,          !- Vertex 2 Xcoordinate
    854.1781191918999,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1908.2561565564247,       !- Vertex 3 Xcoordinate
    851.1962899109349,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1908.2561565564247,       !- Vertex 4 Xcoordinate
    851.1962899109349,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30631_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1908.2561565564247,       !- Vertex 1 Xcoordinate
    851.1962899109349,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1908.2561565564247,       !- Vertex 2 Xcoordinate
    851.1962899109349,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1895.4106298310217,       !- Vertex 3 Xcoordinate
    836.2255841353908,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1895.4106298310217,       !- Vertex 4 Xcoordinate
    836.2255841353908,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30886_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1820.2476166627603,       !- Vertex 1 Xcoordinate
    809.0447569414973,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1820.2476166627603,       !- Vertex 2 Xcoordinate
    809.0447569414973,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1831.0651852734154,       !- Vertex 3 Xcoordinate
    824.5110159339383,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1831.0651852734154,       !- Vertex 4 Xcoordinate
    824.5110159339383,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30886_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1831.0651852734154,       !- Vertex 1 Xcoordinate
    824.5110159339383,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1831.0651852734154,       !- Vertex 2 Xcoordinate
    824.5110159339383,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1858.5438290144084,       !- Vertex 3 Xcoordinate
    805.2916226647794,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1858.5438290144084,       !- Vertex 4 Xcoordinate
    805.2916226647794,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30886_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1858.5438290144084,       !- Vertex 1 Xcoordinate
    805.2916226647794,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1858.5438290144084,       !- Vertex 2 Xcoordinate
    805.2916226647794,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1847.7262604036368,       !- Vertex 3 Xcoordinate
    789.8253636714071,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1847.7262604036368,       !- Vertex 4 Xcoordinate
    789.8253636714071,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30886_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1847.7262604036368,       !- Vertex 1 Xcoordinate
    789.8253636714071,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1847.7262604036368,       !- Vertex 2 Xcoordinate
    789.8253636714071,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1820.2476166627603,       !- Vertex 3 Xcoordinate
    809.0447569414973,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1820.2476166627603,       !- Vertex 4 Xcoordinate
    809.0447569414973,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30510_1,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1836.6709114960395,       !- Vertex 1 Xcoordinate
    869.9673927063122,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1836.6709114960395,       !- Vertex 2 Xcoordinate
    869.9673927063122,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1856.192916320404,        !- Vertex 3 Xcoordinate
    854.8192181978375,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1856.192916320404,        !- Vertex 4 Xcoordinate
    854.8192181978375,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30510_2,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1856.192916320404,        !- Vertex 1 Xcoordinate
    854.8192181978375,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1856.192916320404,        !- Vertex 2 Xcoordinate
    854.8192181978375,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1842.509742039605,        !- Vertex 3 Xcoordinate
    837.1852125832811,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1842.509742039605,        !- Vertex 4 Xcoordinate
    837.1852125832811,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30510_3,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1842.509742039605,        !- Vertex 1 Xcoordinate
    837.1852125832811,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1842.509742039605,        !- Vertex 2 Xcoordinate
    837.1852125832811,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1822.9877372152405,       !- Vertex 3 Xcoordinate
    852.3333870917559,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1822.9877372152405,       !- Vertex 4 Xcoordinate
    852.3333870917559,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_30510_4,            !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1822.9877372152405,       !- Vertex 1 Xcoordinate
    852.3333870917559,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    1822.9877372152405,       !- Vertex 2 Xcoordinate
    852.3333870917559,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1836.6709114960395,       !- Vertex 3 Xcoordinate
    869.9673927063122,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1836.6709114960395,       !- Vertex 4 Xcoordinate
    869.9673927063122,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F0_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F0_dwelling_5_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F0_dwelling_5_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F1_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F1_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F1_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F1_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F2_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F2_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F2_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F2_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F3_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F3_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F3_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F3_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F3_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F3_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F3_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F3_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_fe984dea73e6dec3_F3_dwelling_4_f000,    !- Name
    Electricity,              !- Fuel Type
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_fe984dea73e6dec3_F3_dwelling_4_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F0_dwelling_0,    !- Name
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F0_dwelling_1,    !- Name
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F0_dwelling_2,    !- Name
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F0_dwelling_3,    !- Name
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F0_dwelling_4,    !- Name
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F0_dwelling_5,    !- Name
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F1_dwelling_0,    !- Name
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F1_dwelling_1,    !- Name
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F1_dwelling_2,    !- Name
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F1_dwelling_3,    !- Name
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F1_dwelling_4,    !- Name
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F2_dwelling_0,    !- Name
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F2_dwelling_1,    !- Name
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F2_dwelling_2,    !- Name
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F2_dwelling_3,    !- Name
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F2_dwelling_4,    !- Name
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F3_dwelling_0,    !- Name
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F3_dwelling_1,    !- Name
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F3_dwelling_2,    !- Name
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F3_dwelling_3,    !- Name
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_fe984dea73e6dec3_F3_dwelling_4,    !- Name
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.6878922584914343,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_5,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F1_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F1_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F2_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F2_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F3_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F3_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F3_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F3_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_fe984dea73e6dec3_F3_dwelling_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F0_dwelling_5,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F1_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F1_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F2_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F2_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F3_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F3_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F3_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F3_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone Name
    EU_HeatOnly_fe984dea73e6dec3_F3_dwelling_4,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    fe984dea73e6dec3_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F0_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F0_dwelling_5,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F1_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F1_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F2_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F2_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F3_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F3_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F3_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F3_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    fe984dea73e6dec3_F3_dwelling_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data