!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Bologna,                  !- Name
    44.5,                     !- Latitude
    11.25,                    !- Longitude
    1,                        !- Time Zone
    37;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F0_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F0_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F0_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F0_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F0_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F0_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F0_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F0_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F0_dwelling_8_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F0_dwelling_8_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F1_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F1_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F1_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F1_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F1_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F1_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F1_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F1_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F1_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F1_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F2_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F2_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F2_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F2_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F2_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F2_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F2_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F2_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F2_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F2_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F3_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F3_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F3_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F3_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F3_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F3_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F3_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F3_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F3_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F3_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F3_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F3_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F3_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F3_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F3_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F3_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F4_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F4_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F4_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F4_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F4_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F4_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F4_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F4_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F4_dwelling_4_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F4_dwelling_4_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F4_dwelling_5_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F4_dwelling_5_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F4_dwelling_6_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F4_dwelling_6_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_1220ad1320cd9933_F4_dwelling_7_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/1220ad1320cd9933/1220ad1320cd9933_F4_dwelling_7_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.8902132002278446,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.6361277588383281,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.7951596985479099,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    4.491460744238644,        !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.85;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    1220ad1320cd9933_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    166.557861328125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.37109375,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.37109375,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F3_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.37109375,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F4_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.37109375,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    166.5380859375,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.360107421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.360107421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F3_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.360107421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F4_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.360107421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    166.55419921875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.358642578125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.358642578125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F3_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.358642578125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F4_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.358642578125,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    166.54541015625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F1_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.35498046875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F2_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.35498046875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F3_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.35498046875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F4_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.35498046875,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F0_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    166.547607421875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F1_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.359375,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F2_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.359375,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F3_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.359375,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F4_dwelling_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.359375,               !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F0_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    166.572509765625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F1_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.35791015625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F2_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.35791015625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F3_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.35791015625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F4_dwelling_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.35791015625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F0_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    166.5556640625,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F1_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.3740234375,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F2_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.3740234375,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F3_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.3740234375,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F4_dwelling_6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.3740234375,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F0_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    166.52783203125,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F1_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.3623046875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F2_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.3623046875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F3_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.3623046875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F4_dwelling_7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    187.3623046875,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1220ad1320cd9933_F0_dwelling_8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    166.53662109375,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687162.995,               !- Vertex 1 Xcoordinate
    4928987.237,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687162.995,               !- Vertex 2 Xcoordinate
    4928987.237,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687156.63,                !- Vertex 3 Xcoordinate
    4928990.934,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687156.63,                !- Vertex 4 Xcoordinate
    4928990.934,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687160.895,               !- Vertex 1 Xcoordinate
    4928983.387,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687160.895,               !- Vertex 2 Xcoordinate
    4928983.387,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687162.995,               !- Vertex 3 Xcoordinate
    4928987.237,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687162.995,               !- Vertex 4 Xcoordinate
    4928987.237,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687159.311,               !- Vertex 1 Xcoordinate
    4928980.741,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687159.311,               !- Vertex 2 Xcoordinate
    4928980.741,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687160.895,               !- Vertex 3 Xcoordinate
    4928983.387,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687160.895,               !- Vertex 4 Xcoordinate
    4928983.387,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.63,                !- Vertex 1 Xcoordinate
    4928990.934,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687156.63,                !- Vertex 2 Xcoordinate
    4928990.934,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687152.845,               !- Vertex 3 Xcoordinate
    4928984.612,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687152.845,               !- Vertex 4 Xcoordinate
    4928984.612,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687162.995,               !- Vertex 1 Xcoordinate
    4928987.237,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687160.895,               !- Vertex 2 Xcoordinate
    4928983.387,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687159.311,               !- Vertex 3 Xcoordinate
    4928980.741,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687152.845,               !- Vertex 4 Xcoordinate
    4928984.612,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    687156.63,                !- Vertex 5 Xcoordinate
    4928990.934,              !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687140.602,               !- Vertex 2 Xcoordinate
    4928963.385,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687144.425,               !- Vertex 4 Xcoordinate
    4928969.573,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687133.286,               !- Vertex 1 Xcoordinate
    4928967.528,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687133.286,               !- Vertex 2 Xcoordinate
    4928967.528,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687140.602,               !- Vertex 3 Xcoordinate
    4928963.385,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687137.279,               !- Vertex 1 Xcoordinate
    4928973.989,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687137.279,               !- Vertex 2 Xcoordinate
    4928973.989,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687133.286,               !- Vertex 3 Xcoordinate
    4928967.528,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687133.286,               !- Vertex 4 Xcoordinate
    4928967.528,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687133.286,               !- Vertex 4 Xcoordinate
    4928967.528,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687140.602,               !- Vertex 2 Xcoordinate
    4928963.385,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687144.425,               !- Vertex 4 Xcoordinate
    4928969.573,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687133.286,               !- Vertex 1 Xcoordinate
    4928967.528,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687133.286,               !- Vertex 2 Xcoordinate
    4928967.528,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687140.602,               !- Vertex 3 Xcoordinate
    4928963.385,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687137.279,               !- Vertex 1 Xcoordinate
    4928973.989,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687137.279,               !- Vertex 2 Xcoordinate
    4928973.989,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687133.286,               !- Vertex 3 Xcoordinate
    4928967.528,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687133.286,               !- Vertex 4 Xcoordinate
    4928967.528,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.425,               !- Vertex 1 Xcoordinate
    4928969.573,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687140.602,               !- Vertex 2 Xcoordinate
    4928963.385,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687133.286,               !- Vertex 3 Xcoordinate
    4928967.528,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687133.286,               !- Vertex 4 Xcoordinate
    4928967.528,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687140.602,               !- Vertex 2 Xcoordinate
    4928963.385,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687144.425,               !- Vertex 4 Xcoordinate
    4928969.573,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687133.286,               !- Vertex 1 Xcoordinate
    4928967.528,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687133.286,               !- Vertex 2 Xcoordinate
    4928967.528,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687140.602,               !- Vertex 3 Xcoordinate
    4928963.385,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687137.279,               !- Vertex 1 Xcoordinate
    4928973.989,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687137.279,               !- Vertex 2 Xcoordinate
    4928973.989,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687133.286,               !- Vertex 3 Xcoordinate
    4928967.528,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687133.286,               !- Vertex 4 Xcoordinate
    4928967.528,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.425,               !- Vertex 1 Xcoordinate
    4928969.573,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687140.602,               !- Vertex 2 Xcoordinate
    4928963.385,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687133.286,               !- Vertex 3 Xcoordinate
    4928967.528,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687133.286,               !- Vertex 4 Xcoordinate
    4928967.528,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687140.602,               !- Vertex 2 Xcoordinate
    4928963.385,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687144.425,               !- Vertex 4 Xcoordinate
    4928969.573,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687133.286,               !- Vertex 1 Xcoordinate
    4928967.528,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687133.286,               !- Vertex 2 Xcoordinate
    4928967.528,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687140.602,               !- Vertex 3 Xcoordinate
    4928963.385,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687137.279,               !- Vertex 1 Xcoordinate
    4928973.989,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687137.279,               !- Vertex 2 Xcoordinate
    4928973.989,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687133.286,               !- Vertex 3 Xcoordinate
    4928967.528,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687133.286,               !- Vertex 4 Xcoordinate
    4928967.528,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.425,               !- Vertex 1 Xcoordinate
    4928969.573,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687140.602,               !- Vertex 2 Xcoordinate
    4928963.385,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687133.286,               !- Vertex 3 Xcoordinate
    4928967.528,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687133.286,               !- Vertex 4 Xcoordinate
    4928967.528,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.786,               !- Vertex 1 Xcoordinate
    4928993.167,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687152.786,               !- Vertex 2 Xcoordinate
    4928993.167,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687150.046,               !- Vertex 3 Xcoordinate
    4928994.647,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.63,                !- Vertex 1 Xcoordinate
    4928990.934,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687156.63,                !- Vertex 2 Xcoordinate
    4928990.934,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687152.786,               !- Vertex 3 Xcoordinate
    4928993.167,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687152.786,               !- Vertex 4 Xcoordinate
    4928993.167,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a0 Storey 0 Wall 0005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.845,               !- Vertex 1 Xcoordinate
    4928984.612,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687152.845,               !- Vertex 2 Xcoordinate
    4928984.612,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687156.63,                !- Vertex 3 Xcoordinate
    4928990.934,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687156.63,                !- Vertex 4 Xcoordinate
    4928990.934,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.046,               !- Vertex 1 Xcoordinate
    4928994.647,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687150.046,               !- Vertex 2 Xcoordinate
    4928994.647,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687146.275,               !- Vertex 3 Xcoordinate
    4928988.546,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687146.275,               !- Vertex 4 Xcoordinate
    4928988.546,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.63,                !- Vertex 1 Xcoordinate
    4928990.934,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687152.845,               !- Vertex 2 Xcoordinate
    4928984.612,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687146.275,               !- Vertex 3 Xcoordinate
    4928988.546,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    687152.786,               !- Vertex 5 Xcoordinate
    4928993.167,              !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.988,               !- Vertex 1 Xcoordinate
    4928963.167,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687140.988,               !- Vertex 2 Xcoordinate
    4928963.167,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687139.488,               !- Vertex 3 Xcoordinate
    4928960.667,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687139.488,               !- Vertex 4 Xcoordinate
    4928960.667,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687140.602,               !- Vertex 2 Xcoordinate
    4928963.385,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687140.988,               !- Vertex 3 Xcoordinate
    4928963.167,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687140.988,               !- Vertex 4 Xcoordinate
    4928963.167,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.425,               !- Vertex 1 Xcoordinate
    4928969.573,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687140.602,               !- Vertex 3 Xcoordinate
    4928963.385,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.848,               !- Vertex 1 Xcoordinate
    4928959.925,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687146.848,               !- Vertex 2 Xcoordinate
    4928959.925,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687150.411,               !- Vertex 3 Xcoordinate
    4928965.875,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687150.411,               !- Vertex 4 Xcoordinate
    4928965.875,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.586,               !- Vertex 1 Xcoordinate
    4928961.158,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687144.586,               !- Vertex 2 Xcoordinate
    4928961.158,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687146.848,               !- Vertex 3 Xcoordinate
    4928959.925,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687146.848,               !- Vertex 4 Xcoordinate
    4928959.925,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.363,               !- Vertex 1 Xcoordinate
    4928958.668,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687143.363,               !- Vertex 2 Xcoordinate
    4928958.668,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687144.586,               !- Vertex 3 Xcoordinate
    4928961.158,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687144.586,               !- Vertex 4 Xcoordinate
    4928961.158,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687139.488,               !- Vertex 1 Xcoordinate
    4928960.667,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687139.488,               !- Vertex 2 Xcoordinate
    4928960.667,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687143.363,               !- Vertex 3 Xcoordinate
    4928958.668,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687143.363,               !- Vertex 4 Xcoordinate
    4928958.668,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.848,               !- Vertex 1 Xcoordinate
    4928959.925,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    687140.988,               !- Vertex 5 Xcoordinate
    4928963.167,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    687139.488,               !- Vertex 6 Xcoordinate
    4928960.667,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    687143.363,               !- Vertex 7 Xcoordinate
    4928958.668,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    687144.586,               !- Vertex 8 Xcoordinate
    4928961.158,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.988,               !- Vertex 1 Xcoordinate
    4928963.167,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687140.988,               !- Vertex 2 Xcoordinate
    4928963.167,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687139.488,               !- Vertex 3 Xcoordinate
    4928960.667,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687139.488,               !- Vertex 4 Xcoordinate
    4928960.667,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687140.602,               !- Vertex 2 Xcoordinate
    4928963.385,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687140.988,               !- Vertex 3 Xcoordinate
    4928963.167,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687140.988,               !- Vertex 4 Xcoordinate
    4928963.167,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.425,               !- Vertex 1 Xcoordinate
    4928969.573,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687140.602,               !- Vertex 3 Xcoordinate
    4928963.385,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.848,               !- Vertex 1 Xcoordinate
    4928959.925,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687146.848,               !- Vertex 2 Xcoordinate
    4928959.925,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687150.411,               !- Vertex 3 Xcoordinate
    4928965.875,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687150.411,               !- Vertex 4 Xcoordinate
    4928965.875,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.586,               !- Vertex 1 Xcoordinate
    4928961.158,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687144.586,               !- Vertex 2 Xcoordinate
    4928961.158,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687146.848,               !- Vertex 3 Xcoordinate
    4928959.925,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687146.848,               !- Vertex 4 Xcoordinate
    4928959.925,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 1 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.363,               !- Vertex 1 Xcoordinate
    4928958.668,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687143.363,               !- Vertex 2 Xcoordinate
    4928958.668,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687144.586,               !- Vertex 3 Xcoordinate
    4928961.158,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687144.586,               !- Vertex 4 Xcoordinate
    4928961.158,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687139.488,               !- Vertex 1 Xcoordinate
    4928960.667,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687139.488,               !- Vertex 2 Xcoordinate
    4928960.667,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687143.363,               !- Vertex 3 Xcoordinate
    4928958.668,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687143.363,               !- Vertex 4 Xcoordinate
    4928958.668,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687146.848,               !- Vertex 2 Xcoordinate
    4928959.925,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687144.586,               !- Vertex 3 Xcoordinate
    4928961.158,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687143.363,               !- Vertex 4 Xcoordinate
    4928958.668,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    687139.488,               !- Vertex 5 Xcoordinate
    4928960.667,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    687140.988,               !- Vertex 6 Xcoordinate
    4928963.167,              !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    687140.602,               !- Vertex 7 Xcoordinate
    4928963.385,              !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    687144.425,               !- Vertex 8 Xcoordinate
    4928969.573,              !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.848,               !- Vertex 1 Xcoordinate
    4928959.925,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    687140.988,               !- Vertex 5 Xcoordinate
    4928963.167,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    687139.488,               !- Vertex 6 Xcoordinate
    4928960.667,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    687143.363,               !- Vertex 7 Xcoordinate
    4928958.668,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    687144.586,               !- Vertex 8 Xcoordinate
    4928961.158,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.988,               !- Vertex 1 Xcoordinate
    4928963.167,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687140.988,               !- Vertex 2 Xcoordinate
    4928963.167,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687139.488,               !- Vertex 3 Xcoordinate
    4928960.667,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687139.488,               !- Vertex 4 Xcoordinate
    4928960.667,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687140.602,               !- Vertex 2 Xcoordinate
    4928963.385,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687140.988,               !- Vertex 3 Xcoordinate
    4928963.167,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687140.988,               !- Vertex 4 Xcoordinate
    4928963.167,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.425,               !- Vertex 1 Xcoordinate
    4928969.573,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687140.602,               !- Vertex 3 Xcoordinate
    4928963.385,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.848,               !- Vertex 1 Xcoordinate
    4928959.925,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687146.848,               !- Vertex 2 Xcoordinate
    4928959.925,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687150.411,               !- Vertex 3 Xcoordinate
    4928965.875,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687150.411,               !- Vertex 4 Xcoordinate
    4928965.875,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 2 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.586,               !- Vertex 1 Xcoordinate
    4928961.158,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687144.586,               !- Vertex 2 Xcoordinate
    4928961.158,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687146.848,               !- Vertex 3 Xcoordinate
    4928959.925,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687146.848,               !- Vertex 4 Xcoordinate
    4928959.925,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 2 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.363,               !- Vertex 1 Xcoordinate
    4928958.668,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687143.363,               !- Vertex 2 Xcoordinate
    4928958.668,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687144.586,               !- Vertex 3 Xcoordinate
    4928961.158,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687144.586,               !- Vertex 4 Xcoordinate
    4928961.158,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 2 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687139.488,               !- Vertex 1 Xcoordinate
    4928960.667,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687139.488,               !- Vertex 2 Xcoordinate
    4928960.667,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687143.363,               !- Vertex 3 Xcoordinate
    4928958.668,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687143.363,               !- Vertex 4 Xcoordinate
    4928958.668,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687146.848,               !- Vertex 2 Xcoordinate
    4928959.925,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687144.586,               !- Vertex 3 Xcoordinate
    4928961.158,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687143.363,               !- Vertex 4 Xcoordinate
    4928958.668,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    687139.488,               !- Vertex 5 Xcoordinate
    4928960.667,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    687140.988,               !- Vertex 6 Xcoordinate
    4928963.167,              !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    687140.602,               !- Vertex 7 Xcoordinate
    4928963.385,              !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    687144.425,               !- Vertex 8 Xcoordinate
    4928969.573,              !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.848,               !- Vertex 1 Xcoordinate
    4928959.925,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    687140.988,               !- Vertex 5 Xcoordinate
    4928963.167,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    687139.488,               !- Vertex 6 Xcoordinate
    4928960.667,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    687143.363,               !- Vertex 7 Xcoordinate
    4928958.668,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    687144.586,               !- Vertex 8 Xcoordinate
    4928961.158,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.988,               !- Vertex 1 Xcoordinate
    4928963.167,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687140.988,               !- Vertex 2 Xcoordinate
    4928963.167,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687139.488,               !- Vertex 3 Xcoordinate
    4928960.667,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687139.488,               !- Vertex 4 Xcoordinate
    4928960.667,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.602,               !- Vertex 1 Xcoordinate
    4928963.385,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687140.602,               !- Vertex 2 Xcoordinate
    4928963.385,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687140.988,               !- Vertex 3 Xcoordinate
    4928963.167,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687140.988,               !- Vertex 4 Xcoordinate
    4928963.167,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.425,               !- Vertex 1 Xcoordinate
    4928969.573,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687140.602,               !- Vertex 3 Xcoordinate
    4928963.385,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.848,               !- Vertex 1 Xcoordinate
    4928959.925,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687146.848,               !- Vertex 2 Xcoordinate
    4928959.925,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687150.411,               !- Vertex 3 Xcoordinate
    4928965.875,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687150.411,               !- Vertex 4 Xcoordinate
    4928965.875,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 3 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.586,               !- Vertex 1 Xcoordinate
    4928961.158,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687144.586,               !- Vertex 2 Xcoordinate
    4928961.158,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687146.848,               !- Vertex 3 Xcoordinate
    4928959.925,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687146.848,               !- Vertex 4 Xcoordinate
    4928959.925,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 3 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.363,               !- Vertex 1 Xcoordinate
    4928958.668,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687143.363,               !- Vertex 2 Xcoordinate
    4928958.668,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687144.586,               !- Vertex 3 Xcoordinate
    4928961.158,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687144.586,               !- Vertex 4 Xcoordinate
    4928961.158,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 3 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687139.488,               !- Vertex 1 Xcoordinate
    4928960.667,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687139.488,               !- Vertex 2 Xcoordinate
    4928960.667,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687143.363,               !- Vertex 3 Xcoordinate
    4928958.668,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687143.363,               !- Vertex 4 Xcoordinate
    4928958.668,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687146.848,               !- Vertex 2 Xcoordinate
    4928959.925,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687144.586,               !- Vertex 3 Xcoordinate
    4928961.158,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687143.363,               !- Vertex 4 Xcoordinate
    4928958.668,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    687139.488,               !- Vertex 5 Xcoordinate
    4928960.667,              !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    687140.988,               !- Vertex 6 Xcoordinate
    4928963.167,              !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    687140.602,               !- Vertex 7 Xcoordinate
    4928963.385,              !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    687144.425,               !- Vertex 8 Xcoordinate
    4928969.573,              !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.848,               !- Vertex 1 Xcoordinate
    4928959.925,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687140.602,               !- Vertex 4 Xcoordinate
    4928963.385,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    687140.988,               !- Vertex 5 Xcoordinate
    4928963.167,              !- Vertex 5 Ycoordinate
    15,                       !- Vertex 5 Zcoordinate
    687139.488,               !- Vertex 6 Xcoordinate
    4928960.667,              !- Vertex 6 Ycoordinate
    15,                       !- Vertex 6 Zcoordinate
    687143.363,               !- Vertex 7 Xcoordinate
    4928958.668,              !- Vertex 7 Ycoordinate
    15,                       !- Vertex 7 Zcoordinate
    687144.586,               !- Vertex 8 Xcoordinate
    4928961.158,              !- Vertex 8 Ycoordinate
    15;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.771,               !- Vertex 1 Xcoordinate
    4928984.657,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687152.771,               !- Vertex 2 Xcoordinate
    4928984.657,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687149.03,                !- Vertex 3 Xcoordinate
    4928978.408,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687149.03,                !- Vertex 4 Xcoordinate
    4928978.408,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687155.57,                !- Vertex 1 Xcoordinate
    4928974.492,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687155.57,                !- Vertex 2 Xcoordinate
    4928974.492,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687159.311,               !- Vertex 3 Xcoordinate
    4928980.741,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687159.311,               !- Vertex 4 Xcoordinate
    4928980.741,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687159.311,               !- Vertex 1 Xcoordinate
    4928980.741,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687155.57,                !- Vertex 2 Xcoordinate
    4928974.492,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687149.03,                !- Vertex 3 Xcoordinate
    4928978.408,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687152.771,               !- Vertex 4 Xcoordinate
    4928984.657,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.821,               !- Vertex 1 Xcoordinate
    4928969.947,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687143.821,               !- Vertex 2 Xcoordinate
    4928969.947,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687148.09,                !- Vertex 4 Xcoordinate
    4928976.856,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687141.549,               !- Vertex 1 Xcoordinate
    4928980.898,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687141.549,               !- Vertex 2 Xcoordinate
    4928980.898,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.821,               !- Vertex 1 Xcoordinate
    4928969.947,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.821,               !- Vertex 1 Xcoordinate
    4928969.947,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687143.821,               !- Vertex 2 Xcoordinate
    4928969.947,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687148.09,                !- Vertex 4 Xcoordinate
    4928976.856,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687141.549,               !- Vertex 1 Xcoordinate
    4928980.898,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687141.549,               !- Vertex 2 Xcoordinate
    4928980.898,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.09,                !- Vertex 1 Xcoordinate
    4928976.856,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687143.821,               !- Vertex 2 Xcoordinate
    4928969.947,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.821,               !- Vertex 1 Xcoordinate
    4928969.947,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.821,               !- Vertex 1 Xcoordinate
    4928969.947,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687143.821,               !- Vertex 2 Xcoordinate
    4928969.947,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687148.09,                !- Vertex 4 Xcoordinate
    4928976.856,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687141.549,               !- Vertex 1 Xcoordinate
    4928980.898,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687141.549,               !- Vertex 2 Xcoordinate
    4928980.898,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.09,                !- Vertex 1 Xcoordinate
    4928976.856,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687143.821,               !- Vertex 2 Xcoordinate
    4928969.947,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.821,               !- Vertex 1 Xcoordinate
    4928969.947,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.821,               !- Vertex 1 Xcoordinate
    4928969.947,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687143.821,               !- Vertex 2 Xcoordinate
    4928969.947,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687148.09,                !- Vertex 4 Xcoordinate
    4928976.856,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687141.549,               !- Vertex 1 Xcoordinate
    4928980.898,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687141.549,               !- Vertex 2 Xcoordinate
    4928980.898,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.09,                !- Vertex 1 Xcoordinate
    4928976.856,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687143.821,               !- Vertex 2 Xcoordinate
    4928969.947,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.821,               !- Vertex 1 Xcoordinate
    4928969.947,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687149.03,                !- Vertex 1 Xcoordinate
    4928978.408,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687149.03,                !- Vertex 2 Xcoordinate
    4928978.408,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687152.771,               !- Vertex 3 Xcoordinate
    4928984.657,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687152.771,               !- Vertex 4 Xcoordinate
    4928984.657,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.275,               !- Vertex 1 Xcoordinate
    4928988.546,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687146.275,               !- Vertex 2 Xcoordinate
    4928988.546,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687142.446,               !- Vertex 3 Xcoordinate
    4928982.35,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687142.446,               !- Vertex 4 Xcoordinate
    4928982.35,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.771,               !- Vertex 1 Xcoordinate
    4928984.657,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687149.03,                !- Vertex 2 Xcoordinate
    4928978.408,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687142.446,               !- Vertex 3 Xcoordinate
    4928982.35,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687146.275,               !- Vertex 4 Xcoordinate
    4928988.546,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687154.583,               !- Vertex 3 Xcoordinate
    4928972.845,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687154.583,               !- Vertex 4 Xcoordinate
    4928972.845,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.09,                !- Vertex 1 Xcoordinate
    4928976.856,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687143.821,               !- Vertex 3 Xcoordinate
    4928969.947,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687143.821,               !- Vertex 4 Xcoordinate
    4928969.947,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687143.821,               !- Vertex 4 Xcoordinate
    4928969.947,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687154.583,               !- Vertex 3 Xcoordinate
    4928972.845,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687154.583,               !- Vertex 4 Xcoordinate
    4928972.845,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.09,                !- Vertex 1 Xcoordinate
    4928976.856,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687143.821,               !- Vertex 3 Xcoordinate
    4928969.947,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687143.821,               !- Vertex 4 Xcoordinate
    4928969.947,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687143.821,               !- Vertex 3 Xcoordinate
    4928969.947,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687148.09,                !- Vertex 4 Xcoordinate
    4928976.856,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687143.821,               !- Vertex 4 Xcoordinate
    4928969.947,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687154.583,               !- Vertex 3 Xcoordinate
    4928972.845,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687154.583,               !- Vertex 4 Xcoordinate
    4928972.845,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.09,                !- Vertex 1 Xcoordinate
    4928976.856,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687143.821,               !- Vertex 3 Xcoordinate
    4928969.947,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687143.821,               !- Vertex 4 Xcoordinate
    4928969.947,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687143.821,               !- Vertex 3 Xcoordinate
    4928969.947,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687148.09,                !- Vertex 4 Xcoordinate
    4928976.856,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687143.821,               !- Vertex 4 Xcoordinate
    4928969.947,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687154.583,               !- Vertex 3 Xcoordinate
    4928972.845,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687154.583,               !- Vertex 4 Xcoordinate
    4928972.845,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.09,                !- Vertex 1 Xcoordinate
    4928976.856,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687143.821,               !- Vertex 3 Xcoordinate
    4928969.947,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687143.821,               !- Vertex 4 Xcoordinate
    4928969.947,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687143.821,               !- Vertex 3 Xcoordinate
    4928969.947,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687148.09,                !- Vertex 4 Xcoordinate
    4928976.856,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687143.821,               !- Vertex 4 Xcoordinate
    4928969.947,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.986,               !- Vertex 1 Xcoordinate
    4928978.434,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687148.986,               !- Vertex 2 Xcoordinate
    4928978.434,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687145.27,                !- Vertex 3 Xcoordinate
    4928972.226,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687145.27,                !- Vertex 4 Xcoordinate
    4928972.226,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687151.853,               !- Vertex 1 Xcoordinate
    4928968.285,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687151.853,               !- Vertex 2 Xcoordinate
    4928968.285,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687155.57,                !- Vertex 3 Xcoordinate
    4928974.492,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687155.57,                !- Vertex 4 Xcoordinate
    4928974.492,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687155.57,                !- Vertex 1 Xcoordinate
    4928974.492,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687151.853,               !- Vertex 2 Xcoordinate
    4928968.285,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687145.27,                !- Vertex 3 Xcoordinate
    4928972.226,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687148.986,               !- Vertex 4 Xcoordinate
    4928978.434,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.042,               !- Vertex 1 Xcoordinate
    4928976.886,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687148.042,               !- Vertex 2 Xcoordinate
    4928976.886,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687152.343,               !- Vertex 3 Xcoordinate
    4928983.848,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687152.343,               !- Vertex 4 Xcoordinate
    4928983.848,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687145.851,               !- Vertex 1 Xcoordinate
    4928987.859,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687145.851,               !- Vertex 2 Xcoordinate
    4928987.859,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.042,               !- Vertex 1 Xcoordinate
    4928976.886,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687152.343,               !- Vertex 2 Xcoordinate
    4928983.848,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.042,               !- Vertex 1 Xcoordinate
    4928976.886,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687148.042,               !- Vertex 2 Xcoordinate
    4928976.886,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687152.343,               !- Vertex 3 Xcoordinate
    4928983.848,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687152.343,               !- Vertex 4 Xcoordinate
    4928983.848,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687145.851,               !- Vertex 1 Xcoordinate
    4928987.859,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687145.851,               !- Vertex 2 Xcoordinate
    4928987.859,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.343,               !- Vertex 1 Xcoordinate
    4928983.848,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687148.042,               !- Vertex 2 Xcoordinate
    4928976.886,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687145.851,               !- Vertex 4 Xcoordinate
    4928987.859,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.042,               !- Vertex 1 Xcoordinate
    4928976.886,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687152.343,               !- Vertex 2 Xcoordinate
    4928983.848,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 2 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.042,               !- Vertex 1 Xcoordinate
    4928976.886,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687148.042,               !- Vertex 2 Xcoordinate
    4928976.886,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687152.343,               !- Vertex 3 Xcoordinate
    4928983.848,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687152.343,               !- Vertex 4 Xcoordinate
    4928983.848,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687145.851,               !- Vertex 1 Xcoordinate
    4928987.859,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687145.851,               !- Vertex 2 Xcoordinate
    4928987.859,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.343,               !- Vertex 1 Xcoordinate
    4928983.848,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687148.042,               !- Vertex 2 Xcoordinate
    4928976.886,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687145.851,               !- Vertex 4 Xcoordinate
    4928987.859,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.042,               !- Vertex 1 Xcoordinate
    4928976.886,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687152.343,               !- Vertex 2 Xcoordinate
    4928983.848,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 3 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.042,               !- Vertex 1 Xcoordinate
    4928976.886,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687148.042,               !- Vertex 2 Xcoordinate
    4928976.886,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687152.343,               !- Vertex 3 Xcoordinate
    4928983.848,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687152.343,               !- Vertex 4 Xcoordinate
    4928983.848,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687145.851,               !- Vertex 1 Xcoordinate
    4928987.859,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687145.851,               !- Vertex 2 Xcoordinate
    4928987.859,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.343,               !- Vertex 1 Xcoordinate
    4928983.848,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687148.042,               !- Vertex 2 Xcoordinate
    4928976.886,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687145.851,               !- Vertex 4 Xcoordinate
    4928987.859,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.042,               !- Vertex 1 Xcoordinate
    4928976.886,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687152.343,               !- Vertex 2 Xcoordinate
    4928983.848,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687145.27,                !- Vertex 1 Xcoordinate
    4928972.226,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687145.27,                !- Vertex 2 Xcoordinate
    4928972.226,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687148.986,               !- Vertex 3 Xcoordinate
    4928978.434,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687148.986,               !- Vertex 4 Xcoordinate
    4928978.434,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687142.446,               !- Vertex 1 Xcoordinate
    4928982.35,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687142.446,               !- Vertex 2 Xcoordinate
    4928982.35,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687138.642,               !- Vertex 3 Xcoordinate
    4928976.194,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687138.642,               !- Vertex 4 Xcoordinate
    4928976.194,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.986,               !- Vertex 1 Xcoordinate
    4928978.434,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687145.27,                !- Vertex 2 Xcoordinate
    4928972.226,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687138.642,               !- Vertex 3 Xcoordinate
    4928976.194,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687142.446,               !- Vertex 4 Xcoordinate
    4928982.35,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687158.787,               !- Vertex 3 Xcoordinate
    4928979.867,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687158.787,               !- Vertex 4 Xcoordinate
    4928979.867,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.343,               !- Vertex 1 Xcoordinate
    4928983.848,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687152.343,               !- Vertex 2 Xcoordinate
    4928983.848,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687148.042,               !- Vertex 3 Xcoordinate
    4928976.886,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687148.042,               !- Vertex 4 Xcoordinate
    4928976.886,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687158.787,               !- Vertex 2 Xcoordinate
    4928979.867,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687152.343,               !- Vertex 3 Xcoordinate
    4928983.848,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687148.042,               !- Vertex 4 Xcoordinate
    4928976.886,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687158.787,               !- Vertex 3 Xcoordinate
    4928979.867,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687158.787,               !- Vertex 4 Xcoordinate
    4928979.867,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.343,               !- Vertex 1 Xcoordinate
    4928983.848,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687152.343,               !- Vertex 2 Xcoordinate
    4928983.848,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687148.042,               !- Vertex 3 Xcoordinate
    4928976.886,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687148.042,               !- Vertex 4 Xcoordinate
    4928976.886,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687158.787,               !- Vertex 1 Xcoordinate
    4928979.867,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687148.042,               !- Vertex 3 Xcoordinate
    4928976.886,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687152.343,               !- Vertex 4 Xcoordinate
    4928983.848,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687158.787,               !- Vertex 2 Xcoordinate
    4928979.867,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687152.343,               !- Vertex 3 Xcoordinate
    4928983.848,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687148.042,               !- Vertex 4 Xcoordinate
    4928976.886,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687158.787,               !- Vertex 3 Xcoordinate
    4928979.867,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687158.787,               !- Vertex 4 Xcoordinate
    4928979.867,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.343,               !- Vertex 1 Xcoordinate
    4928983.848,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687152.343,               !- Vertex 2 Xcoordinate
    4928983.848,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687148.042,               !- Vertex 3 Xcoordinate
    4928976.886,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687148.042,               !- Vertex 4 Xcoordinate
    4928976.886,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687158.787,               !- Vertex 1 Xcoordinate
    4928979.867,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687148.042,               !- Vertex 3 Xcoordinate
    4928976.886,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687152.343,               !- Vertex 4 Xcoordinate
    4928983.848,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687158.787,               !- Vertex 2 Xcoordinate
    4928979.867,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687152.343,               !- Vertex 3 Xcoordinate
    4928983.848,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687148.042,               !- Vertex 4 Xcoordinate
    4928976.886,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687158.787,               !- Vertex 3 Xcoordinate
    4928979.867,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687158.787,               !- Vertex 4 Xcoordinate
    4928979.867,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.343,               !- Vertex 1 Xcoordinate
    4928983.848,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687152.343,               !- Vertex 2 Xcoordinate
    4928983.848,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687148.042,               !- Vertex 3 Xcoordinate
    4928976.886,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687148.042,               !- Vertex 4 Xcoordinate
    4928976.886,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F4_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687158.787,               !- Vertex 1 Xcoordinate
    4928979.867,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687148.042,               !- Vertex 3 Xcoordinate
    4928976.886,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687152.343,               !- Vertex 4 Xcoordinate
    4928983.848,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687158.787,               !- Vertex 2 Xcoordinate
    4928979.867,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687152.343,               !- Vertex 3 Xcoordinate
    4928983.848,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687148.042,               !- Vertex 4 Xcoordinate
    4928976.886,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687141.534,               !- Vertex 1 Xcoordinate
    4928966.086,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687141.534,               !- Vertex 2 Xcoordinate
    4928966.086,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687148.161,               !- Vertex 3 Xcoordinate
    4928962.118,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687148.161,               !- Vertex 4 Xcoordinate
    4928962.118,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687145.226,               !- Vertex 1 Xcoordinate
    4928972.253,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687145.226,               !- Vertex 2 Xcoordinate
    4928972.253,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687141.534,               !- Vertex 3 Xcoordinate
    4928966.086,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687141.534,               !- Vertex 4 Xcoordinate
    4928966.086,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.161,               !- Vertex 1 Xcoordinate
    4928962.118,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687148.161,               !- Vertex 2 Xcoordinate
    4928962.118,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687151.853,               !- Vertex 3 Xcoordinate
    4928968.285,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687151.853,               !- Vertex 4 Xcoordinate
    4928968.285,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687151.853,               !- Vertex 1 Xcoordinate
    4928968.285,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687148.161,               !- Vertex 2 Xcoordinate
    4928962.118,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687141.534,               !- Vertex 3 Xcoordinate
    4928966.086,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687145.226,               !- Vertex 4 Xcoordinate
    4928972.253,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.717,               !- Vertex 1 Xcoordinate
    4928990.884,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687152.786,               !- Vertex 3 Xcoordinate
    4928993.167,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687152.786,               !- Vertex 4 Xcoordinate
    4928993.167,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a1 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.362,               !- Vertex 1 Xcoordinate
    4928983.836,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687152.362,               !- Vertex 2 Xcoordinate
    4928983.836,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687156.717,               !- Vertex 4 Xcoordinate
    4928990.884,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.046,               !- Vertex 1 Xcoordinate
    4928994.647,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687150.046,               !- Vertex 2 Xcoordinate
    4928994.647,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687145.851,               !- Vertex 4 Xcoordinate
    4928987.859,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.786,               !- Vertex 1 Xcoordinate
    4928993.167,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687152.786,               !- Vertex 2 Xcoordinate
    4928993.167,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687150.046,               !- Vertex 3 Xcoordinate
    4928994.647,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.362,               !- Vertex 1 Xcoordinate
    4928983.836,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687152.786,               !- Vertex 3 Xcoordinate
    4928993.167,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    687145.851,               !- Vertex 5 Xcoordinate
    4928987.859,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.717,               !- Vertex 1 Xcoordinate
    4928990.884,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687152.786,               !- Vertex 3 Xcoordinate
    4928993.167,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687152.786,               !- Vertex 4 Xcoordinate
    4928993.167,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a1 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.362,               !- Vertex 1 Xcoordinate
    4928983.836,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687152.362,               !- Vertex 2 Xcoordinate
    4928983.836,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687156.717,               !- Vertex 4 Xcoordinate
    4928990.884,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.046,               !- Vertex 1 Xcoordinate
    4928994.647,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687150.046,               !- Vertex 2 Xcoordinate
    4928994.647,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687145.851,               !- Vertex 4 Xcoordinate
    4928987.859,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.786,               !- Vertex 1 Xcoordinate
    4928993.167,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687152.786,               !- Vertex 2 Xcoordinate
    4928993.167,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687150.046,               !- Vertex 3 Xcoordinate
    4928994.647,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.717,               !- Vertex 1 Xcoordinate
    4928990.884,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687152.362,               !- Vertex 2 Xcoordinate
    4928983.836,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    687152.786,               !- Vertex 5 Xcoordinate
    4928993.167,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.362,               !- Vertex 1 Xcoordinate
    4928983.836,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687152.786,               !- Vertex 3 Xcoordinate
    4928993.167,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    687145.851,               !- Vertex 5 Xcoordinate
    4928987.859,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.717,               !- Vertex 1 Xcoordinate
    4928990.884,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687152.786,               !- Vertex 3 Xcoordinate
    4928993.167,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687152.786,               !- Vertex 4 Xcoordinate
    4928993.167,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a1 Storey 2 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.362,               !- Vertex 1 Xcoordinate
    4928983.836,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687152.362,               !- Vertex 2 Xcoordinate
    4928983.836,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687156.717,               !- Vertex 4 Xcoordinate
    4928990.884,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.046,               !- Vertex 1 Xcoordinate
    4928994.647,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687150.046,               !- Vertex 2 Xcoordinate
    4928994.647,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687145.851,               !- Vertex 4 Xcoordinate
    4928987.859,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 2 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.786,               !- Vertex 1 Xcoordinate
    4928993.167,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687152.786,               !- Vertex 2 Xcoordinate
    4928993.167,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687150.046,               !- Vertex 3 Xcoordinate
    4928994.647,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.717,               !- Vertex 1 Xcoordinate
    4928990.884,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687152.362,               !- Vertex 2 Xcoordinate
    4928983.836,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    687152.786,               !- Vertex 5 Xcoordinate
    4928993.167,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.362,               !- Vertex 1 Xcoordinate
    4928983.836,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687152.786,               !- Vertex 3 Xcoordinate
    4928993.167,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    687145.851,               !- Vertex 5 Xcoordinate
    4928987.859,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.717,               !- Vertex 1 Xcoordinate
    4928990.884,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687152.786,               !- Vertex 3 Xcoordinate
    4928993.167,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687152.786,               !- Vertex 4 Xcoordinate
    4928993.167,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a1 Storey 3 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.362,               !- Vertex 1 Xcoordinate
    4928983.836,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687152.362,               !- Vertex 2 Xcoordinate
    4928983.836,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687156.717,               !- Vertex 4 Xcoordinate
    4928990.884,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.046,               !- Vertex 1 Xcoordinate
    4928994.647,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687150.046,               !- Vertex 2 Xcoordinate
    4928994.647,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687145.851,               !- Vertex 4 Xcoordinate
    4928987.859,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 3 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.786,               !- Vertex 1 Xcoordinate
    4928993.167,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687152.786,               !- Vertex 2 Xcoordinate
    4928993.167,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687150.046,               !- Vertex 3 Xcoordinate
    4928994.647,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F4_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.717,               !- Vertex 1 Xcoordinate
    4928990.884,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687152.362,               !- Vertex 2 Xcoordinate
    4928983.836,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    687152.786,               !- Vertex 5 Xcoordinate
    4928993.167,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.362,               !- Vertex 1 Xcoordinate
    4928983.836,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687152.786,               !- Vertex 3 Xcoordinate
    4928993.167,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    687145.851,               !- Vertex 5 Xcoordinate
    4928987.859,              !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.161,               !- Vertex 1 Xcoordinate
    4928962.118,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687148.161,               !- Vertex 2 Xcoordinate
    4928962.118,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687141.534,               !- Vertex 3 Xcoordinate
    4928966.086,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687141.534,               !- Vertex 4 Xcoordinate
    4928966.086,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.848,               !- Vertex 1 Xcoordinate
    4928959.925,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687146.848,               !- Vertex 2 Xcoordinate
    4928959.925,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687148.161,               !- Vertex 3 Xcoordinate
    4928962.118,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687148.161,               !- Vertex 4 Xcoordinate
    4928962.118,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.586,               !- Vertex 1 Xcoordinate
    4928961.158,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687144.586,               !- Vertex 2 Xcoordinate
    4928961.158,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687146.848,               !- Vertex 3 Xcoordinate
    4928959.925,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687146.848,               !- Vertex 4 Xcoordinate
    4928959.925,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.363,               !- Vertex 1 Xcoordinate
    4928958.668,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687143.363,               !- Vertex 2 Xcoordinate
    4928958.668,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687144.586,               !- Vertex 3 Xcoordinate
    4928961.158,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687144.586,               !- Vertex 4 Xcoordinate
    4928961.158,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687139.488,               !- Vertex 1 Xcoordinate
    4928960.667,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687139.488,               !- Vertex 2 Xcoordinate
    4928960.667,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687143.363,               !- Vertex 3 Xcoordinate
    4928958.668,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687143.363,               !- Vertex 4 Xcoordinate
    4928958.668,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687140.988,               !- Vertex 1 Xcoordinate
    4928963.167,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687140.988,               !- Vertex 2 Xcoordinate
    4928963.167,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687139.488,               !- Vertex 3 Xcoordinate
    4928960.667,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687139.488,               !- Vertex 4 Xcoordinate
    4928960.667,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0007,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687138.124,               !- Vertex 1 Xcoordinate
    4928964.789,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687138.124,               !- Vertex 2 Xcoordinate
    4928964.789,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687140.988,               !- Vertex 3 Xcoordinate
    4928963.167,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687140.988,               !- Vertex 4 Xcoordinate
    4928963.167,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0008,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_8 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.288,               !- Vertex 1 Xcoordinate
    4928973.413,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687143.288,               !- Vertex 2 Xcoordinate
    4928973.413,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687138.124,               !- Vertex 3 Xcoordinate
    4928964.789,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687138.124,               !- Vertex 4 Xcoordinate
    4928964.789,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0010,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687141.534,               !- Vertex 1 Xcoordinate
    4928966.086,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687141.534,               !- Vertex 2 Xcoordinate
    4928966.086,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687145.226,               !- Vertex 3 Xcoordinate
    4928972.253,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687145.226,               !- Vertex 4 Xcoordinate
    4928972.253,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687145.226,               !- Vertex 1 Xcoordinate
    4928972.253,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687141.534,               !- Vertex 2 Xcoordinate
    4928966.086,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687148.161,               !- Vertex 3 Xcoordinate
    4928962.118,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687146.848,               !- Vertex 4 Xcoordinate
    4928959.925,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    687144.586,               !- Vertex 5 Xcoordinate
    4928961.158,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    687143.363,               !- Vertex 6 Xcoordinate
    4928958.668,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    687139.488,               !- Vertex 7 Xcoordinate
    4928960.667,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    687140.988,               !- Vertex 8 Xcoordinate
    4928963.167,              !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    687138.124,               !- Vertex 9 Xcoordinate
    4928964.789,              !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    687143.288,               !- Vertex 10 Xcoordinate
    4928973.413,              !- Vertex 10 Ycoordinate
    0;                        !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.717,               !- Vertex 1 Xcoordinate
    4928990.884,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687152.362,               !- Vertex 3 Xcoordinate
    4928983.836,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687152.362,               !- Vertex 4 Xcoordinate
    4928983.836,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687162.995,               !- Vertex 1 Xcoordinate
    4928987.237,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687162.995,               !- Vertex 2 Xcoordinate
    4928987.237,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687156.717,               !- Vertex 4 Xcoordinate
    4928990.884,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687160.895,               !- Vertex 1 Xcoordinate
    4928983.387,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687160.895,               !- Vertex 2 Xcoordinate
    4928983.387,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687162.995,               !- Vertex 3 Xcoordinate
    4928987.237,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687162.995,               !- Vertex 4 Xcoordinate
    4928987.237,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687158.787,               !- Vertex 1 Xcoordinate
    4928979.867,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687158.787,               !- Vertex 2 Xcoordinate
    4928979.867,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687160.895,               !- Vertex 3 Xcoordinate
    4928983.387,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687160.895,               !- Vertex 4 Xcoordinate
    4928983.387,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687160.895,               !- Vertex 1 Xcoordinate
    4928983.387,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687162.995,               !- Vertex 2 Xcoordinate
    4928987.237,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687152.362,               !- Vertex 4 Xcoordinate
    4928983.836,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    687158.787,               !- Vertex 5 Xcoordinate
    4928979.867,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.717,               !- Vertex 1 Xcoordinate
    4928990.884,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687152.362,               !- Vertex 3 Xcoordinate
    4928983.836,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687152.362,               !- Vertex 4 Xcoordinate
    4928983.836,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687162.995,               !- Vertex 1 Xcoordinate
    4928987.237,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687162.995,               !- Vertex 2 Xcoordinate
    4928987.237,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687156.717,               !- Vertex 4 Xcoordinate
    4928990.884,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687160.895,               !- Vertex 1 Xcoordinate
    4928983.387,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687160.895,               !- Vertex 2 Xcoordinate
    4928983.387,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687162.995,               !- Vertex 3 Xcoordinate
    4928987.237,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687162.995,               !- Vertex 4 Xcoordinate
    4928987.237,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687158.787,               !- Vertex 1 Xcoordinate
    4928979.867,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687158.787,               !- Vertex 2 Xcoordinate
    4928979.867,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687160.895,               !- Vertex 3 Xcoordinate
    4928983.387,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687160.895,               !- Vertex 4 Xcoordinate
    4928983.387,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687162.995,               !- Vertex 1 Xcoordinate
    4928987.237,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687160.895,               !- Vertex 2 Xcoordinate
    4928983.387,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687158.787,               !- Vertex 3 Xcoordinate
    4928979.867,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687152.362,               !- Vertex 4 Xcoordinate
    4928983.836,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    687156.717,               !- Vertex 5 Xcoordinate
    4928990.884,              !- Vertex 5 Ycoordinate
    6;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 1 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F2_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a1 Storey 2 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687160.895,               !- Vertex 1 Xcoordinate
    4928983.387,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687162.995,               !- Vertex 2 Xcoordinate
    4928987.237,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687152.362,               !- Vertex 4 Xcoordinate
    4928983.836,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    687158.787,               !- Vertex 5 Xcoordinate
    4928979.867,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 2 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.717,               !- Vertex 1 Xcoordinate
    4928990.884,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687152.362,               !- Vertex 3 Xcoordinate
    4928983.836,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687152.362,               !- Vertex 4 Xcoordinate
    4928983.836,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687162.995,               !- Vertex 1 Xcoordinate
    4928987.237,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687162.995,               !- Vertex 2 Xcoordinate
    4928987.237,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687156.717,               !- Vertex 4 Xcoordinate
    4928990.884,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687160.895,               !- Vertex 1 Xcoordinate
    4928983.387,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687160.895,               !- Vertex 2 Xcoordinate
    4928983.387,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687162.995,               !- Vertex 3 Xcoordinate
    4928987.237,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687162.995,               !- Vertex 4 Xcoordinate
    4928987.237,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687158.787,               !- Vertex 1 Xcoordinate
    4928979.867,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687158.787,               !- Vertex 2 Xcoordinate
    4928979.867,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687160.895,               !- Vertex 3 Xcoordinate
    4928983.387,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687160.895,               !- Vertex 4 Xcoordinate
    4928983.387,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 2 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a1 Storey 1 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687162.995,               !- Vertex 1 Xcoordinate
    4928987.237,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687160.895,               !- Vertex 2 Xcoordinate
    4928983.387,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687158.787,               !- Vertex 3 Xcoordinate
    4928979.867,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687152.362,               !- Vertex 4 Xcoordinate
    4928983.836,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    687156.717,               !- Vertex 5 Xcoordinate
    4928990.884,              !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 2 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F3_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a1 Storey 3 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687160.895,               !- Vertex 1 Xcoordinate
    4928983.387,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687162.995,               !- Vertex 2 Xcoordinate
    4928987.237,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687152.362,               !- Vertex 4 Xcoordinate
    4928983.836,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    687158.787,               !- Vertex 5 Xcoordinate
    4928979.867,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 3 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.717,               !- Vertex 1 Xcoordinate
    4928990.884,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687156.717,               !- Vertex 2 Xcoordinate
    4928990.884,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687152.362,               !- Vertex 3 Xcoordinate
    4928983.836,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687152.362,               !- Vertex 4 Xcoordinate
    4928983.836,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687162.995,               !- Vertex 1 Xcoordinate
    4928987.237,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687162.995,               !- Vertex 2 Xcoordinate
    4928987.237,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687156.717,               !- Vertex 4 Xcoordinate
    4928990.884,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687160.895,               !- Vertex 1 Xcoordinate
    4928983.387,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687160.895,               !- Vertex 2 Xcoordinate
    4928983.387,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687162.995,               !- Vertex 3 Xcoordinate
    4928987.237,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687162.995,               !- Vertex 4 Xcoordinate
    4928987.237,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687158.787,               !- Vertex 1 Xcoordinate
    4928979.867,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687158.787,               !- Vertex 2 Xcoordinate
    4928979.867,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687160.895,               !- Vertex 3 Xcoordinate
    4928983.387,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687160.895,               !- Vertex 4 Xcoordinate
    4928983.387,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 3 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F4_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a1 Storey 2 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687162.995,               !- Vertex 1 Xcoordinate
    4928987.237,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687160.895,               !- Vertex 2 Xcoordinate
    4928983.387,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687158.787,               !- Vertex 3 Xcoordinate
    4928979.867,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687152.362,               !- Vertex 4 Xcoordinate
    4928983.836,              !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    687156.717,               !- Vertex 5 Xcoordinate
    4928990.884,              !- Vertex 5 Ycoordinate
    12;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 3 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687160.895,               !- Vertex 1 Xcoordinate
    4928983.387,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687162.995,               !- Vertex 2 Xcoordinate
    4928987.237,              !- Vertex 2 Ycoordinate
    15,                       !- Vertex 2 Zcoordinate
    687156.717,               !- Vertex 3 Xcoordinate
    4928990.884,              !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    687152.362,               !- Vertex 4 Xcoordinate
    4928983.836,              !- Vertex 4 Ycoordinate
    15,                       !- Vertex 4 Zcoordinate
    687158.787,               !- Vertex 5 Xcoordinate
    4928979.867,              !- Vertex 5 Ycoordinate
    15;                       !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_8 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_8,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a0 Storey 0 Wall 0008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687138.124,               !- Vertex 1 Xcoordinate
    4928964.789,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687138.124,               !- Vertex 2 Xcoordinate
    4928964.789,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687143.288,               !- Vertex 3 Xcoordinate
    4928973.413,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687143.288,               !- Vertex 4 Xcoordinate
    4928973.413,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_8 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_8,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687133.286,               !- Vertex 1 Xcoordinate
    4928967.528,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687133.286,               !- Vertex 2 Xcoordinate
    4928967.528,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687138.124,               !- Vertex 3 Xcoordinate
    4928964.789,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687138.124,               !- Vertex 4 Xcoordinate
    4928964.789,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_8 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_8,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687138.642,               !- Vertex 1 Xcoordinate
    4928976.194,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687138.642,               !- Vertex 2 Xcoordinate
    4928976.194,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687133.286,               !- Vertex 3 Xcoordinate
    4928967.528,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687133.286,               !- Vertex 4 Xcoordinate
    4928967.528,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_8 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_8,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.288,               !- Vertex 1 Xcoordinate
    4928973.413,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    687138.124,               !- Vertex 2 Xcoordinate
    4928964.789,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687133.286,               !- Vertex 3 Xcoordinate
    4928967.528,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687138.642,               !- Vertex 4 Xcoordinate
    4928976.194,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.845,               !- Vertex 1 Xcoordinate
    4928984.612,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687152.845,               !- Vertex 2 Xcoordinate
    4928984.612,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687159.311,               !- Vertex 3 Xcoordinate
    4928980.741,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687159.311,               !- Vertex 4 Xcoordinate
    4928980.741,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687159.311,               !- Vertex 1 Xcoordinate
    4928980.741,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687159.311,               !- Vertex 2 Xcoordinate
    4928980.741,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687152.845,               !- Vertex 3 Xcoordinate
    4928984.612,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687152.845,               !- Vertex 4 Xcoordinate
    4928984.612,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_7_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687160.895,               !- Vertex 1 Xcoordinate
    4928983.387,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687162.995,               !- Vertex 2 Xcoordinate
    4928987.237,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687156.716757893,         !- Vertex 3 Xcoordinate
    4928990.883608181,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687152.954281635,         !- Vertex 4 Xcoordinate
    4928984.794530646,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687152.845,               !- Vertex 5 Xcoordinate
    4928984.612,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687159.3105633626,        !- Vertex 6 Xcoordinate
    4928980.741261402,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_7_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_7,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687162.995,               !- Vertex 1 Xcoordinate
    4928987.237,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687160.895,               !- Vertex 2 Xcoordinate
    4928983.387,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687159.3105633626,        !- Vertex 3 Xcoordinate
    4928980.741261402,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687152.845,               !- Vertex 4 Xcoordinate
    4928984.612,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687152.954281635,         !- Vertex 5 Xcoordinate
    4928984.794530646,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687156.716757893,         !- Vertex 6 Xcoordinate
    4928990.883608181,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.8206658262,        !- Vertex 1 Xcoordinate
    4928969.9464592375,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687143.8206658262,        !- Vertex 2 Xcoordinate
    4928969.9464592375,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687137.279,               !- Vertex 1 Xcoordinate
    4928973.989,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687137.279,               !- Vertex 2 Xcoordinate
    4928973.989,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687143.8206658262,        !- Vertex 3 Xcoordinate
    4928969.9464592375,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687143.8206658262,        !- Vertex 4 Xcoordinate
    4928969.9464592375,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_8 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687141.9167665371,        !- Vertex 1 Xcoordinate
    4928971.123008252,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687138.124,               !- Vertex 2 Xcoordinate
    4928964.789,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687133.286,               !- Vertex 3 Xcoordinate
    4928967.528,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687137.2791484656,        !- Vertex 4 Xcoordinate
    4928973.988908253,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_8 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_8,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687138.124,               !- Vertex 1 Xcoordinate
    4928964.789,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687141.9167665371,        !- Vertex 2 Xcoordinate
    4928971.123008252,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687137.2791484656,        !- Vertex 3 Xcoordinate
    4928973.988908253,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687133.286,               !- Vertex 4 Xcoordinate
    4928967.528,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.8206658262,        !- Vertex 1 Xcoordinate
    4928969.9464592375,       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687143.8206658262,        !- Vertex 2 Xcoordinate
    4928969.9464592375,       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687137.279,               !- Vertex 1 Xcoordinate
    4928973.989,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687137.279,               !- Vertex 2 Xcoordinate
    4928973.989,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687143.8206658262,        !- Vertex 3 Xcoordinate
    4928969.9464592375,       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687143.8206658262,        !- Vertex 4 Xcoordinate
    4928969.9464592375,       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.8206658262,        !- Vertex 1 Xcoordinate
    4928969.9464592375,       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687143.8206658262,        !- Vertex 2 Xcoordinate
    4928969.9464592375,       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687137.279,               !- Vertex 1 Xcoordinate
    4928973.989,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687137.279,               !- Vertex 2 Xcoordinate
    4928973.989,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687143.8206658262,        !- Vertex 3 Xcoordinate
    4928969.9464592375,       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687143.8206658262,        !- Vertex 4 Xcoordinate
    4928969.9464592375,       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_0_a1 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687143.8206658262,        !- Vertex 1 Xcoordinate
    4928969.9464592375,       !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687143.8206658262,        !- Vertex 2 Xcoordinate
    4928969.9464592375,       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687137.279,               !- Vertex 3 Xcoordinate
    4928973.989,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687137.279,               !- Vertex 4 Xcoordinate
    4928973.989,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_0_a1 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687137.279,               !- Vertex 1 Xcoordinate
    4928973.989,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687137.279,               !- Vertex 2 Xcoordinate
    4928973.989,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687143.8206658262,        !- Vertex 3 Xcoordinate
    4928969.9464592375,       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687143.8206658262,        !- Vertex 4 Xcoordinate
    4928969.9464592375,       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a0 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.275,               !- Vertex 1 Xcoordinate
    4928988.546,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687146.275,               !- Vertex 2 Xcoordinate
    4928988.546,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687152.7706958327,        !- Vertex 3 Xcoordinate
    4928984.656492023,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687152.7706958327,        !- Vertex 4 Xcoordinate
    4928984.656492023,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a0 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.7706958327,        !- Vertex 1 Xcoordinate
    4928984.656492023,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687152.7706958327,        !- Vertex 2 Xcoordinate
    4928984.656492023,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687146.275,               !- Vertex 3 Xcoordinate
    4928988.546,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687146.275,               !- Vertex 4 Xcoordinate
    4928988.546,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.954281635,         !- Vertex 1 Xcoordinate
    4928984.794530646,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687156.63,                !- Vertex 2 Xcoordinate
    4928990.934,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687152.786,               !- Vertex 3 Xcoordinate
    4928993.167,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687150.046,               !- Vertex 4 Xcoordinate
    4928994.647,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687146.2754143059,        !- Vertex 5 Xcoordinate
    4928988.545751921,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687152.8424415103,        !- Vertex 6 Xcoordinate
    4928984.613531978,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687156.63,                !- Vertex 1 Xcoordinate
    4928990.934,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687152.954281635,         !- Vertex 2 Xcoordinate
    4928984.794530646,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687152.8424415103,        !- Vertex 3 Xcoordinate
    4928984.613531978,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687146.2754143059,        !- Vertex 4 Xcoordinate
    4928988.545751921,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687150.046,               !- Vertex 5 Xcoordinate
    4928994.647,              !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    687152.786,               !- Vertex 6 Xcoordinate
    4928993.167,              !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687144.425,               !- Vertex 4 Xcoordinate
    4928969.573,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.425,               !- Vertex 1 Xcoordinate
    4928969.573,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687150.411,               !- Vertex 3 Xcoordinate
    4928965.875,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687150.411,               !- Vertex 4 Xcoordinate
    4928965.875,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.4104192588,        !- Vertex 1 Xcoordinate
    4928965.875358767,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687148.161,               !- Vertex 2 Xcoordinate
    4928962.118,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687142.0717692098,        !- Vertex 3 Xcoordinate
    4928965.76400389,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687144.425,               !- Vertex 4 Xcoordinate
    4928969.573,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.161,               !- Vertex 1 Xcoordinate
    4928962.118,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687150.4104192588,        !- Vertex 2 Xcoordinate
    4928965.875358767,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687142.0717692098,        !- Vertex 4 Xcoordinate
    4928965.76400389,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687144.425,               !- Vertex 4 Xcoordinate
    4928969.573,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.425,               !- Vertex 1 Xcoordinate
    4928969.573,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687150.411,               !- Vertex 3 Xcoordinate
    4928965.875,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687150.411,               !- Vertex 4 Xcoordinate
    4928965.875,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687144.425,               !- Vertex 4 Xcoordinate
    4928969.573,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.425,               !- Vertex 1 Xcoordinate
    4928969.573,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687150.411,               !- Vertex 3 Xcoordinate
    4928965.875,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687150.411,               !- Vertex 4 Xcoordinate
    4928965.875,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_1_a1 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.411,               !- Vertex 1 Xcoordinate
    4928965.875,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687150.411,               !- Vertex 2 Xcoordinate
    4928965.875,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687144.425,               !- Vertex 3 Xcoordinate
    4928969.573,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687144.425,               !- Vertex 4 Xcoordinate
    4928969.573,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_1_a1 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687144.425,               !- Vertex 1 Xcoordinate
    4928969.573,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687144.425,               !- Vertex 2 Xcoordinate
    4928969.573,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687150.411,               !- Vertex 3 Xcoordinate
    4928965.875,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687150.411,               !- Vertex 4 Xcoordinate
    4928965.875,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687149.03,                !- Vertex 1 Xcoordinate
    4928978.408,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687149.03,                !- Vertex 2 Xcoordinate
    4928978.408,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687155.57,                !- Vertex 3 Xcoordinate
    4928974.492,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687155.57,                !- Vertex 4 Xcoordinate
    4928974.492,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687155.57,                !- Vertex 1 Xcoordinate
    4928974.492,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687155.57,                !- Vertex 2 Xcoordinate
    4928974.492,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687149.03,                !- Vertex 3 Xcoordinate
    4928978.408,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687149.03,                !- Vertex 4 Xcoordinate
    4928978.408,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687155.5692949137,        !- Vertex 1 Xcoordinate
    4928974.492422189,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687158.787,               !- Vertex 2 Xcoordinate
    4928979.867,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687152.343,               !- Vertex 3 Xcoordinate
    4928983.848,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687150.5241125354,        !- Vertex 4 Xcoordinate
    4928980.903778998,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687149.03,                !- Vertex 5 Xcoordinate
    4928978.408,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687158.787,               !- Vertex 1 Xcoordinate
    4928979.867,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687155.5692949137,        !- Vertex 2 Xcoordinate
    4928974.492422189,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687149.03,                !- Vertex 3 Xcoordinate
    4928978.408,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687150.5241125354,        !- Vertex 4 Xcoordinate
    4928980.903778998,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687152.343,               !- Vertex 5 Xcoordinate
    4928983.848,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.0418486362,        !- Vertex 1 Xcoordinate
    4928976.885755055,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687148.0418486362,        !- Vertex 2 Xcoordinate
    4928976.885755055,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687141.549,               !- Vertex 1 Xcoordinate
    4928980.898,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687141.549,               !- Vertex 2 Xcoordinate
    4928980.898,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687148.0418486362,        !- Vertex 3 Xcoordinate
    4928976.885755055,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687148.0418486362,        !- Vertex 4 Xcoordinate
    4928976.885755055,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.0545496814,        !- Vertex 1 Xcoordinate
    4928976.877906465,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687146.535833003,         !- Vertex 2 Xcoordinate
    4928974.340717783,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687145.2401956697,        !- Vertex 3 Xcoordinate
    4928972.243843026,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687138.642,               !- Vertex 4 Xcoordinate
    4928976.194,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687141.549,               !- Vertex 5 Xcoordinate
    4928980.898,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687146.535833003,         !- Vertex 1 Xcoordinate
    4928974.340717783,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687148.0545496814,        !- Vertex 2 Xcoordinate
    4928976.877906465,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687138.642,               !- Vertex 4 Xcoordinate
    4928976.194,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687145.2401956697,        !- Vertex 5 Xcoordinate
    4928972.243843026,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.0418486362,        !- Vertex 1 Xcoordinate
    4928976.885755055,        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687148.0418486362,        !- Vertex 2 Xcoordinate
    4928976.885755055,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687141.549,               !- Vertex 1 Xcoordinate
    4928980.898,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687141.549,               !- Vertex 2 Xcoordinate
    4928980.898,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687148.0418486362,        !- Vertex 3 Xcoordinate
    4928976.885755055,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687148.0418486362,        !- Vertex 4 Xcoordinate
    4928976.885755055,        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.0418486362,        !- Vertex 1 Xcoordinate
    4928976.885755055,        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687148.0418486362,        !- Vertex 2 Xcoordinate
    4928976.885755055,        !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687141.549,               !- Vertex 1 Xcoordinate
    4928980.898,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687141.549,               !- Vertex 2 Xcoordinate
    4928980.898,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687148.0418486362,        !- Vertex 3 Xcoordinate
    4928976.885755055,        !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687148.0418486362,        !- Vertex 4 Xcoordinate
    4928976.885755055,        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_2_a1 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.0418486362,        !- Vertex 1 Xcoordinate
    4928976.885755055,        !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687148.0418486362,        !- Vertex 2 Xcoordinate
    4928976.885755055,        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687141.549,               !- Vertex 3 Xcoordinate
    4928980.898,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687141.549,               !- Vertex 4 Xcoordinate
    4928980.898,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_2_a1 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687141.549,               !- Vertex 1 Xcoordinate
    4928980.898,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687141.549,               !- Vertex 2 Xcoordinate
    4928980.898,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687148.0418486362,        !- Vertex 3 Xcoordinate
    4928976.885755055,        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687148.0418486362,        !- Vertex 4 Xcoordinate
    4928976.885755055,        !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687142.446,               !- Vertex 1 Xcoordinate
    4928982.35,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687142.446,               !- Vertex 2 Xcoordinate
    4928982.35,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687148.9861515523,        !- Vertex 3 Xcoordinate
    4928978.434253125,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687148.9861515523,        !- Vertex 4 Xcoordinate
    4928978.434253125,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.9861515523,        !- Vertex 1 Xcoordinate
    4928978.434253125,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687148.9861515523,        !- Vertex 2 Xcoordinate
    4928978.434253125,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687142.446,               !- Vertex 3 Xcoordinate
    4928982.35,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687142.446,               !- Vertex 4 Xcoordinate
    4928982.35,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687150.5241125354,        !- Vertex 1 Xcoordinate
    4928980.903778998,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687152.3018921199,        !- Vertex 2 Xcoordinate
    4928983.873397984,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687142.4462607815,        !- Vertex 4 Xcoordinate
    4928982.349843863,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687148.9951536045,        !- Vertex 5 Xcoordinate
    4928978.428863379,        !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.3018921199,        !- Vertex 1 Xcoordinate
    4928983.873397984,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687150.5241125354,        !- Vertex 2 Xcoordinate
    4928980.903778998,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687148.9951536045,        !- Vertex 3 Xcoordinate
    4928978.428863379,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687142.4462607815,        !- Vertex 4 Xcoordinate
    4928982.349843863,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687145.851,               !- Vertex 5 Xcoordinate
    4928987.859,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 0 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687148.09,                !- Vertex 4 Xcoordinate
    4928976.856,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 0 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.09,                !- Vertex 1 Xcoordinate
    4928976.856,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687154.583,               !- Vertex 3 Xcoordinate
    4928972.845,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687154.583,               !- Vertex 4 Xcoordinate
    4928972.845,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F1_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687151.853,               !- Vertex 2 Xcoordinate
    4928968.285,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687145.27,                !- Vertex 3 Xcoordinate
    4928972.226,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687146.535833003,         !- Vertex 4 Xcoordinate
    4928974.340717783,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687148.09,                !- Vertex 5 Xcoordinate
    4928976.856,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    1220ad1320cd9933_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687151.853,               !- Vertex 1 Xcoordinate
    4928968.285,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687146.535833003,         !- Vertex 4 Xcoordinate
    4928974.340717783,        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    687145.27,                !- Vertex 5 Xcoordinate
    4928972.226,              !- Vertex 5 Ycoordinate
    3;                        !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 1 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 1 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687148.09,                !- Vertex 4 Xcoordinate
    4928976.856,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 1 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F2_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 1 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.09,                !- Vertex 1 Xcoordinate
    4928976.856,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    687154.583,               !- Vertex 3 Xcoordinate
    4928972.845,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    687154.583,               !- Vertex 4 Xcoordinate
    4928972.845,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 2 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 2 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687148.09,                !- Vertex 4 Xcoordinate
    4928976.856,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 2 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F3_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 2 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.09,                !- Vertex 1 Xcoordinate
    4928976.856,              !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    687154.583,               !- Vertex 3 Xcoordinate
    4928972.845,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    687154.583,               !- Vertex 4 Xcoordinate
    4928972.845,              !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_3_a1 Storey 3 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_5_a1 Storey 3 Wall 0002_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687154.583,               !- Vertex 1 Xcoordinate
    4928972.845,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687154.583,               !- Vertex 2 Xcoordinate
    4928972.845,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687148.09,                !- Vertex 3 Xcoordinate
    4928976.856,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687148.09,                !- Vertex 4 Xcoordinate
    4928976.856,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_5_a1 Storey 3 Wall 0002_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F4_dwelling_5,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_3_a1 Storey 3 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687148.09,                !- Vertex 1 Xcoordinate
    4928976.856,              !- Vertex 1 Ycoordinate
    15,                       !- Vertex 1 Zcoordinate
    687148.09,                !- Vertex 2 Xcoordinate
    4928976.856,              !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    687154.583,               !- Vertex 3 Xcoordinate
    4928972.845,              !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    687154.583,               !- Vertex 4 Xcoordinate
    4928972.845,              !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a0 Storey 0 Wall 0001_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a0 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687145.27,                !- Vertex 1 Xcoordinate
    4928972.226,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687145.27,                !- Vertex 2 Xcoordinate
    4928972.226,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687151.853,               !- Vertex 3 Xcoordinate
    4928968.285,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687151.853,               !- Vertex 4 Xcoordinate
    4928968.285,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a0 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F0_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a0 Storey 0 Wall 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687151.853,               !- Vertex 1 Xcoordinate
    4928968.285,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    687151.853,               !- Vertex 2 Xcoordinate
    4928968.285,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    687145.27,                !- Vertex 3 Xcoordinate
    4928972.226,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    687145.27,                !- Vertex 4 Xcoordinate
    4928972.226,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_4_a1 Storey 0 Wall 0004_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_4,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_6_a1 Storey 0 Wall 0003_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687152.343,               !- Vertex 1 Xcoordinate
    4928983.848,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    687152.343,               !- Vertex 2 Xcoordinate
    4928983.848,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    687145.851,               !- Vertex 3 Xcoordinate
    4928987.859,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    687145.851,               !- Vertex 4 Xcoordinate
    4928987.859,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 1220ad1320cd9933_6_a1 Storey 0 Wall 0003_H1,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    1220ad1320cd9933_F1_dwelling_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 1220ad1320cd9933_4_a1 Storey 0 Wall 0004_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    687145.851,               !- Vertex 1 Xcoordinate
