!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    EU S2 Campaign,           !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    1;                        !- Shading Calculation Update Frequency

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    10000000;                 !- Maximum Surface Convection Heat Transfer Coefficient Value

Timestep,
    12;                       !- Number of Timesteps per Hour

Site:Location,
    Cape.Town.Intl.AP,        !- Name
    -33.965,                  !- Latitude
    18.602,                   !- Longitude
    2,                        !- Time Zone
    46;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Any Number;               !- Name

SCHEDULETYPELIMITS,
    EU_Step8_AnyNumber_Wm2,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:CONSTANT,
    EU_AlwaysOn,              !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    EU_CoolingOff,            !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F0_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7b16a61599bc4c5a/7b16a61599bc4c5a_F0_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F0_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7b16a61599bc4c5a/7b16a61599bc4c5a_F0_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F0_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7b16a61599bc4c5a/7b16a61599bc4c5a_F0_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F0_dwelling_3_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7b16a61599bc4c5a/7b16a61599bc4c5a_F0_dwelling_3_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F1_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7b16a61599bc4c5a/7b16a61599bc4c5a_F1_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F1_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7b16a61599bc4c5a/7b16a61599bc4c5a_F1_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F1_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7b16a61599bc4c5a/7b16a61599bc4c5a_F1_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F2_dwelling_0_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7b16a61599bc4c5a/7b16a61599bc4c5a_F2_dwelling_0_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F2_dwelling_1_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7b16a61599bc4c5a/7b16a61599bc4c5a_F2_dwelling_1_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

SCHEDULE:FILE,
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F2_dwelling_2_f000,    !- Name
    EU_Step8_AnyNumber_Wm2,    !- Schedule Type Limits Name
    ../../schedules/7b16a61599bc4c5a/7b16a61599bc4c5a_F2_dwelling_2_f000_gain.csv,    !- File Name
    1,                        !- Column Number
    0,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

MATERIAL,
    EU_InternalMass_Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_wall_NoMass,           !- Name
    MediumRough,              !- Roughness
    4.432506e-01,             !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_roof_NoMass,           !- Name
    MediumRough,              !- Roughness
    0.4033172428991205,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    EU_floor_NoMass,          !- Name
    MediumRough,              !- Roughness
    0.5999290068706917,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    EU_Window_SimpleGlazing,    !- Name
    4.9025408621760045,       !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.85;                     !- Visible Transmittance

CONSTRUCTION,
    EU_wall_Construction,     !- Name
    EU_wall_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_roof_Construction,     !- Name
    EU_roof_NoMass;           !- Outside Layer

CONSTRUCTION,
    EU_floor_Construction,    !- Name
    EU_floor_NoMass;          !- Outside Layer

CONSTRUCTION,
    EU_Window_Construction,    !- Name
    EU_Window_SimpleGlazing;    !- Outside Layer

CONSTRUCTION,
    EU_InternalMass_Construction,    !- Name
    EU_InternalMass_Material;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    7b16a61599bc4c5a_F0_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    225.4822998046875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7b16a61599bc4c5a_F1_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    300.6317138671875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7b16a61599bc4c5a_F2_dwelling_0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    300.6317138671875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7b16a61599bc4c5a_F0_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    225.459228515625,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7b16a61599bc4c5a_F1_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    300.639404296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7b16a61599bc4c5a_F2_dwelling_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    300.639404296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7b16a61599bc4c5a_F0_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    225.47900390625,          !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7b16a61599bc4c5a_F1_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    300.639404296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7b16a61599bc4c5a_F2_dwelling_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    300.639404296875,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    7b16a61599bc4c5a_F0_dwelling_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    225.4705810546875,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263744.948,               !- Vertex 1 Xcoordinate
    6242061.54,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263744.948,               !- Vertex 2 Xcoordinate
    6242061.54,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263752.558,               !- Vertex 3 Xcoordinate
    6242061.081,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263752.558,               !- Vertex 4 Xcoordinate
    6242061.081,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263745.709,               !- Vertex 1 Xcoordinate
    6242074.168,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263745.709,               !- Vertex 2 Xcoordinate
    6242074.168,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263744.948,               !- Vertex 3 Xcoordinate
    6242061.54,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263744.948,               !- Vertex 4 Xcoordinate
    6242061.54,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263750.624,               !- Vertex 1 Xcoordinate
    6242073.871,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263750.624,               !- Vertex 2 Xcoordinate
    6242073.871,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263745.709,               !- Vertex 3 Xcoordinate
    6242074.168,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263745.709,               !- Vertex 4 Xcoordinate
    6242074.168,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263750.149,               !- Vertex 1 Xcoordinate
    6242066.003,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263750.149,               !- Vertex 2 Xcoordinate
    6242066.003,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263750.624,               !- Vertex 3 Xcoordinate
    6242073.871,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263750.624,               !- Vertex 4 Xcoordinate
    6242073.871,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263752.845,               !- Vertex 1 Xcoordinate
    6242065.84,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263752.845,               !- Vertex 2 Xcoordinate
    6242065.84,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263750.149,               !- Vertex 3 Xcoordinate
    6242066.003,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263750.149,               !- Vertex 4 Xcoordinate
    6242066.003,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263752.558,               !- Vertex 1 Xcoordinate
    6242061.081,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263752.558,               !- Vertex 2 Xcoordinate
    6242061.081,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263752.845,               !- Vertex 3 Xcoordinate
    6242065.84,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263752.845,               !- Vertex 4 Xcoordinate
    6242065.84,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263750.624,               !- Vertex 1 Xcoordinate
    6242073.871,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    263750.149,               !- Vertex 2 Xcoordinate
    6242066.003,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263752.845,               !- Vertex 3 Xcoordinate
    6242065.84,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263752.558,               !- Vertex 4 Xcoordinate
    6242061.081,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    263744.948,               !- Vertex 5 Xcoordinate
    6242061.54,               !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    263745.709,               !- Vertex 6 Xcoordinate
    6242074.168,              !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263742.971,               !- Vertex 1 Xcoordinate
    6242061.659,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263742.971,               !- Vertex 2 Xcoordinate
    6242061.659,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263752.558,               !- Vertex 3 Xcoordinate
    6242061.081,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263752.558,               !- Vertex 4 Xcoordinate
    6242061.081,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263743.733,               !- Vertex 1 Xcoordinate
    6242074.287,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263743.733,               !- Vertex 2 Xcoordinate
    6242074.287,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263742.971,               !- Vertex 3 Xcoordinate
    6242061.659,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263742.971,               !- Vertex 4 Xcoordinate
    6242061.659,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263750.624,               !- Vertex 1 Xcoordinate
    6242073.871,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263750.624,               !- Vertex 2 Xcoordinate
    6242073.871,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263743.733,               !- Vertex 3 Xcoordinate
    6242074.287,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263743.733,               !- Vertex 4 Xcoordinate
    6242074.287,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263750.149,               !- Vertex 1 Xcoordinate
    6242066.003,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263750.149,               !- Vertex 2 Xcoordinate
    6242066.003,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263750.624,               !- Vertex 3 Xcoordinate
    6242073.871,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263750.624,               !- Vertex 4 Xcoordinate
    6242073.871,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263752.845,               !- Vertex 1 Xcoordinate
    6242065.84,               !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263752.845,               !- Vertex 2 Xcoordinate
    6242065.84,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263750.149,               !- Vertex 3 Xcoordinate
    6242066.003,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263750.149,               !- Vertex 4 Xcoordinate
    6242066.003,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263752.558,               !- Vertex 1 Xcoordinate
    6242061.081,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263752.558,               !- Vertex 2 Xcoordinate
    6242061.081,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263752.845,               !- Vertex 3 Xcoordinate
    6242065.84,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263752.845,               !- Vertex 4 Xcoordinate
    6242065.84,               !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263752.558,               !- Vertex 1 Xcoordinate
    6242061.081,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263752.845,               !- Vertex 2 Xcoordinate
    6242065.84,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263750.149,               !- Vertex 3 Xcoordinate
    6242066.003,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263750.624,               !- Vertex 4 Xcoordinate
    6242073.871,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    263743.733,               !- Vertex 5 Xcoordinate
    6242074.287,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    263742.971,               !- Vertex 6 Xcoordinate
    6242061.659,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263742.971,               !- Vertex 1 Xcoordinate
    6242061.659,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263742.971,               !- Vertex 2 Xcoordinate
    6242061.659,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263752.558,               !- Vertex 3 Xcoordinate
    6242061.081,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263752.558,               !- Vertex 4 Xcoordinate
    6242061.081,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263743.733,               !- Vertex 1 Xcoordinate
    6242074.287,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263743.733,               !- Vertex 2 Xcoordinate
    6242074.287,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263742.971,               !- Vertex 3 Xcoordinate
    6242061.659,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263742.971,               !- Vertex 4 Xcoordinate
    6242061.659,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263750.624,               !- Vertex 1 Xcoordinate
    6242073.871,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263750.624,               !- Vertex 2 Xcoordinate
    6242073.871,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263743.733,               !- Vertex 3 Xcoordinate
    6242074.287,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263743.733,               !- Vertex 4 Xcoordinate
    6242074.287,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263750.149,               !- Vertex 1 Xcoordinate
    6242066.003,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263750.149,               !- Vertex 2 Xcoordinate
    6242066.003,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263750.624,               !- Vertex 3 Xcoordinate
    6242073.871,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263750.624,               !- Vertex 4 Xcoordinate
    6242073.871,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263752.845,               !- Vertex 1 Xcoordinate
    6242065.84,               !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263752.845,               !- Vertex 2 Xcoordinate
    6242065.84,               !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263750.149,               !- Vertex 3 Xcoordinate
    6242066.003,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263750.149,               !- Vertex 4 Xcoordinate
    6242066.003,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263752.558,               !- Vertex 1 Xcoordinate
    6242061.081,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263752.558,               !- Vertex 2 Xcoordinate
    6242061.081,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263752.845,               !- Vertex 3 Xcoordinate
    6242065.84,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263752.845,               !- Vertex 4 Xcoordinate
    6242065.84,               !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263750.624,               !- Vertex 1 Xcoordinate
    6242073.871,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263750.149,               !- Vertex 2 Xcoordinate
    6242066.003,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263752.845,               !- Vertex 3 Xcoordinate
    6242065.84,               !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263752.558,               !- Vertex 4 Xcoordinate
    6242061.081,              !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    263742.971,               !- Vertex 5 Xcoordinate
    6242061.659,              !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    263743.733,               !- Vertex 6 Xcoordinate
    6242074.287,              !- Vertex 6 Ycoordinate
    6;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263752.558,               !- Vertex 1 Xcoordinate
    6242061.081,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263752.845,               !- Vertex 2 Xcoordinate
    6242065.84,               !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    263750.149,               !- Vertex 3 Xcoordinate
    6242066.003,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    263750.624,               !- Vertex 4 Xcoordinate
    6242073.871,              !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    263743.733,               !- Vertex 5 Xcoordinate
    6242074.287,              !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    263742.971,               !- Vertex 6 Xcoordinate
    6242061.659,              !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263744.948,               !- Vertex 1 Xcoordinate
    6242061.54,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263744.948,               !- Vertex 2 Xcoordinate
    6242061.54,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263745.709,               !- Vertex 3 Xcoordinate
    6242074.168,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263745.709,               !- Vertex 4 Xcoordinate
    6242074.168,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263739.018,               !- Vertex 1 Xcoordinate
    6242061.898,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263739.018,               !- Vertex 2 Xcoordinate
    6242061.898,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263744.948,               !- Vertex 3 Xcoordinate
    6242061.54,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263744.948,               !- Vertex 4 Xcoordinate
    6242061.54,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263739.779,               !- Vertex 1 Xcoordinate
    6242074.525,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263739.779,               !- Vertex 2 Xcoordinate
    6242074.525,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263739.018,               !- Vertex 3 Xcoordinate
    6242061.898,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263739.018,               !- Vertex 4 Xcoordinate
    6242061.898,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263745.709,               !- Vertex 1 Xcoordinate
    6242074.168,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263745.709,               !- Vertex 2 Xcoordinate
    6242074.168,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263739.779,               !- Vertex 3 Xcoordinate
    6242074.525,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263739.779,               !- Vertex 4 Xcoordinate
    6242074.525,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263745.709,               !- Vertex 1 Xcoordinate
    6242074.168,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    263744.948,               !- Vertex 2 Xcoordinate
    6242061.54,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263739.018,               !- Vertex 3 Xcoordinate
    6242061.898,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263739.779,               !- Vertex 4 Xcoordinate
    6242074.525,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263742.971,               !- Vertex 1 Xcoordinate
    6242061.659,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263742.971,               !- Vertex 2 Xcoordinate
    6242061.659,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263743.733,               !- Vertex 3 Xcoordinate
    6242074.287,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263743.733,               !- Vertex 4 Xcoordinate
    6242074.287,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.064,               !- Vertex 1 Xcoordinate
    6242062.136,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263735.064,               !- Vertex 2 Xcoordinate
    6242062.136,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263742.971,               !- Vertex 3 Xcoordinate
    6242061.659,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263742.971,               !- Vertex 4 Xcoordinate
    6242061.659,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.826,               !- Vertex 1 Xcoordinate
    6242074.764,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263735.826,               !- Vertex 2 Xcoordinate
    6242074.764,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263735.064,               !- Vertex 3 Xcoordinate
    6242062.136,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263735.064,               !- Vertex 4 Xcoordinate
    6242062.136,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263743.733,               !- Vertex 1 Xcoordinate
    6242074.287,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263743.733,               !- Vertex 2 Xcoordinate
    6242074.287,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263735.826,               !- Vertex 3 Xcoordinate
    6242074.764,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263735.826,               !- Vertex 4 Xcoordinate
    6242074.764,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263743.733,               !- Vertex 1 Xcoordinate
    6242074.287,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263742.971,               !- Vertex 2 Xcoordinate
    6242061.659,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263735.064,               !- Vertex 3 Xcoordinate
    6242062.136,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263735.826,               !- Vertex 4 Xcoordinate
    6242074.764,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263742.971,               !- Vertex 1 Xcoordinate
    6242061.659,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263743.733,               !- Vertex 2 Xcoordinate
    6242074.287,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263735.826,               !- Vertex 3 Xcoordinate
    6242074.764,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263735.064,               !- Vertex 4 Xcoordinate
    6242062.136,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263742.971,               !- Vertex 1 Xcoordinate
    6242061.659,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263742.971,               !- Vertex 2 Xcoordinate
    6242061.659,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263743.733,               !- Vertex 3 Xcoordinate
    6242074.287,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263743.733,               !- Vertex 4 Xcoordinate
    6242074.287,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.064,               !- Vertex 1 Xcoordinate
    6242062.136,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263735.064,               !- Vertex 2 Xcoordinate
    6242062.136,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263742.971,               !- Vertex 3 Xcoordinate
    6242061.659,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263742.971,               !- Vertex 4 Xcoordinate
    6242061.659,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.826,               !- Vertex 1 Xcoordinate
    6242074.764,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263735.826,               !- Vertex 2 Xcoordinate
    6242074.764,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263735.064,               !- Vertex 3 Xcoordinate
    6242062.136,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263735.064,               !- Vertex 4 Xcoordinate
    6242062.136,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263743.733,               !- Vertex 1 Xcoordinate
    6242074.287,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263743.733,               !- Vertex 2 Xcoordinate
    6242074.287,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263735.826,               !- Vertex 3 Xcoordinate
    6242074.764,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263735.826,               !- Vertex 4 Xcoordinate
    6242074.764,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263743.733,               !- Vertex 1 Xcoordinate
    6242074.287,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263742.971,               !- Vertex 2 Xcoordinate
    6242061.659,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263735.064,               !- Vertex 3 Xcoordinate
    6242062.136,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263735.826,               !- Vertex 4 Xcoordinate
    6242074.764,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263742.971,               !- Vertex 1 Xcoordinate
    6242061.659,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263743.733,               !- Vertex 2 Xcoordinate
    6242074.287,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    263735.826,               !- Vertex 3 Xcoordinate
    6242074.764,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    263735.064,               !- Vertex 4 Xcoordinate
    6242062.136,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263739.018,               !- Vertex 1 Xcoordinate
    6242061.898,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263739.018,               !- Vertex 2 Xcoordinate
    6242061.898,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263739.779,               !- Vertex 3 Xcoordinate
    6242074.525,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263739.779,               !- Vertex 4 Xcoordinate
    6242074.525,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263733.087,               !- Vertex 1 Xcoordinate
    6242062.255,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263733.087,               !- Vertex 2 Xcoordinate
    6242062.255,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263739.018,               !- Vertex 3 Xcoordinate
    6242061.898,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263739.018,               !- Vertex 4 Xcoordinate
    6242061.898,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_3 Storey 0 Wall 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263733.849,               !- Vertex 1 Xcoordinate
    6242074.883,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263733.849,               !- Vertex 2 Xcoordinate
    6242074.883,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263733.087,               !- Vertex 3 Xcoordinate
    6242062.255,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263733.087,               !- Vertex 4 Xcoordinate
    6242062.255,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263739.779,               !- Vertex 1 Xcoordinate
    6242074.525,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263739.779,               !- Vertex 2 Xcoordinate
    6242074.525,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263733.849,               !- Vertex 3 Xcoordinate
    6242074.883,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263733.849,               !- Vertex 4 Xcoordinate
    6242074.883,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263739.779,               !- Vertex 1 Xcoordinate
    6242074.525,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    263739.018,               !- Vertex 2 Xcoordinate
    6242061.898,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263733.087,               !- Vertex 3 Xcoordinate
    6242062.255,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263733.849,               !- Vertex 4 Xcoordinate
    6242074.883,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.064,               !- Vertex 1 Xcoordinate
    6242062.136,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263735.064,               !- Vertex 2 Xcoordinate
    6242062.136,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263735.826,               !- Vertex 3 Xcoordinate
    6242074.764,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263735.826,               !- Vertex 4 Xcoordinate
    6242074.764,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263727.157,               !- Vertex 1 Xcoordinate
    6242062.613,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263727.157,               !- Vertex 2 Xcoordinate
    6242062.613,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263735.064,               !- Vertex 3 Xcoordinate
    6242062.136,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263735.064,               !- Vertex 4 Xcoordinate
    6242062.136,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263727.919,               !- Vertex 1 Xcoordinate
    6242075.241,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263727.919,               !- Vertex 2 Xcoordinate
    6242075.241,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263727.157,               !- Vertex 3 Xcoordinate
    6242062.613,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263727.157,               !- Vertex 4 Xcoordinate
    6242062.613,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.826,               !- Vertex 1 Xcoordinate
    6242074.764,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263735.826,               !- Vertex 2 Xcoordinate
    6242074.764,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263727.919,               !- Vertex 3 Xcoordinate
    6242075.241,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263727.919,               !- Vertex 4 Xcoordinate
    6242075.241,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Ceiling 0001,    !- Name
    ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Floor 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.064,               !- Vertex 1 Xcoordinate
    6242062.136,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263735.826,               !- Vertex 2 Xcoordinate
    6242074.764,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263727.919,               !- Vertex 3 Xcoordinate
    6242075.241,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263727.157,               !- Vertex 4 Xcoordinate
    6242062.613,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.064,               !- Vertex 1 Xcoordinate
    6242062.136,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263735.064,               !- Vertex 2 Xcoordinate
    6242062.136,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263735.826,               !- Vertex 3 Xcoordinate
    6242074.764,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263735.826,               !- Vertex 4 Xcoordinate
    6242074.764,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263727.157,               !- Vertex 1 Xcoordinate
    6242062.613,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263727.157,               !- Vertex 2 Xcoordinate
    6242062.613,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263735.064,               !- Vertex 3 Xcoordinate
    6242062.136,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263735.064,               !- Vertex 4 Xcoordinate
    6242062.136,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263727.919,               !- Vertex 1 Xcoordinate
    6242075.241,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263727.919,               !- Vertex 2 Xcoordinate
    6242075.241,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263727.157,               !- Vertex 3 Xcoordinate
    6242062.613,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263727.157,               !- Vertex 4 Xcoordinate
    6242062.613,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.826,               !- Vertex 1 Xcoordinate
    6242074.764,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263735.826,               !- Vertex 2 Xcoordinate
    6242074.764,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263727.919,               !- Vertex 3 Xcoordinate
    6242075.241,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263727.919,               !- Vertex 4 Xcoordinate
    6242075.241,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Ceiling 0001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.826,               !- Vertex 1 Xcoordinate
    6242074.764,              !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    263735.064,               !- Vertex 2 Xcoordinate
    6242062.136,              !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    263727.157,               !- Vertex 3 Xcoordinate
    6242062.613,              !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    263727.919,               !- Vertex 4 Xcoordinate
    6242075.241,              !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.064,               !- Vertex 1 Xcoordinate
    6242062.136,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    263735.826,               !- Vertex 2 Xcoordinate
    6242074.764,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    263727.919,               !- Vertex 3 Xcoordinate
    6242075.241,              !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    263727.157,               !- Vertex 4 Xcoordinate
    6242062.613,              !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_3 Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Wall 0003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263733.087,               !- Vertex 1 Xcoordinate
    6242062.255,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263733.087,               !- Vertex 2 Xcoordinate
    6242062.255,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263733.849,               !- Vertex 3 Xcoordinate
    6242074.883,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263733.849,               !- Vertex 4 Xcoordinate
    6242074.883,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263727.157,               !- Vertex 1 Xcoordinate
    6242062.613,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263727.157,               !- Vertex 2 Xcoordinate
    6242062.613,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263733.087,               !- Vertex 3 Xcoordinate
    6242062.255,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263733.087,               !- Vertex 4 Xcoordinate
    6242062.255,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_3 Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263727.919,               !- Vertex 1 Xcoordinate
    6242075.241,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263727.919,               !- Vertex 2 Xcoordinate
    6242075.241,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263727.157,               !- Vertex 3 Xcoordinate
    6242062.613,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263727.157,               !- Vertex 4 Xcoordinate
    6242062.613,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_3 Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    EU_wall_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263733.849,               !- Vertex 1 Xcoordinate
    6242074.883,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263733.849,               !- Vertex 2 Xcoordinate
    6242074.883,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263727.919,               !- Vertex 3 Xcoordinate
    6242075.241,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263727.919,               !- Vertex 4 Xcoordinate
    6242075.241,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_3 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263733.849,               !- Vertex 1 Xcoordinate
    6242074.883,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    263733.087,               !- Vertex 2 Xcoordinate
    6242062.255,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263727.157,               !- Vertex 3 Xcoordinate
    6242062.613,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263727.919,               !- Vertex 4 Xcoordinate
    6242075.241,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263752.558,               !- Vertex 1 Xcoordinate
    6242061.081,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263752.845,               !- Vertex 2 Xcoordinate
    6242065.84,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263750.149,               !- Vertex 3 Xcoordinate
    6242066.003,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263750.624,               !- Vertex 4 Xcoordinate
    6242073.871,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    263745.70898268634,       !- Vertex 5 Xcoordinate
    6242074.167712698,        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    263744.948,               !- Vertex 6 Xcoordinate
    6242061.54,               !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263750.624,               !- Vertex 1 Xcoordinate
    6242073.871,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263750.149,               !- Vertex 2 Xcoordinate
    6242066.003,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263752.845,               !- Vertex 3 Xcoordinate
    6242065.84,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263752.558,               !- Vertex 4 Xcoordinate
    6242061.081,              !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    263744.948,               !- Vertex 5 Xcoordinate
    6242061.54,               !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    263745.70898268634,       !- Vertex 6 Xcoordinate
    6242074.167712698,        !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Roof 0001_H1,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263742.97102125094,       !- Vertex 1 Xcoordinate
    6242061.659352174,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263743.73299758695,       !- Vertex 2 Xcoordinate
    6242074.28696001,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263739.779,               !- Vertex 3 Xcoordinate
    6242074.525,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263739.018,               !- Vertex 4 Xcoordinate
    6242061.898,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Floor 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.064,               !- Vertex 1 Xcoordinate
    6242062.136,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263735.8259787491,        !- Vertex 2 Xcoordinate
    6242074.763647826,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263733.849,               !- Vertex 3 Xcoordinate
    6242074.883,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263733.08701593755,       !- Vertex 4 Xcoordinate
    6242062.25526412,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Floor 0001_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263735.8259787491,        !- Vertex 1 Xcoordinate
    6242074.763647826,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263735.064,               !- Vertex 2 Xcoordinate
    6242062.136,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263733.08701593755,       !- Vertex 3 Xcoordinate
    6242062.25526412,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263733.849,               !- Vertex 4 Xcoordinate
    6242074.883,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_3 Storey 0 Roof 0001_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_3,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263733.08701593755,       !- Vertex 1 Xcoordinate
    6242062.25526412,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263733.849,               !- Vertex 2 Xcoordinate
    6242074.883,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263727.919,               !- Vertex 3 Xcoordinate
    6242075.241,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263727.157,               !- Vertex 4 Xcoordinate
    6242062.613,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_3 Storey 0 Roof 0001_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263733.849,               !- Vertex 1 Xcoordinate
    6242074.883,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263733.08701593755,       !- Vertex 2 Xcoordinate
    6242062.25526412,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263727.157,               !- Vertex 3 Xcoordinate
    6242062.613,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263727.919,               !- Vertex 4 Xcoordinate
    6242075.241,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Floor 0001_K1_H1,    !- Name
    floor,                    !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Roof 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263745.70898268634,       !- Vertex 1 Xcoordinate
    6242074.167712698,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263744.948,               !- Vertex 2 Xcoordinate
    6242061.54,               !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263742.97102125094,       !- Vertex 3 Xcoordinate
    6242061.659352174,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263743.73299758695,       !- Vertex 4 Xcoordinate
    6242074.28696001,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    Ceiling,                  !- Surface Type
    EU_floor_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Floor 0001_K1_H1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263744.948,               !- Vertex 1 Xcoordinate
    6242061.54,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263745.70898268634,       !- Vertex 2 Xcoordinate
    6242074.167712698,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263743.73299758695,       !- Vertex 3 Xcoordinate
    6242074.28696001,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263742.97102125094,       !- Vertex 4 Xcoordinate
    6242061.659352174,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Roof 0001_K1_H1,    !- Name
    roof,                     !- Surface Type
    EU_roof_Construction,     !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    263739.018,               !- Vertex 1 Xcoordinate
    6242061.898,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263739.779,               !- Vertex 2 Xcoordinate
    6242074.525,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263735.8259787491,        !- Vertex 3 Xcoordinate
    6242074.763647826,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263735.064,               !- Vertex 4 Xcoordinate
    6242062.136,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263747.2788620792,        !- Vertex 1 Xcoordinate
    6242061.399413181,        !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263747.2788620792,        !- Vertex 2 Xcoordinate
    6242061.399413181,        !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263750.2271379208,        !- Vertex 3 Xcoordinate
    6242061.221586819,        !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263750.2271379208,        !- Vertex 4 Xcoordinate
    6242061.221586819,        !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263749.1185877636,        !- Vertex 1 Xcoordinate
    6242073.961967942,        !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263749.1185877636,        !- Vertex 2 Xcoordinate
    6242073.961967942,        !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263747.2144122364,        !- Vertex 3 Xcoordinate
    6242074.0770320585,       !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263747.2144122364,        !- Vertex 4 Xcoordinate
    6242074.0770320585,       !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263750.2944874491,        !- Vertex 1 Xcoordinate
    6242068.4128847355,       !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263750.2944874491,        !- Vertex 2 Xcoordinate
    6242068.4128847355,       !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263750.47851255094,       !- Vertex 3 Xcoordinate
    6242071.461115264,        !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263750.47851255094,       !- Vertex 4 Xcoordinate
    6242071.461115264,        !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263752.01924386784,       !- Vertex 1 Xcoordinate
    6242065.889925166,        !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263752.01924386784,       !- Vertex 2 Xcoordinate
    6242065.889925166,        !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263750.9747561321,        !- Vertex 3 Xcoordinate
    6242065.953074832,        !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263750.9747561321,        !- Vertex 4 Xcoordinate
    6242065.953074832,        !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a0 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263752.6459050482,        !- Vertex 1 Xcoordinate
    6242062.538631096,        !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263752.6459050482,        !- Vertex 2 Xcoordinate
    6242062.538631096,        !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263752.75709495175,       !- Vertex 3 Xcoordinate
    6242064.382368905,        !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263752.75709495175,       !- Vertex 4 Xcoordinate
    6242064.382368905,        !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263745.90739615686,       !- Vertex 1 Xcoordinate
    6242061.4819647465,       !- Vertex 1 Ycoordinate
    5.081131900444543,        !- Vertex 1 Zcoordinate
    263745.90739615686,       !- Vertex 2 Xcoordinate
    6242061.4819647465,       !- Vertex 2 Ycoordinate
    3.9188680995554575,       !- Vertex 2 Zcoordinate
    263749.62160384323,       !- Vertex 3 Xcoordinate
    6242061.258035254,        !- Vertex 3 Ycoordinate
    3.9188680995554575,       !- Vertex 3 Zcoordinate
    263749.62160384323,       !- Vertex 4 Xcoordinate
    6242061.258035254,        !- Vertex 4 Ycoordinate
    5.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263748.51335997536,       !- Vertex 1 Xcoordinate
    6242073.998416376,        !- Vertex 1 Ycoordinate
    5.081131900444543,        !- Vertex 1 Zcoordinate
    263748.51335997536,       !- Vertex 2 Xcoordinate
    6242073.998416376,        !- Vertex 2 Ycoordinate
    3.9188680995554575,       !- Vertex 2 Zcoordinate
    263745.8436400247,        !- Vertex 3 Xcoordinate
    6242074.1595836235,       !- Vertex 3 Ycoordinate
    3.9188680995554575,       !- Vertex 3 Zcoordinate
    263745.8436400247,        !- Vertex 4 Xcoordinate
    6242074.1595836235,       !- Vertex 4 Ycoordinate
    5.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263750.2944874491,        !- Vertex 1 Xcoordinate
    6242068.4128847355,       !- Vertex 1 Ycoordinate
    5.081131900444543,        !- Vertex 1 Zcoordinate
    263750.2944874491,        !- Vertex 2 Xcoordinate
    6242068.4128847355,       !- Vertex 2 Ycoordinate
    3.9188680995554575,       !- Vertex 2 Zcoordinate
    263750.47851255094,       !- Vertex 3 Xcoordinate
    6242071.461115264,        !- Vertex 3 Ycoordinate
    3.9188680995554575,       !- Vertex 3 Zcoordinate
    263750.47851255094,       !- Vertex 4 Xcoordinate
    6242071.461115264,        !- Vertex 4 Ycoordinate
    5.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263752.01924386784,       !- Vertex 1 Xcoordinate
    6242065.889925166,        !- Vertex 1 Ycoordinate
    5.081131900444543,        !- Vertex 1 Zcoordinate
    263752.01924386784,       !- Vertex 2 Xcoordinate
    6242065.889925166,        !- Vertex 2 Ycoordinate
    3.9188680995554575,       !- Vertex 2 Zcoordinate
    263750.9747561321,        !- Vertex 3 Xcoordinate
    6242065.953074832,        !- Vertex 3 Ycoordinate
    3.9188680995554575,       !- Vertex 3 Zcoordinate
    263750.9747561321,        !- Vertex 4 Xcoordinate
    6242065.953074832,        !- Vertex 4 Ycoordinate
    5.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a1 Storey 0 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263752.6459050482,        !- Vertex 1 Xcoordinate
    6242062.538631096,        !- Vertex 1 Ycoordinate
    5.081131900444543,        !- Vertex 1 Zcoordinate
    263752.6459050482,        !- Vertex 2 Xcoordinate
    6242062.538631096,        !- Vertex 2 Ycoordinate
    3.9188680995554575,       !- Vertex 2 Zcoordinate
    263752.75709495175,       !- Vertex 3 Xcoordinate
    6242064.382368905,        !- Vertex 3 Ycoordinate
    3.9188680995554575,       !- Vertex 3 Zcoordinate
    263752.75709495175,       !- Vertex 4 Xcoordinate
    6242064.382368905,        !- Vertex 4 Ycoordinate
    5.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0001_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263745.90739615686,       !- Vertex 1 Xcoordinate
    6242061.4819647465,       !- Vertex 1 Ycoordinate
    8.081131900444543,        !- Vertex 1 Zcoordinate
    263745.90739615686,       !- Vertex 2 Xcoordinate
    6242061.4819647465,       !- Vertex 2 Ycoordinate
    6.918868099555457,        !- Vertex 2 Zcoordinate
    263749.62160384323,       !- Vertex 3 Xcoordinate
    6242061.258035254,        !- Vertex 3 Ycoordinate
    6.918868099555457,        !- Vertex 3 Zcoordinate
    263749.62160384323,       !- Vertex 4 Xcoordinate
    6242061.258035254,        !- Vertex 4 Ycoordinate
    8.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263748.51335997536,       !- Vertex 1 Xcoordinate
    6242073.998416376,        !- Vertex 1 Ycoordinate
    8.081131900444543,        !- Vertex 1 Zcoordinate
    263748.51335997536,       !- Vertex 2 Xcoordinate
    6242073.998416376,        !- Vertex 2 Ycoordinate
    6.918868099555457,        !- Vertex 2 Zcoordinate
    263745.8436400247,        !- Vertex 3 Xcoordinate
    6242074.1595836235,       !- Vertex 3 Ycoordinate
    6.918868099555457,        !- Vertex 3 Zcoordinate
    263745.8436400247,        !- Vertex 4 Xcoordinate
    6242074.1595836235,       !- Vertex 4 Ycoordinate
    8.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263750.2944874491,        !- Vertex 1 Xcoordinate
    6242068.4128847355,       !- Vertex 1 Ycoordinate
    8.081131900444543,        !- Vertex 1 Zcoordinate
    263750.2944874491,        !- Vertex 2 Xcoordinate
    6242068.4128847355,       !- Vertex 2 Ycoordinate
    6.918868099555457,        !- Vertex 2 Zcoordinate
    263750.47851255094,       !- Vertex 3 Xcoordinate
    6242071.461115264,        !- Vertex 3 Ycoordinate
    6.918868099555457,        !- Vertex 3 Zcoordinate
    263750.47851255094,       !- Vertex 4 Xcoordinate
    6242071.461115264,        !- Vertex 4 Ycoordinate
    8.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0005_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263752.01924386784,       !- Vertex 1 Xcoordinate
    6242065.889925166,        !- Vertex 1 Ycoordinate
    8.081131900444543,        !- Vertex 1 Zcoordinate
    263752.01924386784,       !- Vertex 2 Xcoordinate
    6242065.889925166,        !- Vertex 2 Ycoordinate
    6.918868099555457,        !- Vertex 2 Zcoordinate
    263750.9747561321,        !- Vertex 3 Xcoordinate
    6242065.953074832,        !- Vertex 3 Ycoordinate
    6.918868099555457,        !- Vertex 3 Zcoordinate
    263750.9747561321,        !- Vertex 4 Xcoordinate
    6242065.953074832,        !- Vertex 4 Ycoordinate
    8.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0006_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_0_a1 Storey 1 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263752.6459050482,        !- Vertex 1 Xcoordinate
    6242062.538631096,        !- Vertex 1 Ycoordinate
    8.081131900444543,        !- Vertex 1 Zcoordinate
    263752.6459050482,        !- Vertex 2 Xcoordinate
    6242062.538631096,        !- Vertex 2 Ycoordinate
    6.918868099555457,        !- Vertex 2 Zcoordinate
    263752.75709495175,       !- Vertex 3 Xcoordinate
    6242064.382368905,        !- Vertex 3 Ycoordinate
    6.918868099555457,        !- Vertex 3 Zcoordinate
    263752.75709495175,       !- Vertex 4 Xcoordinate
    6242064.382368905,        !- Vertex 4 Ycoordinate
    8.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263740.83429594344,       !- Vertex 1 Xcoordinate
    6242061.7883484075,       !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263740.83429594344,       !- Vertex 2 Xcoordinate
    6242061.7883484075,       !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263743.1317040565,        !- Vertex 3 Xcoordinate
    6242061.6496515935,       !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263743.1317040565,        !- Vertex 4 Xcoordinate
    6242061.6496515935,       !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_1_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263743.8927040565,        !- Vertex 1 Xcoordinate
    6242074.277345303,        !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263743.8927040565,        !- Vertex 2 Xcoordinate
    6242074.277345303,        !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263741.59529594344,       !- Vertex 3 Xcoordinate
    6242074.4156546965,       !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263741.59529594344,       !- Vertex 4 Xcoordinate
    6242074.4156546965,       !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263737.4858300211,        !- Vertex 1 Xcoordinate
    6242061.989899972,        !- Vertex 1 Ycoordinate
    5.081131900444543,        !- Vertex 1 Zcoordinate
    263737.4858300211,        !- Vertex 2 Xcoordinate
    6242061.989899972,        !- Vertex 2 Ycoordinate
    3.9188680995554575,       !- Vertex 2 Zcoordinate
    263740.54916997894,       !- Vertex 3 Xcoordinate
    6242061.8051000275,       !- Vertex 3 Ycoordinate
    3.9188680995554575,       !- Vertex 3 Zcoordinate
    263740.54916997894,       !- Vertex 4 Xcoordinate
    6242061.8051000275,       !- Vertex 4 Ycoordinate
    5.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_1_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263741.31116997893,       !- Vertex 1 Xcoordinate
    6242074.433100027,        !- Vertex 1 Ycoordinate
    5.081131900444543,        !- Vertex 1 Zcoordinate
    263741.31116997893,       !- Vertex 2 Xcoordinate
    6242074.433100027,        !- Vertex 2 Ycoordinate
    3.9188680995554575,       !- Vertex 2 Zcoordinate
    263738.2478300211,        !- Vertex 3 Xcoordinate
    6242074.617899972,        !- Vertex 3 Ycoordinate
    3.9188680995554575,       !- Vertex 3 Zcoordinate
    263738.2478300211,        !- Vertex 4 Xcoordinate
    6242074.617899972,        !- Vertex 4 Ycoordinate
    5.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263737.4858300211,        !- Vertex 1 Xcoordinate
    6242061.989899972,        !- Vertex 1 Ycoordinate
    8.081131900444543,        !- Vertex 1 Zcoordinate
    263737.4858300211,        !- Vertex 2 Xcoordinate
    6242061.989899972,        !- Vertex 2 Ycoordinate
    6.918868099555457,        !- Vertex 2 Zcoordinate
    263740.54916997894,       !- Vertex 3 Xcoordinate
    6242061.8051000275,       !- Vertex 3 Ycoordinate
    6.918868099555457,        !- Vertex 3 Zcoordinate
    263740.54916997894,       !- Vertex 4 Xcoordinate
    6242061.8051000275,       !- Vertex 4 Ycoordinate
    8.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_1_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263741.31116997893,       !- Vertex 1 Xcoordinate
    6242074.433100027,        !- Vertex 1 Ycoordinate
    8.081131900444543,        !- Vertex 1 Zcoordinate
    263741.31116997893,       !- Vertex 2 Xcoordinate
    6242074.433100027,        !- Vertex 2 Ycoordinate
    6.918868099555457,        !- Vertex 2 Zcoordinate
    263738.2478300211,        !- Vertex 3 Xcoordinate
    6242074.617899972,        !- Vertex 3 Ycoordinate
    6.918868099555457,        !- Vertex 3 Zcoordinate
    263738.2478300211,        !- Vertex 4 Xcoordinate
    6242074.617899972,        !- Vertex 4 Ycoordinate
    8.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263734.9036022328,        !- Vertex 1 Xcoordinate
    6242062.145654696,        !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263734.9036022328,        !- Vertex 2 Xcoordinate
    6242062.145654696,        !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263737.2013977672,        !- Vertex 3 Xcoordinate
    6242062.007345304,        !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263737.2013977672,        !- Vertex 4 Xcoordinate
    6242062.007345304,        !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_2_a0 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263737.9627040565,        !- Vertex 1 Xcoordinate
    6242074.634651593,        !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263737.9627040565,        !- Vertex 2 Xcoordinate
    6242074.634651593,        !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263735.66529594344,       !- Vertex 3 Xcoordinate
    6242074.773348407,        !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263735.66529594344,       !- Vertex 4 Xcoordinate
    6242074.773348407,        !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263729.5788300211,        !- Vertex 1 Xcoordinate
    6242062.466899972,        !- Vertex 1 Ycoordinate
    5.081131900444543,        !- Vertex 1 Zcoordinate
    263729.5788300211,        !- Vertex 2 Xcoordinate
    6242062.466899972,        !- Vertex 2 Ycoordinate
    3.9188680995554575,       !- Vertex 2 Zcoordinate
    263732.64216997894,       !- Vertex 3 Xcoordinate
    6242062.282100027,        !- Vertex 3 Ycoordinate
    3.9188680995554575,       !- Vertex 3 Zcoordinate
    263732.64216997894,       !- Vertex 4 Xcoordinate
    6242062.282100027,        !- Vertex 4 Ycoordinate
    5.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263727.6856075027,        !- Vertex 1 Xcoordinate
    6242071.3731778795,       !- Vertex 1 Ycoordinate
    5.081131900444543,        !- Vertex 1 Zcoordinate
    263727.6856075027,        !- Vertex 2 Xcoordinate
    6242071.3731778795,       !- Vertex 2 Ycoordinate
    3.9188680995554575,       !- Vertex 2 Zcoordinate
    263727.3903924973,        !- Vertex 3 Xcoordinate
    6242066.480822121,        !- Vertex 3 Ycoordinate
    3.9188680995554575,       !- Vertex 3 Zcoordinate
    263727.3903924973,        !- Vertex 4 Xcoordinate
    6242066.480822121,        !- Vertex 4 Ycoordinate
    5.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_2_a1 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263733.4041699789,        !- Vertex 1 Xcoordinate
    6242074.910100028,        !- Vertex 1 Ycoordinate
    5.081131900444543,        !- Vertex 1 Zcoordinate
    263733.4041699789,        !- Vertex 2 Xcoordinate
    6242074.910100028,        !- Vertex 2 Ycoordinate
    3.9188680995554575,       !- Vertex 2 Zcoordinate
    263730.3408300211,        !- Vertex 3 Xcoordinate
    6242075.094899973,        !- Vertex 3 Ycoordinate
    3.9188680995554575,       !- Vertex 3 Zcoordinate
    263730.3408300211,        !- Vertex 4 Xcoordinate
    6242075.094899973,        !- Vertex 4 Ycoordinate
    5.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263729.5788300211,        !- Vertex 1 Xcoordinate
    6242062.466899972,        !- Vertex 1 Ycoordinate
    8.081131900444543,        !- Vertex 1 Zcoordinate
    263729.5788300211,        !- Vertex 2 Xcoordinate
    6242062.466899972,        !- Vertex 2 Ycoordinate
    6.918868099555457,        !- Vertex 2 Zcoordinate
    263732.64216997894,       !- Vertex 3 Xcoordinate
    6242062.282100027,        !- Vertex 3 Ycoordinate
    6.918868099555457,        !- Vertex 3 Zcoordinate
    263732.64216997894,       !- Vertex 4 Xcoordinate
    6242062.282100027,        !- Vertex 4 Ycoordinate
    8.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263727.6856075027,        !- Vertex 1 Xcoordinate
    6242071.3731778795,       !- Vertex 1 Ycoordinate
    8.081131900444543,        !- Vertex 1 Zcoordinate
    263727.6856075027,        !- Vertex 2 Xcoordinate
    6242071.3731778795,       !- Vertex 2 Ycoordinate
    6.918868099555457,        !- Vertex 2 Zcoordinate
    263727.3903924973,        !- Vertex 3 Xcoordinate
    6242066.480822121,        !- Vertex 3 Ycoordinate
    6.918868099555457,        !- Vertex 3 Zcoordinate
    263727.3903924973,        !- Vertex 4 Xcoordinate
    6242066.480822121,        !- Vertex 4 Ycoordinate
    8.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_2_a1 Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263733.4041699789,        !- Vertex 1 Xcoordinate
    6242074.910100028,        !- Vertex 1 Ycoordinate
    8.081131900444543,        !- Vertex 1 Zcoordinate
    263733.4041699789,        !- Vertex 2 Xcoordinate
    6242074.910100028,        !- Vertex 2 Ycoordinate
    6.918868099555457,        !- Vertex 2 Zcoordinate
    263730.3408300211,        !- Vertex 3 Xcoordinate
    6242075.094899973,        !- Vertex 3 Ycoordinate
    6.918868099555457,        !- Vertex 3 Zcoordinate
    263730.3408300211,        !- Vertex 4 Xcoordinate
    6242075.094899973,        !- Vertex 4 Ycoordinate
    8.081131900444543;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_3 Storey 0 Wall 0002_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_3 Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263728.97329594346,       !- Vertex 1 Xcoordinate
    6242062.503348407,        !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263728.97329594346,       !- Vertex 2 Xcoordinate
    6242062.503348407,        !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263731.27070405654,       !- Vertex 3 Xcoordinate
    6242062.364651593,        !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263731.27070405654,       !- Vertex 4 Xcoordinate
    6242062.364651593,        !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_3 Storey 0 Wall 0003_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_3 Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263727.6856075027,        !- Vertex 1 Xcoordinate
    6242071.3731778795,       !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263727.6856075027,        !- Vertex 2 Xcoordinate
    6242071.3731778795,       !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263727.3903924973,        !- Vertex 3 Xcoordinate
    6242066.480822121,        !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263727.3903924973,        !- Vertex 4 Xcoordinate
    6242066.480822121,        !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block 7b16a61599bc4c5a_3 Storey 0 Wall 0004_Win,    !- Name
    Window,                   !- Surface Type
    EU_Window_Construction,    !- Construction Name
    Block 7b16a61599bc4c5a_3 Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    263732.03270405653,       !- Vertex 1 Xcoordinate
    6242074.992651594,        !- Vertex 1 Ycoordinate
    2.0811319004445425,       !- Vertex 1 Zcoordinate
    263732.03270405653,       !- Vertex 2 Xcoordinate
    6242074.992651594,        !- Vertex 2 Ycoordinate
    0.9188680995554575,       !- Vertex 2 Zcoordinate
    263729.73529594345,       !- Vertex 3 Xcoordinate
    6242075.131348408,        !- Vertex 3 Ycoordinate
    0.9188680995554575,       !- Vertex 3 Zcoordinate
    263729.73529594345,       !- Vertex 4 Xcoordinate
    6242075.131348408,        !- Vertex 4 Ycoordinate
    2.0811319004445425;       !- Vertex 4 Zcoordinate

INTERNALMASS,
    7b16a61599bc4c5a_F0_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    75.16095700165786;        !- Surface Area

INTERNALMASS,
    7b16a61599bc4c5a_F0_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    75.1531325022846;         !- Surface Area

INTERNALMASS,
    7b16a61599bc4c5a_F0_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    75.15962500221524;        !- Surface Area

INTERNALMASS,
    7b16a61599bc4c5a_F0_dwelling_3_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7b16a61599bc4c5a_F0_dwelling_3,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    75.15683600282915;        !- Surface Area

INTERNALMASS,
    7b16a61599bc4c5a_F1_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    100.21075050170789;       !- Surface Area

INTERNALMASS,
    7b16a61599bc4c5a_F1_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    100.21307000393065;       !- Surface Area

INTERNALMASS,
    7b16a61599bc4c5a_F1_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    100.21307000393065;       !- Surface Area

INTERNALMASS,
    7b16a61599bc4c5a_F2_dwelling_0_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    100.21075050170789;       !- Surface Area

INTERNALMASS,
    7b16a61599bc4c5a_F2_dwelling_1_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    100.21307000393065;       !- Surface Area

INTERNALMASS,
    7b16a61599bc4c5a_F2_dwelling_2_EU_InternalMass,    !- Name
    EU_InternalMass_Construction,    !- Construction Name
    7b16a61599bc4c5a_F2_dwelling_2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    100.21307000393065;       !- Surface Area

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196075_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263728.3694438575,        !- Vertex 1 Xcoordinate
    6242060.3522963645,       !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    263728.3694438575,        !- Vertex 2 Xcoordinate
    6242060.3522963645,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263756.74342752254,       !- Vertex 3 Xcoordinate
    6242057.589071905,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263756.74342752254,       !- Vertex 4 Xcoordinate
    6242057.589071905,        !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196075_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263756.74342752254,       !- Vertex 1 Xcoordinate
    6242057.589071905,        !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    263756.74342752254,       !- Vertex 2 Xcoordinate
    6242057.589071905,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263754.28499168786,       !- Vertex 3 Xcoordinate
    6242032.34478968,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263754.28499168786,       !- Vertex 4 Xcoordinate
    6242032.34478968,         !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196075_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263754.28499168786,       !- Vertex 1 Xcoordinate
    6242032.34478968,         !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    263754.28499168786,       !- Vertex 2 Xcoordinate
    6242032.34478968,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263725.9110080229,        !- Vertex 3 Xcoordinate
    6242035.108014138,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263725.9110080229,        !- Vertex 4 Xcoordinate
    6242035.108014138,        !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196075_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263725.9110080229,        !- Vertex 1 Xcoordinate
    6242035.108014138,        !- Vertex 1 Ycoordinate
    9.6,                      !- Vertex 1 Zcoordinate
    263725.9110080229,        !- Vertex 2 Xcoordinate
    6242035.108014138,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263728.3694438575,        !- Vertex 3 Xcoordinate
    6242060.3522963645,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263728.3694438575,        !- Vertex 4 Xcoordinate
    6242060.3522963645,       !- Vertex 4 Ycoordinate
    9.6;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196074_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263749.7136794585,        !- Vertex 1 Xcoordinate
    6242046.8963166205,       !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    263749.7136794585,        !- Vertex 2 Xcoordinate
    6242046.8963166205,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263750.5002050399,        !- Vertex 3 Xcoordinate
    6242058.723315564,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263750.5002050399,        !- Vertex 4 Xcoordinate
    6242058.723315564,        !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196074_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263750.5002050399,        !- Vertex 1 Xcoordinate
    6242058.723315564,        !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    263750.5002050399,        !- Vertex 2 Xcoordinate
    6242058.723315564,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263756.2895901021,        !- Vertex 3 Xcoordinate
    6242058.338306696,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263756.2895901021,        !- Vertex 4 Xcoordinate
    6242058.338306696,        !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196074_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263756.2895901021,        !- Vertex 1 Xcoordinate
    6242058.338306696,        !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    263756.2895901021,        !- Vertex 2 Xcoordinate
    6242058.338306696,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263755.503108624,         !- Vertex 3 Xcoordinate
    6242046.511379922,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263755.503108624,         !- Vertex 4 Xcoordinate
    6242046.511379922,        !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196074_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263755.503108624,         !- Vertex 1 Xcoordinate
    6242046.511379922,        !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    263755.503108624,         !- Vertex 2 Xcoordinate
    6242046.511379922,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263749.7136794585,        !- Vertex 3 Xcoordinate
    6242046.8963166205,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263749.7136794585,        !- Vertex 4 Xcoordinate
    6242046.8963166205,       !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-74925_1,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263773.85154570674,       !- Vertex 1 Xcoordinate
    6242051.720450571,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    263773.85154570674,       !- Vertex 2 Xcoordinate
    6242051.720450571,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263773.4862341886,        !- Vertex 3 Xcoordinate
    6242044.978510095,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263773.4862341886,        !- Vertex 4 Xcoordinate
    6242044.978510095,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-74925_2,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263773.4862341886,        !- Vertex 1 Xcoordinate
    6242044.978510095,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    263773.4862341886,        !- Vertex 2 Xcoordinate
    6242044.978510095,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263769.4411222008,        !- Vertex 3 Xcoordinate
    6242045.197776735,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263769.4411222008,        !- Vertex 4 Xcoordinate
    6242045.197776735,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-74925_3,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263769.4411222008,        !- Vertex 1 Xcoordinate
    6242045.197776735,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    263769.4411222008,        !- Vertex 2 Xcoordinate
    6242045.197776735,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263769.80651720625,       !- Vertex 3 Xcoordinate
    6242051.939601419,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263769.80651720625,       !- Vertex 4 Xcoordinate
    6242051.939601419,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-74925_4,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263769.80651720625,       !- Vertex 1 Xcoordinate
    6242051.939601419,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    263769.80651720625,       !- Vertex 2 Xcoordinate
    6242051.939601419,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263773.85154570674,       !- Vertex 3 Xcoordinate
    6242051.720450571,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263773.85154570674,       !- Vertex 4 Xcoordinate
    6242051.720450571,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75026_1,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263756.8147004782,        !- Vertex 1 Xcoordinate
    6242049.37080305,         !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    263756.8147004782,        !- Vertex 2 Xcoordinate
    6242049.37080305,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263758.708867355,         !- Vertex 3 Xcoordinate
    6242070.139892651,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263758.708867355,         !- Vertex 4 Xcoordinate
    6242070.139892651,        !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75026_2,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263758.708867355,         !- Vertex 1 Xcoordinate
    6242070.139892651,        !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    263758.708867355,         !- Vertex 2 Xcoordinate
    6242070.139892651,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263770.136618179,         !- Vertex 3 Xcoordinate
    6242069.097798323,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263770.136618179,         !- Vertex 4 Xcoordinate
    6242069.097798323,        !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75026_3,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263770.136618179,         !- Vertex 1 Xcoordinate
    6242069.097798323,        !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    263770.136618179,         !- Vertex 2 Xcoordinate
    6242069.097798323,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263768.2425636356,        !- Vertex 3 Xcoordinate
    6242048.328508724,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263768.2425636356,        !- Vertex 4 Xcoordinate
    6242048.328508724,        !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75026_4,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263768.2425636356,        !- Vertex 1 Xcoordinate
    6242048.328508724,        !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    263768.2425636356,        !- Vertex 2 Xcoordinate
    6242048.328508724,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263756.8147004782,        !- Vertex 3 Xcoordinate
    6242049.37080305,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263756.8147004782,        !- Vertex 4 Xcoordinate
    6242049.37080305,         !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75033_1,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263697.44034331304,       !- Vertex 1 Xcoordinate
    6242071.346681777,        !- Vertex 1 Ycoordinate
    6.1,                      !- Vertex 1 Zcoordinate
    263697.44034331304,       !- Vertex 2 Xcoordinate
    6242071.346681777,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263721.57824609196,       !- Vertex 3 Xcoordinate
    6242061.0308817,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263721.57824609196,       !- Vertex 4 Xcoordinate
    6242061.0308817,          !- Vertex 4 Ycoordinate
    6.1;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75033_2,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263721.57824609196,       !- Vertex 1 Xcoordinate
    6242061.0308817,          !- Vertex 1 Ycoordinate
    6.1,                      !- Vertex 1 Zcoordinate
    263721.57824609196,       !- Vertex 2 Xcoordinate
    6242061.0308817,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263715.4021509973,        !- Vertex 3 Xcoordinate
    6242046.579615184,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263715.4021509973,        !- Vertex 4 Xcoordinate
    6242046.579615184,        !- Vertex 4 Ycoordinate
    6.1;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75033_3,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263715.4021509973,        !- Vertex 1 Xcoordinate
    6242046.579615184,        !- Vertex 1 Ycoordinate
    6.1,                      !- Vertex 1 Zcoordinate
    263715.4021509973,        !- Vertex 2 Xcoordinate
    6242046.579615184,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263691.2645210458,        !- Vertex 3 Xcoordinate
    6242056.895409831,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263691.2645210458,        !- Vertex 4 Xcoordinate
    6242056.895409831,        !- Vertex 4 Ycoordinate
    6.1;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75033_4,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263691.2645210458,        !- Vertex 1 Xcoordinate
    6242056.895409831,        !- Vertex 1 Ycoordinate
    6.1,                      !- Vertex 1 Zcoordinate
    263691.2645210458,        !- Vertex 2 Xcoordinate
    6242056.895409831,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263697.44034331304,       !- Vertex 3 Xcoordinate
    6242071.346681777,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263697.44034331304,       !- Vertex 4 Xcoordinate
    6242071.346681777,        !- Vertex 4 Ycoordinate
    6.1;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75141_1,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263750.0611571964,        !- Vertex 1 Xcoordinate
    6242084.087257331,        !- Vertex 1 Ycoordinate
    6.7,                      !- Vertex 1 Zcoordinate
    263750.0611571964,        !- Vertex 2 Xcoordinate
    6242084.087257331,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263751.13575213787,       !- Vertex 3 Xcoordinate
    6242093.35043284,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263751.13575213787,       !- Vertex 4 Xcoordinate
    6242093.35043284,         !- Vertex 4 Ycoordinate
    6.7;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75141_2,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263751.13575213787,       !- Vertex 1 Xcoordinate
    6242093.35043284,         !- Vertex 1 Ycoordinate
    6.7,                      !- Vertex 1 Zcoordinate
    263751.13575213787,       !- Vertex 2 Xcoordinate
    6242093.35043284,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263768.3985007503,        !- Vertex 3 Xcoordinate
    6242091.347709732,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263768.3985007503,        !- Vertex 4 Xcoordinate
    6242091.347709732,        !- Vertex 4 Ycoordinate
    6.7;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75141_3,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263768.3985007503,        !- Vertex 1 Xcoordinate
    6242091.347709732,        !- Vertex 1 Ycoordinate
    6.7,                      !- Vertex 1 Zcoordinate
    263768.3985007503,        !- Vertex 2 Xcoordinate
    6242091.347709732,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263767.3239810334,        !- Vertex 3 Xcoordinate
    6242082.084645691,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263767.3239810334,        !- Vertex 4 Xcoordinate
    6242082.084645691,        !- Vertex 4 Ycoordinate
    6.7;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75141_4,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263767.3239810334,        !- Vertex 1 Xcoordinate
    6242082.084645691,        !- Vertex 1 Ycoordinate
    6.7,                      !- Vertex 1 Zcoordinate
    263767.3239810334,        !- Vertex 2 Xcoordinate
    6242082.084645691,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263750.0611571964,        !- Vertex 3 Xcoordinate
    6242084.087257331,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263750.0611571964,        !- Vertex 4 Xcoordinate
    6242084.087257331,        !- Vertex 4 Ycoordinate
    6.7;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196073_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263782.7918782159,        !- Vertex 1 Xcoordinate
    6242051.892489645,        !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    263782.7918782159,        !- Vertex 2 Xcoordinate
    6242051.892489645,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263770.69959828845,       !- Vertex 3 Xcoordinate
    6242053.107539799,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263770.69959828845,       !- Vertex 4 Xcoordinate
    6242053.107539799,        !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196073_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263770.69959828845,       !- Vertex 1 Xcoordinate
    6242053.107539799,        !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    263770.69959828845,       !- Vertex 2 Xcoordinate
    6242053.107539799,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263772.13199327607,       !- Vertex 3 Xcoordinate
    6242067.362853488,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263772.13199327607,       !- Vertex 4 Xcoordinate
    6242067.362853488,        !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196073_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263772.13199327607,       !- Vertex 1 Xcoordinate
    6242067.362853488,        !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    263772.13199327607,       !- Vertex 2 Xcoordinate
    6242067.362853488,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263784.2242732035,        !- Vertex 3 Xcoordinate
    6242066.147803334,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263784.2242732035,        !- Vertex 4 Xcoordinate
    6242066.147803334,        !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-196073_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263784.2242732035,        !- Vertex 1 Xcoordinate
    6242066.147803334,        !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    263784.2242732035,        !- Vertex 2 Xcoordinate
    6242066.147803334,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263782.7918782159,        !- Vertex 3 Xcoordinate
    6242051.892489645,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263782.7918782159,        !- Vertex 4 Xcoordinate
    6242051.892489645,        !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75168_1,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263746.30820710777,       !- Vertex 1 Xcoordinate
    6242084.20885732,         !- Vertex 1 Ycoordinate
    5.4,                      !- Vertex 1 Zcoordinate
    263746.30820710777,       !- Vertex 2 Xcoordinate
    6242084.20885732,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263725.5386867564,        !- Vertex 3 Xcoordinate
    6242085.910565579,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263725.5386867564,        !- Vertex 4 Xcoordinate
    6242085.910565579,        !- Vertex 4 Ycoordinate
    5.4;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75168_2,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263725.5386867564,        !- Vertex 1 Xcoordinate
    6242085.910565579,        !- Vertex 1 Ycoordinate
    5.4,                      !- Vertex 1 Zcoordinate
    263725.5386867564,        !- Vertex 2 Xcoordinate
    6242085.910565579,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263726.4453027472,        !- Vertex 3 Xcoordinate
    6242096.976301657,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263726.4453027472,        !- Vertex 4 Xcoordinate
    6242096.976301657,        !- Vertex 4 Ycoordinate
    5.4;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75168_3,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263726.4453027472,        !- Vertex 1 Xcoordinate
    6242096.976301657,        !- Vertex 1 Ycoordinate
    5.4,                      !- Vertex 1 Zcoordinate
    263726.4453027472,        !- Vertex 2 Xcoordinate
    6242096.976301657,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263747.21481860324,       !- Vertex 3 Xcoordinate
    6242095.274748007,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263747.21481860324,       !- Vertex 4 Xcoordinate
    6242095.274748007,        !- Vertex 4 Ycoordinate
    5.4;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_ZA-CPT-75168_4,     !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    263747.21481860324,       !- Vertex 1 Xcoordinate
    6242095.274748007,        !- Vertex 1 Ycoordinate
    5.4,                      !- Vertex 1 Zcoordinate
    263747.21481860324,       !- Vertex 2 Xcoordinate
    6242095.274748007,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    263746.30820710777,       !- Vertex 3 Xcoordinate
    6242084.20885732,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263746.30820710777,       !- Vertex 4 Xcoordinate
    6242084.20885732,         !- Vertex 4 Ycoordinate
    5.4;                      !- Vertex 4 Zcoordinate

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7b16a61599bc4c5a_F0_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F0_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7b16a61599bc4c5a_F0_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F0_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7b16a61599bc4c5a_F0_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F0_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7b16a61599bc4c5a_F0_dwelling_3_f000,    !- Name
    Electricity,              !- Fuel Type
    7b16a61599bc4c5a_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F0_dwelling_3_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7b16a61599bc4c5a_F1_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F1_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7b16a61599bc4c5a_F1_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    7b16a61599bc4c5a_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F1_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7b16a61599bc4c5a_F1_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F1_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7b16a61599bc4c5a_F2_dwelling_0_f000,    !- Name
    Electricity,              !- Fuel Type
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F2_dwelling_0_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7b16a61599bc4c5a_F2_dwelling_1_f000,    !- Name
    Electricity,              !- Fuel Type
    7b16a61599bc4c5a_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F2_dwelling_1_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

OTHEREQUIPMENT,
    EU_Step8_InternalGain_7b16a61599bc4c5a_F2_dwelling_2_f000,    !- Name
    Electricity,              !- Fuel Type
    7b16a61599bc4c5a_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_Step8_GainSchedule_7b16a61599bc4c5a_F2_dwelling_2_f000,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    EU_Step8_InternalGains;    !- EndUse Subcategory

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7b16a61599bc4c5a_F0_dwelling_0,    !- Name
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7130968526801462,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7b16a61599bc4c5a_F0_dwelling_1,    !- Name
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7130968526801462,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7b16a61599bc4c5a_F0_dwelling_2,    !- Name
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7130968526801462,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7b16a61599bc4c5a_F0_dwelling_3,    !- Name
    7b16a61599bc4c5a_F0_dwelling_3,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7130968526801462,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7b16a61599bc4c5a_F1_dwelling_0,    !- Name
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7130968526801462,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7b16a61599bc4c5a_F1_dwelling_1,    !- Name
    7b16a61599bc4c5a_F1_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7130968526801462,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7b16a61599bc4c5a_F1_dwelling_2,    !- Name
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7130968526801462,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7b16a61599bc4c5a_F2_dwelling_0,    !- Name
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7130968526801462,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7b16a61599bc4c5a_F2_dwelling_1,    !- Name
    7b16a61599bc4c5a_F2_dwelling_1,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7130968526801462,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    EU_ConstantAir_7b16a61599bc4c5a_F2_dwelling_2,    !- Name
    7b16a61599bc4c5a_F2_dwelling_2,    !- Zone or ZoneList or Space or SpaceList Name
    EU_AlwaysOn,              !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    0.7130968526801462,       !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7b16a61599bc4c5a_F0_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7b16a61599bc4c5a_F0_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7b16a61599bc4c5a_F0_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7b16a61599bc4c5a_F0_dwelling_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7b16a61599bc4c5a_F1_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7b16a61599bc4c5a_F1_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7b16a61599bc4c5a_F1_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7b16a61599bc4c5a_F2_dwelling_0,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7b16a61599bc4c5a_F2_dwelling_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:THERMOSTAT,
    EU_HeatOnly_7b16a61599bc4c5a_F2_dwelling_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    50;                       !- Constant Cooling Setpoint

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone Name
    EU_HeatOnly_7b16a61599bc4c5a_F0_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone Name
    EU_HeatOnly_7b16a61599bc4c5a_F0_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone Name
    EU_HeatOnly_7b16a61599bc4c5a_F0_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7b16a61599bc4c5a_F0_dwelling_3,    !- Zone Name
    EU_HeatOnly_7b16a61599bc4c5a_F0_dwelling_3,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone Name
    EU_HeatOnly_7b16a61599bc4c5a_F1_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7b16a61599bc4c5a_F1_dwelling_1,    !- Zone Name
    EU_HeatOnly_7b16a61599bc4c5a_F1_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone Name
    EU_HeatOnly_7b16a61599bc4c5a_F1_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone Name
    EU_HeatOnly_7b16a61599bc4c5a_F2_dwelling_0,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7b16a61599bc4c5a_F2_dwelling_1,    !- Zone Name
    EU_HeatOnly_7b16a61599bc4c5a_F2_dwelling_1,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    7b16a61599bc4c5a_F2_dwelling_2,    !- Zone Name
    EU_HeatOnly_7b16a61599bc4c5a_F2_dwelling_2,    !- Template Thermostat Name
    EU_AlwaysOn,              !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    EU_AlwaysOn,              !- Heating Availability Schedule Name
    EU_CoolingOff,            !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

SIZING:ZONE,
    7b16a61599bc4c5a_F0_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7b16a61599bc4c5a_F0_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7b16a61599bc4c5a_F0_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7b16a61599bc4c5a_F0_dwelling_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7b16a61599bc4c5a_F1_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7b16a61599bc4c5a_F1_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7b16a61599bc4c5a_F1_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7b16a61599bc4c5a_F2_dwelling_0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7b16a61599bc4c5a_F2_dwelling_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    7b16a61599bc4c5a_F2_dwelling_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data