<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">    8419.61</td>
    <td align="right">    8419.61</td>
    <td align="right">      21.05</td>
    <td align="right">      0.703</td>
    <td align="right">      0.703</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">7/19 20:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00864</td>
    <td align="right">      25.20</td>
    <td align="right">    0.01706</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">   11467.29</td>
    <td align="right">   11467.29</td>
    <td align="right">      28.67</td>
    <td align="right">      0.957</td>
    <td align="right">      0.957</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">7/19 20:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      25.20</td>
    <td align="right">    0.01706</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">   11476.60</td>
    <td align="right">   11476.60</td>
    <td align="right">      28.69</td>
    <td align="right">      0.957</td>
    <td align="right">      0.957</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">7/19 20:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      25.20</td>
    <td align="right">    0.01706</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">   11481.54</td>
    <td align="right">   11481.54</td>
    <td align="right">      28.70</td>
    <td align="right">      0.958</td>
    <td align="right">      0.958</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">7/19 20:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      25.20</td>
    <td align="right">    0.01706</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">   11484.67</td>
    <td align="right">   11484.67</td>
    <td align="right">      28.71</td>
    <td align="right">      0.958</td>
    <td align="right">      0.958</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">7/19 20:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      25.20</td>
    <td align="right">    0.01706</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">   11486.81</td>
    <td align="right">   11486.81</td>
    <td align="right">      28.72</td>
    <td align="right">      0.958</td>
    <td align="right">      0.958</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">7/19 20:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      25.20</td>
    <td align="right">    0.01706</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">   11488.33</td>
    <td align="right">   11488.33</td>
    <td align="right">      28.72</td>
    <td align="right">      0.958</td>
    <td align="right">      0.958</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">7/19 20:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      25.20</td>
    <td align="right">    0.01706</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">   17028.69</td>
    <td align="right">   17028.69</td>
    <td align="right">      42.57</td>
    <td align="right">      1.421</td>
    <td align="right">      1.421</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">7/18 18:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00824</td>
    <td align="right">      30.78</td>
    <td align="right">    0.01785</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">   16945.70</td>
    <td align="right">   16945.70</td>
    <td align="right">      42.36</td>
    <td align="right">      1.414</td>
    <td align="right">      1.414</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">7/18 18:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00824</td>
    <td align="right">      30.78</td>
    <td align="right">    0.01785</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">    3036.36</td>
    <td align="right">    3036.36</td>
    <td align="right">       7.59</td>
    <td align="right">      0.087</td>
    <td align="right">      0.200</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">1/27 11:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.01</td>
    <td align="right">    0.01143</td>
    <td align="right">     -16.70</td>
    <td align="right">    0.00035</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">   14049.55</td>
    <td align="right">   14049.55</td>
    <td align="right">      35.12</td>
    <td align="right">      0.404</td>
    <td align="right">      0.404</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">1/27 11:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.01</td>
    <td align="right">    0.00862</td>
    <td align="right">     -16.50</td>
    <td align="right">    0.00035</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">   14245.33</td>
    <td align="right">   14245.33</td>
    <td align="right">      35.61</td>
    <td align="right">      0.410</td>
    <td align="right">      0.410</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">1/27 11:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.01</td>
    <td align="right">    0.00861</td>
    <td align="right">     -16.50</td>
    <td align="right">    0.00035</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">   14366.08</td>
    <td align="right">   14366.08</td>
    <td align="right">      35.92</td>
    <td align="right">      0.413</td>
    <td align="right">      0.413</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">1/27 11:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.01</td>
    <td align="right">    0.00861</td>
    <td align="right">     -16.50</td>
    <td align="right">    0.00035</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">   14453.22</td>
    <td align="right">   14453.22</td>
    <td align="right">      36.13</td>
    <td align="right">      0.416</td>
    <td align="right">      0.416</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">1/27 11:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.01</td>
    <td align="right">    0.00860</td>
    <td align="right">     -16.50</td>
    <td align="right">    0.00035</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">   14521.12</td>
    <td align="right">   14521.12</td>
    <td align="right">      36.30</td>
    <td align="right">      0.418</td>
    <td align="right">      0.418</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">1/27 11:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.01</td>
    <td align="right">    0.00860</td>
    <td align="right">     -16.50</td>
    <td align="right">    0.00035</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">   14576.56</td>
    <td align="right">   14576.56</td>
    <td align="right">      36.44</td>
    <td align="right">      0.419</td>
    <td align="right">      0.419</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">1/27 11:20:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.01</td>
    <td align="right">    0.00860</td>
    <td align="right">     -16.50</td>
    <td align="right">    0.00035</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">   15921.18</td>
    <td align="right">   15921.18</td>
    <td align="right">      39.80</td>
    <td align="right">      0.458</td>
    <td align="right">      0.458</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">1/8 09:50:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.01</td>
    <td align="right">    0.00855</td>
    <td align="right">     -14.87</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">   15936.36</td>
    <td align="right">   15936.36</td>
    <td align="right">      39.84</td>
    <td align="right">      0.458</td>
    <td align="right">      0.458</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">1/8 09:50:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.01</td>
    <td align="right">    0.00855</td>
    <td align="right">     -14.87</td>
    <td align="right">    0.00055</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP</td>
    <td align="right">  16124.512</td>
    <td align="right">  10849.485</td>
    <td align="right">   0.702591</td>
    <td align="right"> 0.00069256</td>
    <td align="right">   -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    -999.00</td>
    <td align="right">    -647.91</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.34</td>
    <td align="right">      18.34</td>
    <td align="right"> 0.01103747</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP</td>
    <td align="right">  19958.887</td>
    <td align="right">  14265.637</td>
    <td align="right">   0.956705</td>
    <td align="right"> 0.00085725</td>
    <td align="right">   -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.63</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01017306</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP</td>
    <td align="right">  19971.036</td>
    <td align="right">  14276.220</td>
    <td align="right">   0.957481</td>
    <td align="right"> 0.00085777</td>
    <td align="right">   -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.78</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01017137</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP</td>
    <td align="right">  19977.490</td>
    <td align="right">  14281.831</td>
    <td align="right">   0.957893</td>
    <td align="right"> 0.00085805</td>
    <td align="right">   -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.87</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01017047</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP</td>
    <td align="right">  19981.583</td>
    <td align="right">  14285.389</td>
    <td align="right">   0.958154</td>
    <td align="right"> 0.00085822</td>
    <td align="right">   -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.92</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01016991</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP</td>
    <td align="right">  19984.378</td>
    <td align="right">  14287.829</td>
    <td align="right">   0.958333</td>
    <td align="right"> 0.00085834</td>
    <td align="right">   -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.95</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01016952</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP</td>
    <td align="right">  19986.371</td>
    <td align="right">  14289.561</td>
    <td align="right">   0.958460</td>
    <td align="right"> 0.00085843</td>
    <td align="right">   -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.98</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01016925</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP</td>
    <td align="right">  28552.213</td>
    <td align="right">  21193.150</td>
    <td align="right">   1.420630</td>
    <td align="right"> 0.00122634</td>
    <td align="right">   -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    -999.00</td>
    <td align="right">    -785.36</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.95</td>
    <td align="right">      17.38</td>
    <td align="right"> 0.00959111</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP</td>
    <td align="right">  28445.340</td>
    <td align="right">  21098.543</td>
    <td align="right">   1.413707</td>
    <td align="right"> 0.00122175</td>
    <td align="right">   -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    -999.00</td>
    <td align="right">    -784.61</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.96</td>
    <td align="right">      17.39</td>
    <td align="right"> 0.00959874</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP</td>
    <td align="right">  16124.512</td>
    <td align="right">  16124.512</td>
    <td align="right">   0.702591</td>
    <td align="right"> 0.00069256</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   16124.51</td>
    <td align="right">   15995.50</td>
    <td align="right">   0.200000</td>
    <td align="right">     -16.70</td>
    <td align="right">     -17.93</td>
    <td align="right"> 0.00035350</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.70</td>
    <td align="right"> 0.00035350</td>
    <td align="right">     -17.93</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.01142501</td>
    <td align="right">    71.6950</td>
    <td align="right">    3036.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP</td>
    <td align="right">  19958.887</td>
    <td align="right">  19958.887</td>
    <td align="right">   0.956705</td>
    <td align="right"> 0.00085725</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   19958.89</td>
    <td align="right">   19958.89</td>
    <td align="right">   0.404127</td>
    <td align="right">       2.44</td>
    <td align="right">       2.33</td>
    <td align="right"> 0.00452885</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    49.4894</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861902</td>
    <td align="right">    54.3358</td>
    <td align="right">   14049.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP</td>
    <td align="right">  19971.036</td>
    <td align="right">  19971.036</td>
    <td align="right">   0.957481</td>
    <td align="right"> 0.00085777</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   19971.04</td>
    <td align="right">   19971.04</td>
    <td align="right">   0.409758</td>
    <td align="right">       2.70</td>
    <td align="right">       2.54</td>
    <td align="right"> 0.00458071</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    48.8093</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861051</td>
    <td align="right">    54.2829</td>
    <td align="right">   14245.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP</td>
    <td align="right">  19977.490</td>
    <td align="right">  19977.490</td>
    <td align="right">   0.957893</td>
    <td align="right"> 0.00085805</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   19977.49</td>
    <td align="right">   19977.49</td>
    <td align="right">   0.413231</td>
    <td align="right">       2.85</td>
    <td align="right">       2.66</td>
    <td align="right"> 0.00461193</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    48.3990</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860537</td>
    <td align="right">    54.2510</td>
    <td align="right">   14366.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP</td>
    <td align="right">  19981.583</td>
    <td align="right">  19981.583</td>
    <td align="right">   0.958154</td>
    <td align="right"> 0.00085822</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   19981.58</td>
    <td align="right">   19981.58</td>
    <td align="right">   0.415738</td>
    <td align="right">       2.96</td>
    <td align="right">       2.75</td>
    <td align="right"> 0.00463411</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    48.1072</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860172</td>
    <td align="right">    54.2283</td>
    <td align="right">   14453.22</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP</td>
    <td align="right">  19984.378</td>
    <td align="right">  19984.378</td>
    <td align="right">   0.958333</td>
    <td align="right"> 0.00085834</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   19984.38</td>
    <td align="right">   19984.38</td>
    <td align="right">   0.417691</td>
    <td align="right">       3.05</td>
    <td align="right">       2.82</td>
    <td align="right"> 0.00465119</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    47.8823</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859890</td>
    <td align="right">    54.2108</td>
    <td align="right">   14521.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP</td>
    <td align="right">  19986.371</td>
    <td align="right">  19986.371</td>
    <td align="right">   0.958460</td>
    <td align="right"> 0.00085843</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   19986.37</td>
    <td align="right">   19986.37</td>
    <td align="right">   0.419286</td>
    <td align="right">       3.12</td>
    <td align="right">       2.88</td>
    <td align="right"> 0.00466502</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    47.7002</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859662</td>
    <td align="right">    54.1966</td>
    <td align="right">   14576.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP</td>
    <td align="right">  28552.213</td>
    <td align="right">  28552.213</td>
    <td align="right">   1.420630</td>
    <td align="right"> 0.00122634</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   28552.21</td>
    <td align="right">   24523.96</td>
    <td align="right">   0.457961</td>
    <td align="right">       5.34</td>
    <td align="right">       4.57</td>
    <td align="right"> 0.00505367</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -14.87</td>
    <td align="right"> 0.00054920</td>
    <td align="right">     -15.99</td>
    <td align="right">    43.6718</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854604</td>
    <td align="right">    53.8824</td>
    <td align="right">   15921.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP</td>
    <td align="right">  28445.340</td>
    <td align="right">  28445.340</td>
    <td align="right">   1.413707</td>
    <td align="right"> 0.00122175</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   28445.34</td>
    <td align="right">   24539.14</td>
    <td align="right">   0.458398</td>
    <td align="right">       5.35</td>
    <td align="right">       4.58</td>
    <td align="right"> 0.00505671</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -14.87</td>
    <td align="right"> 0.00054920</td>
    <td align="right">     -15.99</td>
    <td align="right">    43.6302</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854552</td>
    <td align="right">    53.8792</td>
    <td align="right">   15936.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP</td>
    <td align="right">  15995.504</td>
    <td align="right">  15995.504</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   15995.50</td>
    <td align="right">   15995.50</td>
    <td align="right">   0.200000</td>
    <td align="right">     -16.70</td>
    <td align="right">     -17.93</td>
    <td align="right"> 0.00035350</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.70</td>
    <td align="right"> 0.00035350</td>
    <td align="right">     -17.93</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.01142501</td>
    <td align="right">    71.6950</td>
    <td align="right">    3036.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP</td>
    <td align="right">  23044.053</td>
    <td align="right">  23044.053</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   23044.05</td>
    <td align="right">   23044.05</td>
    <td align="right">   0.404127</td>
    <td align="right">       2.44</td>
    <td align="right">       2.33</td>
    <td align="right"> 0.00452885</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    49.4894</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861902</td>
    <td align="right">    54.3358</td>
    <td align="right">   14049.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP</td>
    <td align="right">  23239.831</td>
    <td align="right">  23239.831</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   23239.83</td>
    <td align="right">   23239.83</td>
    <td align="right">   0.409758</td>
    <td align="right">       2.70</td>
    <td align="right">       2.54</td>
    <td align="right"> 0.00458071</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    48.8093</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861051</td>
    <td align="right">    54.2829</td>
    <td align="right">   14245.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP</td>
    <td align="right">  23360.579</td>
    <td align="right">  23360.579</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   23360.58</td>
    <td align="right">   23360.58</td>
    <td align="right">   0.413231</td>
    <td align="right">       2.85</td>
    <td align="right">       2.66</td>
    <td align="right"> 0.00461193</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    48.3990</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860537</td>
    <td align="right">    54.2510</td>
    <td align="right">   14366.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP</td>
    <td align="right">  23447.719</td>
    <td align="right">  23447.719</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   23447.72</td>
    <td align="right">   23447.72</td>
    <td align="right">   0.415738</td>
    <td align="right">       2.96</td>
    <td align="right">       2.75</td>
    <td align="right"> 0.00463411</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    48.1072</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860172</td>
    <td align="right">    54.2283</td>
    <td align="right">   14453.22</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP</td>
    <td align="right">  23515.622</td>
    <td align="right">  23515.622</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   23515.62</td>
    <td align="right">   23515.62</td>
    <td align="right">   0.417691</td>
    <td align="right">       3.05</td>
    <td align="right">       2.82</td>
    <td align="right"> 0.00465119</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    47.8823</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859890</td>
    <td align="right">    54.2108</td>
    <td align="right">   14521.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP</td>
    <td align="right">  23571.062</td>
    <td align="right">  23571.062</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   23571.06</td>
    <td align="right">   23571.06</td>
    <td align="right">   0.419286</td>
    <td align="right">       3.12</td>
    <td align="right">       2.88</td>
    <td align="right"> 0.00466502</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right">    47.7002</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859662</td>
    <td align="right">    54.1966</td>
    <td align="right">   14576.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP</td>
    <td align="right">  24523.963</td>
    <td align="right">  24523.963</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   24523.96</td>
    <td align="right">   24523.96</td>
    <td align="right">   0.457961</td>
    <td align="right">       5.34</td>
    <td align="right">       4.57</td>
    <td align="right"> 0.00505367</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -14.87</td>
    <td align="right"> 0.00054920</td>
    <td align="right">     -15.99</td>
    <td align="right">    43.6718</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854604</td>
    <td align="right">    53.8824</td>
    <td align="right">   15921.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP</td>
    <td align="right">  24539.141</td>
    <td align="right">  24539.141</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">   24539.14</td>
    <td align="right">   24539.14</td>
    <td align="right">   0.458398</td>
    <td align="right">       5.35</td>
    <td align="right">       4.58</td>
    <td align="right"> 0.00505671</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -14.87</td>
    <td align="right"> 0.00054920</td>
    <td align="right">     -15.99</td>
    <td align="right">    43.6302</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854552</td>
    <td align="right">    53.8792</td>
    <td align="right">   15936.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-26
    20:52:16</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  16124.512</td>
    <td align="right">  10849.485</td>
    <td align="right">   0.702591</td>
    <td align="right"> 0.00069256</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.702591</td>
    <td align="right"> 0.82616590</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -647.91</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.34</td>
    <td align="right">      18.34</td>
    <td align="right"> 0.01103747</td>
    <td align="right">    52558.7</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19958.887</td>
    <td align="right">  14265.637</td>
    <td align="right">   0.956705</td>
    <td align="right"> 0.00085725</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.956705</td>
    <td align="right"> 1.12497471</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.63</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01017306</td>
    <td align="right">    50266.1</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19971.036</td>
    <td align="right">  14276.220</td>
    <td align="right">   0.957481</td>
    <td align="right"> 0.00085777</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.957481</td>
    <td align="right"> 1.12588760</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.78</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01017137</td>
    <td align="right">    50261.6</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19977.490</td>
    <td align="right">  14281.831</td>
    <td align="right">   0.957893</td>
    <td align="right"> 0.00085805</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.957893</td>
    <td align="right"> 1.12637193</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.87</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01017047</td>
    <td align="right">    50259.2</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19981.583</td>
    <td align="right">  14285.389</td>
    <td align="right">   0.958154</td>
    <td align="right"> 0.00085822</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.958154</td>
    <td align="right"> 1.12667895</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.92</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01016991</td>
    <td align="right">    50257.7</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19984.378</td>
    <td align="right">  14287.829</td>
    <td align="right">   0.958333</td>
    <td align="right"> 0.00085834</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.958333</td>
    <td align="right"> 1.12688899</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.95</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01016952</td>
    <td align="right">    50256.7</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19986.371</td>
    <td align="right">  14289.561</td>
    <td align="right">   0.958460</td>
    <td align="right"> 0.00085843</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.958460</td>
    <td align="right"> 1.12703835</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -718.98</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.25</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.01016925</td>
    <td align="right">    50255.9</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  28552.213</td>
    <td align="right">  21193.150</td>
    <td align="right">   1.420630</td>
    <td align="right"> 0.00122634</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.420630</td>
    <td align="right"> 1.67049717</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -785.36</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.95</td>
    <td align="right">      17.38</td>
    <td align="right"> 0.00959111</td>
    <td align="right">    49504.6</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP COOLING COIL</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  28445.340</td>
    <td align="right">  21098.543</td>
    <td align="right">   1.413707</td>
    <td align="right"> 0.00122175</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.413707</td>
    <td align="right"> 1.66235670</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -784.61</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">      24.96</td>
    <td align="right">      17.39</td>
    <td align="right"> 0.00959874</td>
    <td align="right">    49528.8</td>
    <td align="right">      13.04</td>
    <td align="right">    -999.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  16124.512</td>
    <td align="right">  16124.512</td>
    <td align="right">   0.702591</td>
    <td align="right"> 0.00069256</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.702591</td>
    <td align="right"> 0.82616590</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   16124.51</td>
    <td align="right">   15995.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23517694</td>
    <td align="right">   0.200000</td>
    <td align="right">     -16.70</td>
    <td align="right">     -17.93</td>
    <td align="right"> 0.00035350</td>
    <td align="right">   -15907.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   16124.51</td>
    <td align="right">     -16.70</td>
    <td align="right"> 0.00035350</td>
    <td align="right">     -17.93</td>
    <td align="right"> 0.20000000</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.01142501</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.01142501</td>
    <td align="right">    71.6950</td>
    <td align="right">    3036.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19958.887</td>
    <td align="right">  19958.887</td>
    <td align="right">   0.956705</td>
    <td align="right"> 0.00085725</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.956705</td>
    <td align="right"> 1.12497471</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   19958.89</td>
    <td align="right">   19958.89</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.47520664</td>
    <td align="right">   0.404127</td>
    <td align="right">       2.44</td>
    <td align="right">       2.33</td>
    <td align="right"> 0.00452885</td>
    <td align="right">    13803.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19958.89</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    49.4894</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861902</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861902</td>
    <td align="right">    54.3358</td>
    <td align="right">   14049.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19971.036</td>
    <td align="right">  19971.036</td>
    <td align="right">   0.957481</td>
    <td align="right"> 0.00085777</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.957481</td>
    <td align="right"> 1.12588760</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   19971.04</td>
    <td align="right">   19971.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48182843</td>
    <td align="right">   0.409758</td>
    <td align="right">       2.70</td>
    <td align="right">       2.54</td>
    <td align="right"> 0.00458071</td>
    <td align="right">    14191.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19971.04</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    48.8093</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861051</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861051</td>
    <td align="right">    54.2829</td>
    <td align="right">   14245.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19977.490</td>
    <td align="right">  19977.490</td>
    <td align="right">   0.957893</td>
    <td align="right"> 0.00085805</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.957893</td>
    <td align="right"> 1.12637193</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   19977.49</td>
    <td align="right">   19977.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48591250</td>
    <td align="right">   0.413231</td>
    <td align="right">       2.85</td>
    <td align="right">       2.66</td>
    <td align="right"> 0.00461193</td>
    <td align="right">    14426.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19977.49</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    48.3990</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860537</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860537</td>
    <td align="right">    54.2510</td>
    <td align="right">   14366.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19981.583</td>
    <td align="right">  19981.583</td>
    <td align="right">   0.958154</td>
    <td align="right"> 0.00085822</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.958154</td>
    <td align="right"> 1.12667895</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   19981.58</td>
    <td align="right">   19981.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48885984</td>
    <td align="right">   0.415738</td>
    <td align="right">       2.96</td>
    <td align="right">       2.75</td>
    <td align="right"> 0.00463411</td>
    <td align="right">    14592.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19981.58</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    48.1072</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860172</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860172</td>
    <td align="right">    54.2283</td>
    <td align="right">   14453.22</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19984.378</td>
    <td align="right">  19984.378</td>
    <td align="right">   0.958333</td>
    <td align="right"> 0.00085834</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.958333</td>
    <td align="right"> 1.12688899</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   19984.38</td>
    <td align="right">   19984.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49115650</td>
    <td align="right">   0.417691</td>
    <td align="right">       3.05</td>
    <td align="right">       2.82</td>
    <td align="right"> 0.00465119</td>
    <td align="right">    14720.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19984.38</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    47.8823</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859890</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859890</td>
    <td align="right">    54.2108</td>
    <td align="right">   14521.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19986.371</td>
    <td align="right">  19986.371</td>
    <td align="right">   0.958460</td>
    <td align="right"> 0.00085843</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.958460</td>
    <td align="right"> 1.12703835</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   19986.37</td>
    <td align="right">   19986.37</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49303165</td>
    <td align="right">   0.419286</td>
    <td align="right">       3.12</td>
    <td align="right">       2.88</td>
    <td align="right"> 0.00466502</td>
    <td align="right">    14824.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19986.37</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    47.7002</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859662</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859662</td>
    <td align="right">    54.1966</td>
    <td align="right">   14576.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  28552.213</td>
    <td align="right">  28552.213</td>
    <td align="right">   1.420630</td>
    <td align="right"> 0.00122634</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.420630</td>
    <td align="right"> 1.67049717</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   28552.21</td>
    <td align="right">   24523.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53850947</td>
    <td align="right">   0.457961</td>
    <td align="right">       5.34</td>
    <td align="right">       4.57</td>
    <td align="right"> 0.00505367</td>
    <td align="right">    18054.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   28552.21</td>
    <td align="right">     -14.87</td>
    <td align="right"> 0.00054920</td>
    <td align="right">     -15.99</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    43.6718</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854604</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854604</td>
    <td align="right">    53.8824</td>
    <td align="right">   15921.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP HEATING COIL</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  28445.340</td>
    <td align="right">  28445.340</td>
    <td align="right">   1.413707</td>
    <td align="right"> 0.00122175</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.413707</td>
    <td align="right"> 1.66235670</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   28445.34</td>
    <td align="right">   24539.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53902283</td>
    <td align="right">   0.458398</td>
    <td align="right">       5.35</td>
    <td align="right">       4.58</td>
    <td align="right"> 0.00505671</td>
    <td align="right">    18077.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   28445.34</td>
    <td align="right">     -14.87</td>
    <td align="right"> 0.00054920</td>
    <td align="right">     -15.99</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    43.6302</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854552</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854552</td>
    <td align="right">    53.8792</td>
    <td align="right">   15936.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  15995.504</td>
    <td align="right">  15995.504</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.702591</td>
    <td align="right"> 0.82616590</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   15995.50</td>
    <td align="right">   15995.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23517694</td>
    <td align="right">   0.200000</td>
    <td align="right">     -16.70</td>
    <td align="right">     -17.93</td>
    <td align="right"> 0.00035350</td>
    <td align="right">   -15907.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   15995.50</td>
    <td align="right">     -16.70</td>
    <td align="right"> 0.00035350</td>
    <td align="right">     -17.93</td>
    <td align="right"> 0.20000000</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.01142501</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.01142501</td>
    <td align="right">    71.6950</td>
    <td align="right">    3036.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  23044.053</td>
    <td align="right">  23044.053</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.956705</td>
    <td align="right"> 1.12497471</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   23044.05</td>
    <td align="right">   23044.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.47520664</td>
    <td align="right">   0.404127</td>
    <td align="right">       2.44</td>
    <td align="right">       2.33</td>
    <td align="right"> 0.00452885</td>
    <td align="right">    13803.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   23044.05</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    49.4894</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861902</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861902</td>
    <td align="right">    54.3358</td>
    <td align="right">   14049.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  23239.831</td>
    <td align="right">  23239.831</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.957481</td>
    <td align="right"> 1.12588760</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   23239.83</td>
    <td align="right">   23239.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48182843</td>
    <td align="right">   0.409758</td>
    <td align="right">       2.70</td>
    <td align="right">       2.54</td>
    <td align="right"> 0.00458071</td>
    <td align="right">    14191.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   23239.83</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    48.8093</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861051</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00861051</td>
    <td align="right">    54.2829</td>
    <td align="right">   14245.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  23360.579</td>
    <td align="right">  23360.579</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.957893</td>
    <td align="right"> 1.12637193</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   23360.58</td>
    <td align="right">   23360.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48591250</td>
    <td align="right">   0.413231</td>
    <td align="right">       2.85</td>
    <td align="right">       2.66</td>
    <td align="right"> 0.00461193</td>
    <td align="right">    14426.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   23360.58</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    48.3990</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860537</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860537</td>
    <td align="right">    54.2510</td>
    <td align="right">   14366.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  23447.719</td>
    <td align="right">  23447.719</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.958154</td>
    <td align="right"> 1.12667895</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   23447.72</td>
    <td align="right">   23447.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48885984</td>
    <td align="right">   0.415738</td>
    <td align="right">       2.96</td>
    <td align="right">       2.75</td>
    <td align="right"> 0.00463411</td>
    <td align="right">    14592.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   23447.72</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    48.1072</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860172</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00860172</td>
    <td align="right">    54.2283</td>
    <td align="right">   14453.22</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  23515.622</td>
    <td align="right">  23515.622</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.958333</td>
    <td align="right"> 1.12688899</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   23515.62</td>
    <td align="right">   23515.62</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49115650</td>
    <td align="right">   0.417691</td>
    <td align="right">       3.05</td>
    <td align="right">       2.82</td>
    <td align="right"> 0.00465119</td>
    <td align="right">    14720.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   23515.62</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    47.8823</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859890</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859890</td>
    <td align="right">    54.2108</td>
    <td align="right">   14521.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  23571.062</td>
    <td align="right">  23571.062</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.958460</td>
    <td align="right"> 1.12703835</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   23571.06</td>
    <td align="right">   23571.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49303165</td>
    <td align="right">   0.419286</td>
    <td align="right">       3.12</td>
    <td align="right">       2.88</td>
    <td align="right"> 0.00466502</td>
    <td align="right">    14824.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   23571.06</td>
    <td align="right">     -16.50</td>
    <td align="right"> 0.00035429</td>
    <td align="right">     -17.77</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    47.7002</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859662</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00859662</td>
    <td align="right">    54.1966</td>
    <td align="right">   14576.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  24523.963</td>
    <td align="right">  24523.963</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.420630</td>
    <td align="right"> 1.67049717</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   24523.96</td>
    <td align="right">   24523.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53850947</td>
    <td align="right">   0.457961</td>
    <td align="right">       5.34</td>
    <td align="right">       4.57</td>
    <td align="right"> 0.00505367</td>
    <td align="right">    18054.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   24523.96</td>
    <td align="right">     -14.87</td>
    <td align="right"> 0.00054920</td>
    <td align="right">     -15.99</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    43.6718</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854604</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854604</td>
    <td align="right">    53.8824</td>
    <td align="right">   15921.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:WATERTOAIRHEATPUMP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  24539.141</td>
    <td align="right">  24539.141</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8 WAHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.413707</td>
    <td align="right"> 1.66235670</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANNUALSIZINGPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   24539.14</td>
    <td align="right">   24539.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53902283</td>
    <td align="right">   0.458398</td>
    <td align="right">       5.35</td>
    <td align="right">       4.58</td>
    <td align="right"> 0.00505671</td>
    <td align="right">    18077.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   24539.14</td>
    <td align="right">     -14.87</td>
    <td align="right"> 0.00054920</td>
    <td align="right">     -15.99</td>
    <td align="right"> 0.20000000</td>
    <td align="right">    43.6302</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854552</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00854552</td>
    <td align="right">    53.8792</td>
    <td align="right">   15936.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-26
    20:52:16</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">    2903.17</td>
    <td align="right">    6998.83</td>
    <td align="right">    2496.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">    5590.17</td>
    <td align="right">    6399.50</td>
    <td align="right">    4328.33</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">    5596.17</td>
    <td align="right">    6412.67</td>
    <td align="right">    4341.17</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">    5603.33</td>
    <td align="right">    6420.00</td>
    <td align="right">    4353.33</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">    5605.00</td>
    <td align="right">    6426.00</td>
    <td align="right">    4360.50</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">    5610.33</td>
    <td align="right">    6430.00</td>
    <td align="right">    4368.33</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">    5612.67</td>
    <td align="right">    6433.00</td>
    <td align="right">    4373.67</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">    6323.50</td>
    <td align="right">    5799.50</td>
    <td align="right">    4150.17</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">    6317.83</td>
    <td align="right">    5806.67</td>
    <td align="right">    4156.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    6633.50</td>
    <td align="right">    7023.17</td>
    <td align="right">    4451.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">       0.00</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">       0.00</td>
    <td align="right">      13.17</td>
    <td align="right">       0.00</td>
    <td align="right">      13.17</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">       0.00</td>
    <td align="right">      13.17</td>
    <td align="right">       0.00</td>
    <td align="right">      13.17</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">       0.00</td>
    <td align="right">      13.17</td>
    <td align="right">       0.00</td>
    <td align="right">      13.17</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">       0.00</td>
    <td align="right">      13.17</td>
    <td align="right">       0.00</td>
    <td align="right">      13.17</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">       0.00</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-26
    20:52:16</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      1.900</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      1.727</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      1.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      1.733</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      1.735</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      1.736</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      1.738</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      1.412</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      1.415</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-26
    20:52:16</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">     400.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.200</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">     400.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.200</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">     400.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.200</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">     400.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.200</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">     400.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.200</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">     400.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.200</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">     400.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.200</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">     400.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.200</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     133.33</td>
    <td align="right">     400.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.200</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">    1200.00</td>
    <td align="right">    3600.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.800</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right"> 2165697.47</td>
    <td align="right">       0.00</td>
    <td align="right"> 2165697.47</td>
    <td align="right">       0.00</td>
    <td align="right"> 2165697.47</td>
    <td align="right"> 6307200.00</td>
    <td align="right">    8701.33</td>
    <td align="right">      58.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right"> 1979188.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 1979188.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 1979188.80</td>
    <td align="right"> 6307200.00</td>
    <td align="right">    8688.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right"> 1983559.76</td>
    <td align="right">       0.00</td>
    <td align="right"> 1983559.76</td>
    <td align="right">       0.00</td>
    <td align="right"> 1983559.76</td>
    <td align="right"> 6307200.00</td>
    <td align="right">    8684.17</td>
    <td align="right">      75.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right"> 1986531.53</td>
    <td align="right">       0.00</td>
    <td align="right"> 1986531.53</td>
    <td align="right">       0.00</td>
    <td align="right"> 1986531.53</td>
    <td align="right"> 6307200.00</td>
    <td align="right">    8678.17</td>
    <td align="right">      81.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right"> 1988813.12</td>
    <td align="right">       0.00</td>
    <td align="right"> 1988813.12</td>
    <td align="right">       0.00</td>
    <td align="right"> 1988813.12</td>
    <td align="right"> 6307200.00</td>
    <td align="right">    8671.17</td>
    <td align="right">      88.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right"> 1990668.56</td>
    <td align="right">       0.00</td>
    <td align="right"> 1990668.56</td>
    <td align="right">       0.00</td>
    <td align="right"> 1990668.56</td>
    <td align="right"> 6307200.00</td>
    <td align="right">    8668.83</td>
    <td align="right">      91.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right"> 1992236.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 1992236.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 1992236.94</td>
    <td align="right"> 6307200.00</td>
    <td align="right">    8667.50</td>
    <td align="right">      92.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right"> 1615955.60</td>
    <td align="right">       0.00</td>
    <td align="right"> 1615955.60</td>
    <td align="right">       0.00</td>
    <td align="right"> 1615955.60</td>
    <td align="right"> 6307200.00</td>
    <td align="right">    8750.67</td>
    <td align="right">       9.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right"> 1619887.81</td>
    <td align="right">       0.00</td>
    <td align="right"> 1619887.81</td>
    <td align="right">       0.00</td>
    <td align="right"> 1619887.81</td>
    <td align="right"> 6307200.00</td>
    <td align="right">    8750.33</td>
    <td align="right">       9.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17322539.59</td>
    <td align="right">       0.00</td>
    <td align="right">17322539.59</td>
    <td align="right">       0.00</td>
    <td align="right">17322539.59</td>
    <td align="right">56764800.00</td>
    <td align="right">    8750.67</td>
    <td align="right">     120.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">     0.0687</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0687</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0687</td>
    <td align="right">     0.2000</td>
    <td align="right">    8701.33</td>
    <td align="right">      58.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">     0.0628</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0628</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0628</td>
    <td align="right">     0.2000</td>
    <td align="right">    8688.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">     0.0629</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0629</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0629</td>
    <td align="right">     0.2000</td>
    <td align="right">    8684.17</td>
    <td align="right">      75.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">     0.0630</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0630</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0630</td>
    <td align="right">     0.2000</td>
    <td align="right">    8678.17</td>
    <td align="right">      81.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">     0.0631</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0631</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0631</td>
    <td align="right">     0.2000</td>
    <td align="right">    8671.17</td>
    <td align="right">      88.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">     0.0631</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0631</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0631</td>
    <td align="right">     0.2000</td>
    <td align="right">    8668.83</td>
    <td align="right">      91.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">     0.0632</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0632</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0632</td>
    <td align="right">     0.2000</td>
    <td align="right">    8667.50</td>
    <td align="right">      92.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0512</td>
    <td align="right">     0.2000</td>
    <td align="right">    8750.67</td>
    <td align="right">       9.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">     0.0514</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0514</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0514</td>
    <td align="right">     0.2000</td>
    <td align="right">    8750.33</td>
    <td align="right">       9.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.5493</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5493</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5493</td>
    <td align="right">     1.8000</td>
    <td align="right">    8750.67</td>
    <td align="right">     120.83</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-26
    20:52:16</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          36</td>
    <td align="right">          36</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           9</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           9</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         376</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         413</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1372</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         166</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         177</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         152</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         152</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-26
    20:52:16</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    2681.25</td>
    <td align="right">   67579.31</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">  125879.81</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    2043.53</td>
    <td align="right">   64800.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   64800.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">     227.06</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">    2043.53</td>
    <td align="right">   64800.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   64800.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    1135.30</td>
    <td align="right">   36000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   36000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    1135.30</td>
    <td align="right">   36000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   36000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    1135.30</td>
    <td align="right">   36000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   36000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    1135.30</td>
    <td align="right">   36000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   36000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">     227.06</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">     227.06</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">     227.06</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">     227.06</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">     227.06</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">     227.06</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">     227.06</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">     227.06</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">     126.14</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4000.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     908.24</td>
    <td align="right">   28800.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   28800.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     908.24</td>
    <td align="right">   28800.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   28800.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     908.24</td>
    <td align="right">   28800.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   28800.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     908.24</td>
    <td align="right">   28800.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   28800.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">     100.92</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    2681.25</td>
    <td align="right">   67579.31</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">  125879.81</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    2681.25</td>
    <td align="right">   67579.31</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">  125879.81</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    2681.25</td>
    <td align="right">   67579.31</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">  125879.81</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    2681.25</td>
    <td align="right">   67579.31</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">  125879.81</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    2681.25</td>
    <td align="right">   67579.31</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">  125879.81</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    2681.25</td>
    <td align="right">   67579.31</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">  125879.81</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    2681.25</td>
    <td align="right">   67579.31</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">  125879.81</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    2681.25</td>
    <td align="right">   67579.31</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">  125879.81</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     566.44</td>
    <td align="right">     661.65</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">   58962.15</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      98.15</td>
    <td align="right">      97.75</td>
    <td align="right">12-MAR-06:30</td>
    <td align="right">   10399.03</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      98.15</td>
    <td align="right">      97.75</td>
    <td align="right">12-MAR-06:30</td>
    <td align="right">   10399.03</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     334.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   45690.61</td>
    <td align="right">19-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     334.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   45690.61</td>
    <td align="right">19-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     134.18</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:00</td>
    <td align="right">   49944.60</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">     134.18</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:00</td>
    <td align="right">   49944.60</td>
    <td align="right">27-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      71.28</td>
    <td align="right">    2117.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4154.68</td>
    <td align="right">06-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2037.02</td>
    <td align="right">06-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2037.02</td>
    <td align="right">06-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      66.78</td>
    <td align="right">    2117.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2117.66</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">      66.78</td>
    <td align="right">    2117.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2117.66</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     591.61</td>
    <td align="right">    2245.37</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">  173974.83</td>
    <td align="right">08-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">     591.61</td>
    <td align="right">    2245.37</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">  173974.83</td>
    <td align="right">08-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">     138.95</td>
    <td align="right">    2245.37</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">    5096.59</td>
    <td align="right">16-FEB-10:20</td>
  </tr>
  <tr>
    <td align="right">DHW:WaterSystems:NaturalGas</td>
    <td align="right">     138.95</td>
    <td align="right">    2245.37</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">    5096.59</td>
    <td align="right">16-FEB-10:20</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">     452.66</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-19:00</td>
    <td align="right">  169129.49</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:NaturalGas</td>
    <td align="right">     452.66</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-19:00</td>
    <td align="right">  169129.49</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    1496.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  241631.49</td>
    <td align="right">19-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    1496.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  241631.49</td>
    <td align="right">19-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    1496.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  241631.49</td>
    <td align="right">19-JUL-17:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    1817.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    1817.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    1055.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">DHW:WaterSystems:Water</td>
    <td align="right">    1055.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    1817.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    1817.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    1055.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">DHW:WaterSystems:MainsWater</td>
    <td align="right">    1055.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     761.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">     761.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     761.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">     761.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    3276.06</td>
    <td align="right">    2995.96</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">  438079.47</td>
    <td align="right">27-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    1233.76</td>
    <td align="right">    1461.31</td>
    <td align="right">12-MAR-06:30</td>
    <td align="right">  120267.97</td>
    <td align="right">27-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">     107.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8496.32</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     394.20</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:00</td>
    <td align="right">  120267.97</td>
    <td align="right">27-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3054.00</td>
    <td align="right">27-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">     394.20</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:00</td>
    <td align="right">  120267.97</td>
    <td align="right">27-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3054.00</td>
    <td align="right">27-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     839.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  109404.13</td>
    <td align="right">19-JUL-20:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">     106.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8496.32</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     839.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  109404.13</td>
    <td align="right">19-JUL-20:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">     106.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8496.32</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">     132.35</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:40</td>
    <td align="right">   14066.93</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">      47.57</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:40</td>
    <td align="right">   14066.93</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">      47.57</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:40</td>
    <td align="right">   14066.93</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">      84.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11537.16</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">      84.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11537.16</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">     132.89</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14262.84</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">      48.46</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14262.84</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">      48.46</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14262.84</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">      84.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11546.33</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">      84.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11546.33</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">     133.24</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14383.69</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">      49.06</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14383.69</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">      49.06</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14383.69</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">      84.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11551.19</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">      84.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11551.19</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">     133.50</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14470.92</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">      49.51</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14470.92</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">      49.51</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14470.92</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">      83.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11554.27</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">      83.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11554.27</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">     133.71</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14538.89</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">      49.88</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14538.89</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">      49.88</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-21:50</td>
    <td align="right">   14538.89</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">      83.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11556.38</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">      83.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11556.38</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">     133.89</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:00</td>
    <td align="right">   14594.38</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">      50.19</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:00</td>
    <td align="right">   14594.38</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">      50.19</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:00</td>
    <td align="right">   14594.38</td>
    <td align="right">27-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">      83.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11557.88</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">      83.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11557.88</td>
    <td align="right">19-JUL-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">     163.47</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-19:20</td>
    <td align="right">   16925.45</td>
    <td align="right">17-JUL-18:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">      48.91</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-19:20</td>
    <td align="right">   15946.64</td>
    <td align="right">08-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">      48.91</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-19:20</td>
    <td align="right">   15946.64</td>
    <td align="right">08-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">     114.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16925.45</td>
    <td align="right">17-JUL-18:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">     114.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16925.45</td>
    <td align="right">17-JUL-18:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">     163.19</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-19:30</td>
    <td align="right">   16845.56</td>
    <td align="right">17-JUL-18:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">      49.14</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-19:30</td>
    <td align="right">   15961.73</td>
    <td align="right">08-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">      49.14</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-19:30</td>
    <td align="right">   15961.73</td>
    <td align="right">08-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">     114.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16845.56</td>
    <td align="right">17-JUL-18:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">     114.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16845.56</td>
    <td align="right">17-JUL-18:20</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">     103.01</td>
    <td align="right">    2804.88</td>
    <td align="right">15-AUG-00:10</td>
    <td align="right">    3728.32</td>
    <td align="right">13-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">     103.01</td>
    <td align="right">    2804.88</td>
    <td align="right">15-AUG-00:10</td>
    <td align="right">    3728.32</td>
    <td align="right">13-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:DistrictHeating</td>
    <td align="right">     103.01</td>
    <td align="right">    2804.88</td>
    <td align="right">15-AUG-00:10</td>
    <td align="right">    3728.32</td>
    <td align="right">13-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">DHW:WaterSystems:DistrictHeating</td>
    <td align="right">     103.01</td>
    <td align="right">    2804.88</td>
    <td align="right">15-AUG-00:10</td>
    <td align="right">    3728.32</td>
    <td align="right">13-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    1685.44</td>
    <td align="right">    1531.75</td>
    <td align="right">12-MAR-06:20</td>
    <td align="right">  195959.40</td>
    <td align="right">19-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    1162.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  195959.40</td>
    <td align="right">19-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     522.58</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:00</td>
    <td align="right">  185565.99</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     388.40</td>
    <td align="right">    -147.69</td>
    <td align="right">07-APR-23:10</td>
    <td align="right">  136855.62</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     388.40</td>
    <td align="right">    -147.69</td>
    <td align="right">07-APR-23:10</td>
    <td align="right">  136855.62</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     388.40</td>
    <td align="right">    -147.69</td>
    <td align="right">07-APR-23:10</td>
    <td align="right">  136855.62</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">DHW:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     356.87</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-19:00</td>
    <td align="right">  135047.82</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     356.87</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-19:00</td>
    <td align="right">  135047.82</td>
    <td align="right">08-JAN-08:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-26
    20:52:16</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">      1.504</td>
    <td align="right">   -106.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.647</td>
    <td align="right">    126.144</td>
    <td align="right">    100.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -167.200</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">     47.565</td>
    <td align="right">    -84.787</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     47.208</td>
    <td align="right">    126.144</td>
    <td align="right">    100.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -237.045</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">     48.459</td>
    <td align="right">    -84.430</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     47.223</td>
    <td align="right">    126.144</td>
    <td align="right">    100.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -238.312</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">     49.056</td>
    <td align="right">    -84.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     47.234</td>
    <td align="right">    126.144</td>
    <td align="right">    100.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -239.165</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">     49.509</td>
    <td align="right">    -83.993</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     47.242</td>
    <td align="right">    126.144</td>
    <td align="right">    100.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -239.817</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">     49.876</td>
    <td align="right">    -83.836</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     47.248</td>
    <td align="right">    126.144</td>
    <td align="right">    100.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -240.348</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">     50.186</td>
    <td align="right">    -83.702</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     47.254</td>
    <td align="right">    126.144</td>
    <td align="right">    100.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -240.797</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">     48.905</td>
    <td align="right">   -114.559</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     47.039</td>
    <td align="right">    126.144</td>
    <td align="right">    100.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -208.444</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">     49.135</td>
    <td align="right">   -114.055</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     47.046</td>
    <td align="right">    126.144</td>
    <td align="right">    100.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -209.185</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    394.195</td>
    <td align="right">   -839.556</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    422.141</td>
    <td align="right">   1135.296</td>
    <td align="right">    908.237</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">  -2020.313</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">19-JUL-20:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8496.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1375.80</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -79.67</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">19-JUL-20:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -11536.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1375.01</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2961.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">19-JUL-20:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -11545.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1375.00</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2970.83</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">19-JUL-20:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -11550.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1374.98</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2975.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">19-JUL-20:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -11553.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1374.97</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2978.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">19-JUL-20:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -11555.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1374.96</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2980.91</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">19-JUL-20:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -11557.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1374.96</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2982.41</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">17-JUL-18:19</td>
    <td align="right">       0.00</td>
    <td align="right">  -16925.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1390.68</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8334.56</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">17-JUL-18:19</td>
    <td align="right">       0.00</td>
    <td align="right">  -16845.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1390.68</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8254.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">19-JUL-20:19</td>
    <td align="right">       0.00</td>
    <td align="right"> -109391.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12389.27</td>
    <td align="right">   36000.00</td>
    <td align="right">   28800.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32202.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">27-JAN-10:30</td>
    <td align="right">    3054.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1653.16</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11907.23</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">27-JAN-10:00</td>
    <td align="right">   14066.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1653.14</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -22920.11</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">27-JAN-10:00</td>
    <td align="right">   14262.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1653.14</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -23116.02</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">27-JAN-10:00</td>
    <td align="right">   14383.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1653.14</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -23236.87</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">27-JAN-10:00</td>
    <td align="right">   14470.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1653.14</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -23324.09</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">27-JAN-10:00</td>
    <td align="right">   14538.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1653.14</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -23392.06</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">27-JAN-10:00</td>
    <td align="right">   14594.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1653.13</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -23447.56</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">08-JAN-09:30</td>
    <td align="right">   15947.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1653.16</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24800.25</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">08-JAN-09:30</td>
    <td align="right">   15962.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1653.16</td>
    <td align="right">    4000.00</td>
    <td align="right">    3200.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24815.34</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">27-JAN-10:30</td>
    <td align="right">  120268.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14878.30</td>
    <td align="right">   36000.00</td>
    <td align="right">   28800.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -199947.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-26
    20:52:16</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-26
    20:52:16</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right">1743</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right">3430</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     3600.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0</td>
    <td align="right">     400.00</td>
    <td align="right">     400.00</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 1</td>
    <td align="right">     400.00</td>
    <td align="right">     400.00</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 2</td>
    <td align="right">     400.00</td>
    <td align="right">     400.00</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 3</td>
    <td align="right">     400.00</td>
    <td align="right">     400.00</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 4</td>
    <td align="right">     400.00</td>
    <td align="right">     400.00</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 5</td>
    <td align="right">     400.00</td>
    <td align="right">     400.00</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 6</td>
    <td align="right">     400.00</td>
    <td align="right">     400.00</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 7</td>
    <td align="right">     400.00</td>
    <td align="right">     400.00</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 8</td>
    <td align="right">     400.00</td>
    <td align="right">     400.00</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    3600.00</td>
    <td align="right">    3600.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       26.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     134.18</td>
    <td align="right">   49944.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     452.66</td>
    <td align="right">  169129.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     334.10</td>
    <td align="right">   45690.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">    1135.30</td>
    <td align="right">   36000.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     908.24</td>
    <td align="right">   28800.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      98.15</td>
    <td align="right">   10399.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">      66.78</td>
    <td align="right">    2117.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">       4.50</td>
    <td align="right">    2037.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- DHW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     138.95</td>
    <td align="right">    5096.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     103.01</td>
    <td align="right">    3728.32</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     908.24</td>
    <td align="right">    2681.25</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     591.61</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">     103.01</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     908.24</td>
    <td align="right">    3375.88</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">     315.36</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      37.27</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      92.81</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      27.26</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     252.29</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     744.79</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     744.79</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     125.74</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      38.60</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     164.34</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     164.34</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      33.63</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      17.38</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       9.90</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       2.91</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       7.17</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      26.90</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       2.11</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">CPB_HEATING_SP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0_THERMOSTAT DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CPB_COOLING_SP</td>
    <td align="right">BLOCK HIGHRISEAPARTMENT STOREY 0_THERMOSTAT DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-26
    20:52:16</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-26
    20:52:16</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
