Program Version,EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2026.06.26 20:52
! This file shows details about the branches, nodes, and other
! elements of the flow connections.
! This file is intended for use in "debugging" potential problems
! that may also be detected by the program, but may be more easily
! identified by "eye".
! This file is also intended to support software which draws a
! schematic diagram of the HVAC system.
! ===============================================================
! #Nodes,<Number of Unique Nodes>
 #Nodes,58
! <Node>,<NodeNumber>,<Node Name>,<Node Fluid Type>,<# Times Node Referenced After Definition>
 Node,1,OPENUBEM_HW_BOILER HW OUTLET,Water,3
 Node,2,OPENUBEM_HW_LOOP HW SUPPLY OUTLET,Water,5
 Node,3,OPENUBEM_CHILLER CHW OUTLET,Water,3
 Node,4,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET,Water,5
 Node,5,OPENUBEM_TOWER CNDW OUTLET,Water,3
 Node,6,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET,Water,5
 Node,7,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW INLET,Water,1
 Node,8,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW OUTLET,Water,1
 Node,9,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW INLET,Water,1
 Node,10,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW OUTLET,Water,1
 Node,11,OPENUBEM_HW_BOILER HW INLET,Water,1
 Node,12,OPENUBEM_CHILLER CHW INLET,Water,1
 Node,13,OPENUBEM_CHILLER CND INLET,Water,1
 Node,14,OPENUBEM_CHILLER CND OUTLET,Water,1
 Node,15,OPENUBEM_TOWER CNDW INLET,Water,1
 Node,16,OPENUBEM_HW_LOOP HW SUPPLY BYPASS INLET,Water,1
 Node,17,OPENUBEM_HW_LOOP HW SUPPLY BYPASS OUTLET,Water,1
 Node,18,OPENUBEM_HW_LOOP HW SUPPLY INLET,Water,2
 Node,19,OPENUBEM_HW_LOOP HW PUMP OUTLET,Water,1
 Node,20,OPENUBEM_HW_LOOP HW SUPPLY OUTLET PIPE INLET,Water,1
 Node,21,OPENUBEM_HW_LOOP HW DEMAND INLET,Water,2
 Node,22,OPENUBEM_HW_LOOP HW DEMAND INLET PIPE OUTLET,Water,1
 Node,23,OPENUBEM_HW_LOOP HW DEMAND BYPASS INLET,Water,1
 Node,24,OPENUBEM_HW_LOOP HW DEMAND BYPASS OUTLET,Water,1
 Node,25,OPENUBEM_HW_LOOP HW DEMAND OUTLET PIPE INLET,Water,1
 Node,26,OPENUBEM_HW_LOOP HW DEMAND OUTLET,Water,2
 Node,27,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS INLET,Water,1
 Node,28,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS OUTLET,Water,1
 Node,29,OPENUBEM_CHW_LOOP CHW SUPPLY INLET,Water,2
 Node,30,OPENUBEM_CHW_LOOP CHW PUMP OUTLET,Water,1
 Node,31,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET PIPE INLET,Water,1
 Node,32,OPENUBEM_CHW_LOOP CHW DEMAND INLET,Water,2
 Node,33,OPENUBEM_CHW_LOOP CHW DEMAND INLET PIPE OUTLET,Water,1
 Node,34,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS INLET,Water,1
 Node,35,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS OUTLET,Water,1
 Node,36,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET PIPE INLET,Water,1
 Node,37,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET,Water,2
 Node,38,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET,Water,2
 Node,39,OPENUBEM_CHW_LOOP CNDW PUMP OUTLET,Water,1
 Node,40,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET PIPE INLET,Water,1
 Node,41,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS INLET,Water,1
 Node,42,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS OUTLET,Water,1
 Node,43,OPENUBEM_CHW_LOOP CNDW DEMAND INLET,Water,2
 Node,44,OPENUBEM_CHW_LOOP CNDW DEMAND INLET PIPE OUTLET,Water,1
 Node,45,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS INLET,Water,1
 Node,46,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS OUTLET,Water,1
 Node,47,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET PIPE INLET,Water,1
 Node,48,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET,Water,2
 Node,49,BLOCK LARGEHOTEL STOREY 0 ZONE AIR NODE,Air,0
 Node,50,BLOCK LARGEHOTEL STOREY 0 SUPPLY INLET,Air,2
 Node,51,BLOCK LARGEHOTEL STOREY 0 FAN COIL RETURN,Air,2
 Node,52,BLOCK LARGEHOTEL STOREY 0 RETURN OUTLET,Air,0
 Node,53,BLOCK LARGEHOTEL STOREY 0 OUTSIDE AIR INLET,Air,1
 Node,54,OPENUBEM_TOWER COOLING TOWER OUTDOOR AIR INLET NODE,Air,1
 Node,55,BLOCK LARGEHOTEL STOREY 0 MIXED AIR OUTLET,Air,1
 Node,56,BLOCK LARGEHOTEL STOREY 0 RELIEF AIR OUTLET,Air,0
 Node,57,BLOCK LARGEHOTEL STOREY 0 COOLING COIL OUTLET,Air,1
 Node,58,BLOCK LARGEHOTEL STOREY 0 SUPPLY FAN OUTLET,Air,1
! ===============================================================
! Suspicious nodes have 0 references.  It is normal for some nodes, however.
! Listing nodes with 0 references (culled from previous list):
! <Suspicious Node>,<NodeNumber>,<Node Name>,<Node Fluid Type>,<# Times Node Referenced After Definition>
 Suspicious Node,49,BLOCK LARGEHOTEL STOREY 0 ZONE AIR NODE,Air,0
 Suspicious Node,52,BLOCK LARGEHOTEL STOREY 0 RETURN OUTLET,Air,0
 Suspicious Node,56,BLOCK LARGEHOTEL STOREY 0 RELIEF AIR OUTLET,Air,0
! ===============================================================
! <#Branch Lists>,<Number of Branch Lists>
 #Branch Lists,6
! <Branch List>,<Branch List Count>,<Branch List Name>,<Loop Name>,<Loop Type>,<Number of Branches>
! <Branch>,<Branch Count>,<Branch Name>,<Loop Name>,<Loop Type>,<Branch Inlet Node Name>,<Branch Outlet Node Name>
 Branch List,1,OPENUBEM_HW_LOOP HW SUPPLY SIDE BRANCHES,OPENUBEM_HW_LOOP HOT WATER LOOP,Plant Supply,4
   Branch,1,OPENUBEM_HW_LOOP HW SUPPLY INLET BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Plant Supply,OPENUBEM_HW_LOOP HW SUPPLY INLET,OPENUBEM_HW_LOOP HW PUMP OUTLET
   Branch,2,OPENUBEM_HW_BOILER HW BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Plant Supply,OPENUBEM_HW_BOILER HW INLET,OPENUBEM_HW_BOILER HW OUTLET
   Branch,3,OPENUBEM_HW_LOOP HW SUPPLY BYPASS BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Plant Supply,OPENUBEM_HW_LOOP HW SUPPLY BYPASS INLET,OPENUBEM_HW_LOOP HW SUPPLY BYPASS OUTLET
   Branch,4,OPENUBEM_HW_LOOP HW SUPPLY OUTLET BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Plant Supply,OPENUBEM_HW_LOOP HW SUPPLY OUTLET PIPE INLET,OPENUBEM_HW_LOOP HW SUPPLY OUTLET
 Branch List,2,OPENUBEM_HW_LOOP HW DEMAND SIDE BRANCHES,OPENUBEM_HW_LOOP HOT WATER LOOP,Plant Demand,4
   Branch,1,OPENUBEM_HW_LOOP HW DEMAND INLET BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Plant Demand,OPENUBEM_HW_LOOP HW DEMAND INLET,OPENUBEM_HW_LOOP HW DEMAND INLET PIPE OUTLET
   Branch,2,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Plant Demand,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW INLET,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW OUTLET
   Branch,3,OPENUBEM_HW_LOOP HW DEMAND BYPASS BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Plant Demand,OPENUBEM_HW_LOOP HW DEMAND BYPASS INLET,OPENUBEM_HW_LOOP HW DEMAND BYPASS OUTLET
   Branch,4,OPENUBEM_HW_LOOP HW DEMAND OUTLET BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Plant Demand,OPENUBEM_HW_LOOP HW DEMAND OUTLET PIPE INLET,OPENUBEM_HW_LOOP HW DEMAND OUTLET
 Branch List,3,OPENUBEM_CHW_LOOP CHW SUPPLY SIDE BRANCHES,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Plant Supply,4
   Branch,1,OPENUBEM_CHW_LOOP CHW SUPPLY INLET BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Plant Supply,OPENUBEM_CHW_LOOP CHW SUPPLY INLET,OPENUBEM_CHW_LOOP CHW PUMP OUTLET
   Branch,2,OPENUBEM_CHILLER CHW BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Plant Supply,OPENUBEM_CHILLER CHW INLET,OPENUBEM_CHILLER CHW OUTLET
   Branch,3,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Plant Supply,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS INLET,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS OUTLET
   Branch,4,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Plant Supply,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET
 Branch List,4,OPENUBEM_CHW_LOOP CHW DEMAND SIDE BRANCHES,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Plant Demand,4
   Branch,1,OPENUBEM_CHW_LOOP CHW DEMAND INLET BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Plant Demand,OPENUBEM_CHW_LOOP CHW DEMAND INLET,OPENUBEM_CHW_LOOP CHW DEMAND INLET PIPE OUTLET
   Branch,2,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Plant Demand,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW INLET,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW OUTLET
   Branch,3,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Plant Demand,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS INLET,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS OUTLET
   Branch,4,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Plant Demand,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET
 Branch List,5,OPENUBEM_CHW_LOOP CNDW SUPPLY SIDE BRANCHES,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Condenser Supply,4
   Branch,1,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Condenser Supply,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET,OPENUBEM_CHW_LOOP CNDW PUMP OUTLET
   Branch,2,OPENUBEM_TOWER CNDW BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Condenser Supply,OPENUBEM_TOWER CNDW INLET,OPENUBEM_TOWER CNDW OUTLET
   Branch,3,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Condenser Supply,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS INLET,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS OUTLET
   Branch,4,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Condenser Supply,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET
 Branch List,6,OPENUBEM_CHW_LOOP CNDW DEMAND SIDE BRANCHES,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Condenser Demand,4
   Branch,1,OPENUBEM_CHW_LOOP CNDW DEMAND INLET BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Condenser Demand,OPENUBEM_CHW_LOOP CNDW DEMAND INLET,OPENUBEM_CHW_LOOP CNDW DEMAND INLET PIPE OUTLET
   Branch,2,OPENUBEM_CHILLER CNDW BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Condenser Demand,OPENUBEM_CHILLER CND INLET,OPENUBEM_CHILLER CND OUTLET
   Branch,3,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Condenser Demand,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS INLET,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS OUTLET
   Branch,4,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Condenser Demand,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET
! ===============================================================
! <#Supply Air Paths>,<Number of Supply Air Paths>
 #Supply Air Paths,0
! <Supply Air Path>,<Supply Air Path Count>,<Supply Air Path Name>,<AirLoopHVAC Name>
! <#Components on Supply Air Path>,<Number of Components>
! <Supply Air Path Component>,<Component Count>,<Component Type>,<Component Name>,<AirLoopHVAC Name>
! <#Outlet Nodes on Supply Air Path Component>,<Number of Nodes>
! <Supply Air Path Component Nodes>,<Node Count>,<Component Type>,<Component Name>,<Inlet Node Name>,<Outlet Node Name>,<AirLoopHVAC Name>
! ===============================================================
! <#Return Air Paths>,<Number of Return Air Paths>
 #Return Air Paths,0
! <Return Air Path>,<Return Air Path Count>,<Return Air Path Name>,<AirLoopHVAC Name>
! <#Components on Return Air Path>,<Number of Components>
! <Return Air Path Component>,<Component Count>,<Component Type>,<Component Name>,<AirLoopHVAC Name>
! <#Inlet Nodes on Return Air Path Component>,<Number of Nodes>
! <Return Air Path Component Nodes>,<Node Count>,<Component Type>,<Component Name>,<Inlet Node Name>,<Outlet Node Name>,<AirLoopHVAC Name>
! ===============================================================
! #Outdoor Air Nodes,<Number of Outdoor Air Nodes>
 #Outdoor Air Nodes,2
! <Outdoor Air Node>,<NodeNumber>,<Node Name>
 Outdoor Air Node,53,BLOCK LARGEHOTEL STOREY 0 OUTSIDE AIR INLET
 Outdoor Air Node,54,OPENUBEM_TOWER COOLING TOWER OUTDOOR AIR INLET NODE
! ===============================================================
! <#Component Sets>,<Number of Component Sets>
 #Component Sets,28
! <Component Set>,<Component Set Count>,<Parent Object Type>,<Parent Object Name>,<Component Type>,<Component Name>,<Inlet Node ID>,<Outlet Node ID>,<Description>
 Component Set,1,BRANCH,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW BRANCH,COIL:COOLING:WATER,BLOCK LARGEHOTEL STOREY 0 COOLING COIL,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW INLET,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW OUTLET,Water Nodes
 Component Set,2,BRANCH,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW BRANCH,COIL:HEATING:WATER,BLOCK LARGEHOTEL STOREY 0 HEATING COIL,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW INLET,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW OUTLET,Water Nodes
 Component Set,3,BRANCH,OPENUBEM_HW_BOILER HW BRANCH,BOILER:HOTWATER,OPENUBEM_HW_BOILER,OPENUBEM_HW_BOILER HW INLET,OPENUBEM_HW_BOILER HW OUTLET,Hot Water Nodes
 Component Set,4,BRANCH,OPENUBEM_CHILLER CHW BRANCH,CHILLER:ELECTRIC:EIR,OPENUBEM_CHILLER,OPENUBEM_CHILLER CHW INLET,OPENUBEM_CHILLER CHW OUTLET,Chilled Water Nodes
 Component Set,5,BRANCH,OPENUBEM_CHILLER CNDW BRANCH,CHILLER:ELECTRIC:EIR,OPENUBEM_CHILLER,OPENUBEM_CHILLER CND INLET,OPENUBEM_CHILLER CND OUTLET,Condenser Water Nodes
 Component Set,6,BRANCH,OPENUBEM_TOWER CNDW BRANCH,COOLINGTOWER:TWOSPEED,OPENUBEM_TOWER,OPENUBEM_TOWER CNDW INLET,OPENUBEM_TOWER CNDW OUTLET,Chilled Water Nodes
 Component Set,7,BRANCH,OPENUBEM_HW_LOOP HW SUPPLY BYPASS BRANCH,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW SUPPLY SIDE BYPASS PIPE,OPENUBEM_HW_LOOP HW SUPPLY BYPASS INLET,OPENUBEM_HW_LOOP HW SUPPLY BYPASS OUTLET,Pipe Nodes
 Component Set,8,BRANCH,OPENUBEM_HW_LOOP HW SUPPLY INLET BRANCH,PUMP:CONSTANTSPEED,OPENUBEM_HW_LOOP HW SUPPLY PUMP,OPENUBEM_HW_LOOP HW SUPPLY INLET,OPENUBEM_HW_LOOP HW PUMP OUTLET,Water Nodes
 Component Set,9,BRANCH,OPENUBEM_HW_LOOP HW SUPPLY OUTLET BRANCH,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW SUPPLY OUTLET PIPE,OPENUBEM_HW_LOOP HW SUPPLY OUTLET PIPE INLET,OPENUBEM_HW_LOOP HW SUPPLY OUTLET,Pipe Nodes
 Component Set,10,BRANCH,OPENUBEM_HW_LOOP HW DEMAND INLET BRANCH,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW DEMAND INLET PIPE,OPENUBEM_HW_LOOP HW DEMAND INLET,OPENUBEM_HW_LOOP HW DEMAND INLET PIPE OUTLET,Pipe Nodes
 Component Set,11,BRANCH,OPENUBEM_HW_LOOP HW DEMAND BYPASS BRANCH,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW DEMAND SIDE BYPASS PIPE,OPENUBEM_HW_LOOP HW DEMAND BYPASS INLET,OPENUBEM_HW_LOOP HW DEMAND BYPASS OUTLET,Pipe Nodes
 Component Set,12,BRANCH,OPENUBEM_HW_LOOP HW DEMAND OUTLET BRANCH,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW DEMAND OUTLET PIPE,OPENUBEM_HW_LOOP HW DEMAND OUTLET PIPE INLET,OPENUBEM_HW_LOOP HW DEMAND OUTLET,Pipe Nodes
 Component Set,13,BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS BRANCH,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW SUPPLY SIDE BYPASS PIPE,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS INLET,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS OUTLET,Pipe Nodes
 Component Set,14,BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY INLET BRANCH,PUMP:CONSTANTSPEED,OPENUBEM_CHW_LOOP CHW SUPPLY PUMP,OPENUBEM_CHW_LOOP CHW SUPPLY INLET,OPENUBEM_CHW_LOOP CHW PUMP OUTLET,Water Nodes
 Component Set,15,BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET BRANCH,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET PIPE,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET,Pipe Nodes
 Component Set,16,BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND INLET BRANCH,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW DEMAND INLET PIPE,OPENUBEM_CHW_LOOP CHW DEMAND INLET,OPENUBEM_CHW_LOOP CHW DEMAND INLET PIPE OUTLET,Pipe Nodes
 Component Set,17,BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS BRANCH,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW DEMAND SIDE BYPASS PIPE,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS INLET,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS OUTLET,Pipe Nodes
 Component Set,18,BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET BRANCH,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET PIPE,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET,Pipe Nodes
 Component Set,19,BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET BRANCH,PUMP:VARIABLESPEED,OPENUBEM_CHW_LOOP CNDW SUPPLY PUMP,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET,OPENUBEM_CHW_LOOP CNDW PUMP OUTLET,Water Nodes
 Component Set,20,BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET BRANCH,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET PIPE,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET,Pipe Nodes
 Component Set,21,BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS BRANCH,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW SUPPLY SIDE BYPASS PIPE,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS INLET,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS OUTLET,Pipe Nodes
 Component Set,22,BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND INLET BRANCH,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW DEMAND INLET PIPE,OPENUBEM_CHW_LOOP CNDW DEMAND INLET,OPENUBEM_CHW_LOOP CNDW DEMAND INLET PIPE OUTLET,Pipe Nodes
 Component Set,23,BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS BRANCH,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW DEMAND SIDE BYPASS PIPE,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS INLET,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS OUTLET,Pipe Nodes
 Component Set,24,BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET BRANCH,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET PIPE,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET,Pipe Nodes
 Component Set,25,ZONEHVAC:FOURPIPEFANCOIL,BLOCK LARGEHOTEL STOREY 0 FAN COIL,OUTDOORAIR:MIXER,BLOCK LARGEHOTEL STOREY 0 OA MIXING BOX,BLOCK LARGEHOTEL STOREY 0 OUTSIDE AIR INLET,BLOCK LARGEHOTEL STOREY 0 MIXED AIR OUTLET,Air Nodes
 Component Set,26,ZONEHVAC:FOURPIPEFANCOIL,BLOCK LARGEHOTEL STOREY 0 FAN COIL,COIL:HEATING:WATER,BLOCK LARGEHOTEL STOREY 0 HEATING COIL,BLOCK LARGEHOTEL STOREY 0 COOLING COIL OUTLET,BLOCK LARGEHOTEL STOREY 0 SUPPLY INLET,Air Nodes
 Component Set,27,ZONEHVAC:FOURPIPEFANCOIL,BLOCK LARGEHOTEL STOREY 0 FAN COIL,COIL:COOLING:WATER,BLOCK LARGEHOTEL STOREY 0 COOLING COIL,BLOCK LARGEHOTEL STOREY 0 SUPPLY FAN OUTLET,BLOCK LARGEHOTEL STOREY 0 COOLING COIL OUTLET,Air Nodes
 Component Set,28,ZONEHVAC:FOURPIPEFANCOIL,BLOCK LARGEHOTEL STOREY 0 FAN COIL,FAN:SYSTEMMODEL,BLOCK LARGEHOTEL STOREY 0 SUPPLY FAN,BLOCK LARGEHOTEL STOREY 0 MIXED AIR OUTLET,BLOCK LARGEHOTEL STOREY 0 SUPPLY FAN OUTLET,Air Nodes
! ===============================================================
! <# Plant Loops>,<Number of Plant Loops>
 #Plant Loops,2
! <Plant Loop>,<Plant Loop Name>,<Loop Type>,<Inlet Node Name>,<Outlet Node Name>,<Branch List>,<Connector List>
! <Plant Loop Connector>,<Connector Type>,<Connector Name>,<Loop Name>,<Loop Type>,<Number of Inlets/Outlets>
! <Plant Loop Connector Branches>,<Connector Node Count>,<Connector Type>,<Connector Name>,<Inlet Branch>,<Outlet Branch>,<Loop Name>,<Loop Type>
! <Plant Loop Connector Nodes>,<Connector Node Count>,<Connector Type>,<Connector Name>,<Inlet Node>,<Outlet Node>,<Loop Name>,<Loop Type>
! <Plant Loop Supply Connection>,<Plant Loop Name>,<Supply Side Outlet Node Name>,<Demand Side Inlet Node Name>
! <Plant Loop Return Connection>,<Plant Loop Name>,<Demand Side Outlet Node Name>,<Supply Side Inlet Node Name>
 Plant Loop,OPENUBEM_HW_LOOP HOT WATER LOOP,Demand,OPENUBEM_HW_LOOP HW DEMAND INLET,OPENUBEM_HW_LOOP HW DEMAND OUTLET,OPENUBEM_HW_LOOP HW DEMAND SIDE BRANCHES,OPENUBEM_HW_LOOP HW DEMAND SIDE CONNECTORS
   Plant Loop Connector,Splitter,OPENUBEM_HW_LOOP HW DEMAND SPLITTER,OPENUBEM_HW_LOOP HOT WATER LOOP,Demand,2
     Plant Loop Connector Branches,1,Splitter,OPENUBEM_HW_LOOP HW DEMAND SPLITTER,OPENUBEM_HW_LOOP HW DEMAND INLET BRANCH,OPENUBEM_HW_LOOP HW DEMAND BYPASS BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Demand
     Plant Loop Connector Nodes,   1,Splitter,OPENUBEM_HW_LOOP HW DEMAND SPLITTER,OPENUBEM_HW_LOOP HW DEMAND INLET PIPE OUTLET,OPENUBEM_HW_LOOP HW DEMAND BYPASS INLET,OPENUBEM_HW_LOOP HOT WATER LOOP,Demand
     Plant Loop Connector Branches,2,Splitter,OPENUBEM_HW_LOOP HW DEMAND SPLITTER,OPENUBEM_HW_LOOP HW DEMAND INLET BRANCH,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Demand
     Plant Loop Connector Nodes,   2,Splitter,OPENUBEM_HW_LOOP HW DEMAND SPLITTER,OPENUBEM_HW_LOOP HW DEMAND INLET PIPE OUTLET,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW INLET,OPENUBEM_HW_LOOP HOT WATER LOOP,Demand
   Plant Loop Connector,Mixer,OPENUBEM_HW_LOOP HW DEMAND MIXER,OPENUBEM_HW_LOOP HOT WATER LOOP,Demand,2
     Plant Loop Connector Branches,1,Mixer,OPENUBEM_HW_LOOP HW DEMAND MIXER,OPENUBEM_HW_LOOP HW DEMAND BYPASS BRANCH,OPENUBEM_HW_LOOP HW DEMAND OUTLET BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Demand
     Plant Loop Connector Nodes,   1,Mixer,OPENUBEM_HW_LOOP HW DEMAND MIXER,OPENUBEM_HW_LOOP HW DEMAND BYPASS OUTLET,OPENUBEM_HW_LOOP HW DEMAND OUTLET PIPE INLET,OPENUBEM_HW_LOOP HOT WATER LOOP,Demand
     Plant Loop Connector Branches,2,Mixer,OPENUBEM_HW_LOOP HW DEMAND MIXER,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW BRANCH,OPENUBEM_HW_LOOP HW DEMAND OUTLET BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Demand
     Plant Loop Connector Nodes,   2,Mixer,OPENUBEM_HW_LOOP HW DEMAND MIXER,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW OUTLET,OPENUBEM_HW_LOOP HW DEMAND OUTLET PIPE INLET,OPENUBEM_HW_LOOP HOT WATER LOOP,Demand
 Plant Loop,OPENUBEM_HW_LOOP HOT WATER LOOP,Supply,OPENUBEM_HW_LOOP HW SUPPLY INLET,OPENUBEM_HW_LOOP HW SUPPLY OUTLET,OPENUBEM_HW_LOOP HW SUPPLY SIDE BRANCHES,OPENUBEM_HW_LOOP HW SUPPLY SIDE CONNECTORS
   Plant Loop Connector,Splitter,OPENUBEM_HW_LOOP HW SUPPLY SPLITTER,OPENUBEM_HW_LOOP HOT WATER LOOP,Supply,2
     Plant Loop Connector Branches,1,Splitter,OPENUBEM_HW_LOOP HW SUPPLY SPLITTER,OPENUBEM_HW_LOOP HW SUPPLY INLET BRANCH,OPENUBEM_HW_BOILER HW BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Supply
     Plant Loop Connector Nodes,   1,Splitter,OPENUBEM_HW_LOOP HW SUPPLY SPLITTER,OPENUBEM_HW_LOOP HW PUMP OUTLET,OPENUBEM_HW_BOILER HW INLET,OPENUBEM_HW_LOOP HOT WATER LOOP,Supply
     Plant Loop Connector Branches,2,Splitter,OPENUBEM_HW_LOOP HW SUPPLY SPLITTER,OPENUBEM_HW_LOOP HW SUPPLY INLET BRANCH,OPENUBEM_HW_LOOP HW SUPPLY BYPASS BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Supply
     Plant Loop Connector Nodes,   2,Splitter,OPENUBEM_HW_LOOP HW SUPPLY SPLITTER,OPENUBEM_HW_LOOP HW PUMP OUTLET,OPENUBEM_HW_LOOP HW SUPPLY BYPASS INLET,OPENUBEM_HW_LOOP HOT WATER LOOP,Supply
   Plant Loop Connector,Mixer,OPENUBEM_HW_LOOP HW SUPPLY MIXER,OPENUBEM_HW_LOOP HOT WATER LOOP,Supply,2
     Plant Loop Connector Branches,1,Mixer,OPENUBEM_HW_LOOP HW SUPPLY MIXER,OPENUBEM_HW_BOILER HW BRANCH,OPENUBEM_HW_LOOP HW SUPPLY OUTLET BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Supply
     Plant Loop Connector Nodes,   1,Mixer,OPENUBEM_HW_LOOP HW SUPPLY MIXER,OPENUBEM_HW_BOILER HW OUTLET,OPENUBEM_HW_LOOP HW SUPPLY OUTLET PIPE INLET,OPENUBEM_HW_LOOP HOT WATER LOOP,Supply
     Plant Loop Connector Branches,2,Mixer,OPENUBEM_HW_LOOP HW SUPPLY MIXER,OPENUBEM_HW_LOOP HW SUPPLY BYPASS BRANCH,OPENUBEM_HW_LOOP HW SUPPLY OUTLET BRANCH,OPENUBEM_HW_LOOP HOT WATER LOOP,Supply
     Plant Loop Connector Nodes,   2,Mixer,OPENUBEM_HW_LOOP HW SUPPLY MIXER,OPENUBEM_HW_LOOP HW SUPPLY BYPASS OUTLET,OPENUBEM_HW_LOOP HW SUPPLY OUTLET PIPE INLET,OPENUBEM_HW_LOOP HOT WATER LOOP,Supply
 Plant Loop Supply Connection,OPENUBEM_HW_LOOP HOT WATER LOOP,OPENUBEM_HW_LOOP HW SUPPLY OUTLET,OPENUBEM_HW_LOOP HW DEMAND INLET
 Plant Loop Return Connection,OPENUBEM_HW_LOOP HOT WATER LOOP,OPENUBEM_HW_LOOP HW DEMAND OUTLET,OPENUBEM_HW_LOOP HW SUPPLY INLET
 Plant Loop,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Demand,OPENUBEM_CHW_LOOP CHW DEMAND INLET,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET,OPENUBEM_CHW_LOOP CHW DEMAND SIDE BRANCHES,OPENUBEM_CHW_LOOP CHW DEMAND SIDE CONNECTORS
   Plant Loop Connector,Splitter,OPENUBEM_CHW_LOOP CHW DEMAND SPLITTER,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Demand,2
     Plant Loop Connector Branches,1,Splitter,OPENUBEM_CHW_LOOP CHW DEMAND SPLITTER,OPENUBEM_CHW_LOOP CHW DEMAND INLET BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Demand
     Plant Loop Connector Nodes,   1,Splitter,OPENUBEM_CHW_LOOP CHW DEMAND SPLITTER,OPENUBEM_CHW_LOOP CHW DEMAND INLET PIPE OUTLET,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS INLET,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Demand
     Plant Loop Connector Branches,2,Splitter,OPENUBEM_CHW_LOOP CHW DEMAND SPLITTER,OPENUBEM_CHW_LOOP CHW DEMAND INLET BRANCH,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Demand
     Plant Loop Connector Nodes,   2,Splitter,OPENUBEM_CHW_LOOP CHW DEMAND SPLITTER,OPENUBEM_CHW_LOOP CHW DEMAND INLET PIPE OUTLET,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW INLET,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Demand
   Plant Loop Connector,Mixer,OPENUBEM_CHW_LOOP CHW DEMAND MIXER,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Demand,2
     Plant Loop Connector Branches,1,Mixer,OPENUBEM_CHW_LOOP CHW DEMAND MIXER,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Demand
     Plant Loop Connector Nodes,   1,Mixer,OPENUBEM_CHW_LOOP CHW DEMAND MIXER,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS OUTLET,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Demand
     Plant Loop Connector Branches,2,Mixer,OPENUBEM_CHW_LOOP CHW DEMAND MIXER,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Demand
     Plant Loop Connector Nodes,   2,Mixer,OPENUBEM_CHW_LOOP CHW DEMAND MIXER,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW OUTLET,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Demand
 Plant Loop,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Supply,OPENUBEM_CHW_LOOP CHW SUPPLY INLET,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET,OPENUBEM_CHW_LOOP CHW SUPPLY SIDE BRANCHES,OPENUBEM_CHW_LOOP CHW SUPPLY SIDE CONNECTORS
   Plant Loop Connector,Splitter,OPENUBEM_CHW_LOOP CHW SUPPLY SPLITTER,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Supply,2
     Plant Loop Connector Branches,1,Splitter,OPENUBEM_CHW_LOOP CHW SUPPLY SPLITTER,OPENUBEM_CHW_LOOP CHW SUPPLY INLET BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Supply
     Plant Loop Connector Nodes,   1,Splitter,OPENUBEM_CHW_LOOP CHW SUPPLY SPLITTER,OPENUBEM_CHW_LOOP CHW PUMP OUTLET,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS INLET,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Supply
     Plant Loop Connector Branches,2,Splitter,OPENUBEM_CHW_LOOP CHW SUPPLY SPLITTER,OPENUBEM_CHW_LOOP CHW SUPPLY INLET BRANCH,OPENUBEM_CHILLER CHW BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Supply
     Plant Loop Connector Nodes,   2,Splitter,OPENUBEM_CHW_LOOP CHW SUPPLY SPLITTER,OPENUBEM_CHW_LOOP CHW PUMP OUTLET,OPENUBEM_CHILLER CHW INLET,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Supply
   Plant Loop Connector,Mixer,OPENUBEM_CHW_LOOP CHW SUPPLY MIXER,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Supply,2
     Plant Loop Connector Branches,1,Mixer,OPENUBEM_CHW_LOOP CHW SUPPLY MIXER,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Supply
     Plant Loop Connector Nodes,   1,Mixer,OPENUBEM_CHW_LOOP CHW SUPPLY MIXER,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS OUTLET,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Supply
     Plant Loop Connector Branches,2,Mixer,OPENUBEM_CHW_LOOP CHW SUPPLY MIXER,OPENUBEM_CHILLER CHW BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET BRANCH,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Supply
     Plant Loop Connector Nodes,   2,Mixer,OPENUBEM_CHW_LOOP CHW SUPPLY MIXER,OPENUBEM_CHILLER CHW OUTLET,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Supply
 Plant Loop Supply Connection,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET,OPENUBEM_CHW_LOOP CHW DEMAND INLET
 Plant Loop Return Connection,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET,OPENUBEM_CHW_LOOP CHW SUPPLY INLET
! ===============================================================
! <# Condenser Loops>,<Number of Condenser Loops>
 #Condenser Loops,1
! <Condenser Loop>,<Condenser Loop Name>,<Loop Type>,<Inlet Node Name>,<Outlet Node Name>,<Branch List>,<Connector List>
! <Condenser Loop Connector>,<Connector Type>,<Connector Name>,<Loop Name>,<Loop Type>,<Number of Inlets/Outlets>
! <Condenser Loop Connector Branches>,<Connector Node Count>,<Connector Type>,<Connector Name>,<Inlet Branch>,<Outlet Branch>,<Loop Name>,<Loop Type>
! <Condenser Loop Connector Nodes>,<Connector Node Count>,<Connector Type>,<Connector Name>,<Inlet Node>,<Outlet Node>,<Loop Name>,<Loop Type>
! <Condenser Loop Supply Connection>,<Condenser Loop Name>,<Supply Side Outlet Node Name>,<Demand Side Inlet Node Name>
! <Condenser Loop Return Connection>,<Condenser Loop Name>,<Demand Side Outlet Node Name>,<Supply Side Inlet Node Name>
 Plant Loop,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Demand,OPENUBEM_CHW_LOOP CNDW DEMAND INLET,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET,OPENUBEM_CHW_LOOP CNDW DEMAND SIDE BRANCHES,OPENUBEM_CHW_LOOP CNDW DEMAND SIDE CONNECTORS
   Plant Loop Connector,Splitter,OPENUBEM_CHW_LOOP CNDW DEMAND SPLITTER,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Demand,2
     Plant Loop Connector Branches,1,Splitter,OPENUBEM_CHW_LOOP CNDW DEMAND SPLITTER,OPENUBEM_CHW_LOOP CNDW DEMAND INLET BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Demand
     Plant Loop Connector Nodes,   1,Splitter,OPENUBEM_CHW_LOOP CNDW DEMAND SPLITTER,OPENUBEM_CHW_LOOP CNDW DEMAND INLET PIPE OUTLET,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS INLET,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Demand
     Plant Loop Connector Branches,2,Splitter,OPENUBEM_CHW_LOOP CNDW DEMAND SPLITTER,OPENUBEM_CHW_LOOP CNDW DEMAND INLET BRANCH,OPENUBEM_CHILLER CNDW BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Demand
     Plant Loop Connector Nodes,   2,Splitter,OPENUBEM_CHW_LOOP CNDW DEMAND SPLITTER,OPENUBEM_CHW_LOOP CNDW DEMAND INLET PIPE OUTLET,OPENUBEM_CHILLER CND INLET,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Demand
   Plant Loop Connector,Mixer,OPENUBEM_CHW_LOOP CNDW DEMAND MIXER,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Demand,2
     Plant Loop Connector Branches,1,Mixer,OPENUBEM_CHW_LOOP CNDW DEMAND MIXER,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Demand
     Plant Loop Connector Nodes,   1,Mixer,OPENUBEM_CHW_LOOP CNDW DEMAND MIXER,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS OUTLET,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Demand
     Plant Loop Connector Branches,2,Mixer,OPENUBEM_CHW_LOOP CNDW DEMAND MIXER,OPENUBEM_CHILLER CNDW BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Demand
     Plant Loop Connector Nodes,   2,Mixer,OPENUBEM_CHW_LOOP CNDW DEMAND MIXER,OPENUBEM_CHILLER CND OUTLET,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Demand
 Plant Loop,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Supply,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET,OPENUBEM_CHW_LOOP CNDW SUPPLY SIDE BRANCHES,OPENUBEM_CHW_LOOP CNDW SUPPLY SIDE CONNECTORS
   Plant Loop Connector,Splitter,OPENUBEM_CHW_LOOP CNDW SUPPLY SPLITTER,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Supply,2
     Plant Loop Connector Branches,1,Splitter,OPENUBEM_CHW_LOOP CNDW SUPPLY SPLITTER,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Supply
     Plant Loop Connector Nodes,   1,Splitter,OPENUBEM_CHW_LOOP CNDW SUPPLY SPLITTER,OPENUBEM_CHW_LOOP CNDW PUMP OUTLET,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS INLET,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Supply
     Plant Loop Connector Branches,2,Splitter,OPENUBEM_CHW_LOOP CNDW SUPPLY SPLITTER,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET BRANCH,OPENUBEM_TOWER CNDW BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Supply
     Plant Loop Connector Nodes,   2,Splitter,OPENUBEM_CHW_LOOP CNDW SUPPLY SPLITTER,OPENUBEM_CHW_LOOP CNDW PUMP OUTLET,OPENUBEM_TOWER CNDW INLET,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Supply
   Plant Loop Connector,Mixer,OPENUBEM_CHW_LOOP CNDW SUPPLY MIXER,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Supply,2
     Plant Loop Connector Branches,1,Mixer,OPENUBEM_CHW_LOOP CNDW SUPPLY MIXER,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Supply
     Plant Loop Connector Nodes,   1,Mixer,OPENUBEM_CHW_LOOP CNDW SUPPLY MIXER,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS OUTLET,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Supply
     Plant Loop Connector Branches,2,Mixer,OPENUBEM_CHW_LOOP CNDW SUPPLY MIXER,OPENUBEM_TOWER CNDW BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET BRANCH,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Supply
     Plant Loop Connector Nodes,   2,Mixer,OPENUBEM_CHW_LOOP CNDW SUPPLY MIXER,OPENUBEM_TOWER CNDW OUTLET,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET PIPE INLET,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Supply
 Plant Loop Supply Connection,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET,OPENUBEM_CHW_LOOP CNDW DEMAND INLET
 Plant Loop Return Connection,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET
! ===============================================================
! <# Controlled Zones>,<Number of Controlled Zones>
 #Controlled Zones,1
! <Controlled Zone>,<Controlled Zone Name>,<Equip List Name>,<Control List Name>,<Zone Node Name>,<# Inlet Nodes>,<# Exhaust Nodes>,<# Return Nodes>
! <Controlled Zone Inlet>,<Inlet Node Count>,<Controlled Zone Name>,<Supply Air Inlet Node Name>,<SD Sys:Cooling/Heating [DD:Cooling] Inlet Node Name>,<DD Sys:Heating Inlet Node Name>
! <Controlled Zone Exhaust>,<Exhaust Node Count>,<Controlled Zone Name>,<Exhaust Air Node Name>
 Controlled Zone,BLOCK LARGEHOTEL STOREY 0,BLOCK LARGEHOTEL STOREY 0 EQUIPMENT,,BLOCK LARGEHOTEL STOREY 0 ZONE AIR NODE,1,1,1
   Controlled Zone Inlet,1,BLOCK LARGEHOTEL STOREY 0,BLOCK LARGEHOTEL STOREY 0 SUPPLY INLET,Undefined,N/A
   Controlled Zone Exhaust,1,BLOCK LARGEHOTEL STOREY 0,BLOCK LARGEHOTEL STOREY 0 FAN COIL RETURN
   Controlled Zone Return,1,BLOCK LARGEHOTEL STOREY 0,BLOCK LARGEHOTEL STOREY 0 RETURN OUTLET
! ===============================================================
! <#Zone Equipment Lists>,<Number of Zone Equipment Lists>
 #Zone Equipment Lists,1
! <Zone Equipment List>,<Zone Equipment List Count>,<Zone Equipment List Name>,<Zone Name>,<Number of Components>
! <Zone Equipment Component>,<Component Count>,<Component Type>,<Component Name>,<Zone Name>,<Heating Priority>,<Cooling Priority>
 Zone Equipment List,1,BLOCK LARGEHOTEL STOREY 0 EQUIPMENT,BLOCK LARGEHOTEL STOREY 0,1
   Zone Equipment Component,1,ZONEHVAC:FOURPIPEFANCOIL,BLOCK LARGEHOTEL STOREY 0 FAN COIL,BLOCK LARGEHOTEL STOREY 0,1,1
! ===============================================================
! <#AirLoopHVACs>,<Number of AirLoopHVACs>
 #AirLoopHVACs,0
! <AirLoopHVAC>,<Air Loop Name>,<# Return Nodes>,<# Supply Nodes>,<# Zones Cooled>,<# Zones Heated>,<Outdoor Air Used>
! <AirLoop Return Connections>,<Connection Count>,<AirLoopHVAC Name>,<Zn Eqp Return Node #>,<Zn Eqp Return Node Name>,<AirLoop Return Node #>,<Air Loop Return Node Name>
! <AirLoop Supply Connections>,<Connection Count>,<AirLoopHVAC Name>,<Zn Eqp Supply Node #>,<Zn Eqp Supply Node Name>,<AirLoop Supply Node #>,<Air Loop Supply Node Name>
! <Cooled Zone Info>,<Cooled Zone Count>,<Cooled Zone Name>,<Cooled Zone Inlet Node #>,<Cooled Zone Inlet Node Name>,<AirLoopHVAC Name>
! <Heated Zone Info>,<Heated Zone Count>,<Heated Zone Name>,<Heated Zone Inlet Node #>,<Heated Zone Inlet Node Name>,<AirLoopHVAC Name>
! <Outdoor Air Connections>,<OA Inlet Node #>,<OA Return Air Inlet Node Name>,<OA Outlet Node #>,<OA Mixed Air Outlet Node Name>,<AirLoopHVAC Name>
! <AirLoopHVAC Connector>,<Connector Type>,<Connector Name>,<Loop Name>,<Loop Type>,<Number of Inlets/Outlets>
! <AirLoopHVAC Connector Branches>,<Connector Node Count>,<Connector Type>,<Connector Name>,<Inlet Branch>,<Outlet Branch>,<Loop Name>,<Loop Type>
! <AirLoopHVAC Connector Nodes>,<Connector Node Count>,<Connector Type>,<Connector Name>,<Inlet Node>,<Outlet Node>,<Loop Name>,<Loop Type>
! ===============================================================
! <#Parent Node Connections>,<Number of Parent Node Connections>
 #Parent Node Connections,65
! <Parent Node Connection>,<Node Name>,<Node ObjectType>,<Node ObjectName>,<Node ConnectionType>,<Node FluidStream>
 Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW INLET,BRANCH,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW BRANCH,Inlet,1
 Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW OUTLET,BRANCH,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW BRANCH,Outlet,1
 Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW INLET,BRANCH,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW BRANCH,Inlet,1
 Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW OUTLET,BRANCH,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_HW_BOILER HW INLET,BRANCH,OPENUBEM_HW_BOILER HW BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_HW_BOILER HW OUTLET,BRANCH,OPENUBEM_HW_BOILER HW BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHILLER CHW INLET,BRANCH,OPENUBEM_CHILLER CHW BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHILLER CHW OUTLET,BRANCH,OPENUBEM_CHILLER CHW BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHILLER CND INLET,BRANCH,OPENUBEM_CHILLER CNDW BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHILLER CND OUTLET,BRANCH,OPENUBEM_CHILLER CNDW BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_TOWER CNDW INLET,BRANCH,OPENUBEM_TOWER CNDW BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_TOWER CNDW OUTLET,BRANCH,OPENUBEM_TOWER CNDW BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY BYPASS INLET,BRANCH,OPENUBEM_HW_LOOP HW SUPPLY BYPASS BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY BYPASS OUTLET,BRANCH,OPENUBEM_HW_LOOP HW SUPPLY BYPASS BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY INLET,BRANCH,OPENUBEM_HW_LOOP HW SUPPLY INLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW PUMP OUTLET,BRANCH,OPENUBEM_HW_LOOP HW SUPPLY INLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY OUTLET PIPE INLET,BRANCH,OPENUBEM_HW_LOOP HW SUPPLY OUTLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY OUTLET,BRANCH,OPENUBEM_HW_LOOP HW SUPPLY OUTLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND INLET,BRANCH,OPENUBEM_HW_LOOP HW DEMAND INLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND INLET PIPE OUTLET,BRANCH,OPENUBEM_HW_LOOP HW DEMAND INLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND BYPASS INLET,BRANCH,OPENUBEM_HW_LOOP HW DEMAND BYPASS BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND BYPASS OUTLET,BRANCH,OPENUBEM_HW_LOOP HW DEMAND BYPASS BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND OUTLET PIPE INLET,BRANCH,OPENUBEM_HW_LOOP HW DEMAND OUTLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND OUTLET,BRANCH,OPENUBEM_HW_LOOP HW DEMAND OUTLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS INLET,BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS OUTLET,BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY INLET,BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY INLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW PUMP OUTLET,BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY INLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET PIPE INLET,BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET,BRANCH,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND INLET,BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND INLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND INLET PIPE OUTLET,BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND INLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS INLET,BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS OUTLET,BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET PIPE INLET,BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET,BRANCH,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET,BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW PUMP OUTLET,BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET PIPE INLET,BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET,BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS INLET,BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS OUTLET,BRANCH,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND INLET,BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND INLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND INLET PIPE OUTLET,BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND INLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS INLET,BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS OUTLET,BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET PIPE INLET,BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET BRANCH,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET,BRANCH,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET BRANCH,Outlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY INLET,PLANTLOOP,OPENUBEM_HW_LOOP HOT WATER LOOP,Inlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY OUTLET,PLANTLOOP,OPENUBEM_HW_LOOP HOT WATER LOOP,Outlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND INLET,PLANTLOOP,OPENUBEM_HW_LOOP HOT WATER LOOP,Inlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND OUTLET,PLANTLOOP,OPENUBEM_HW_LOOP HOT WATER LOOP,Outlet,1
 Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY OUTLET,PLANTLOOP,OPENUBEM_HW_LOOP HOT WATER LOOP,Sensor,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY INLET,PLANTLOOP,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET,PLANTLOOP,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND INLET,PLANTLOOP,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET,PLANTLOOP,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET,PLANTLOOP,OPENUBEM_CHW_LOOP CHILLED WATER LOOP,Sensor,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET,CONDENSERLOOP,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET,CONDENSERLOOP,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND INLET,CONDENSERLOOP,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Inlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET,CONDENSERLOOP,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Outlet,1
 Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET,CONDENSERLOOP,OPENUBEM_CHW_LOOP CONDENSER WATER LOOP,Sensor,1
 Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 FAN COIL RETURN,ZONEHVAC:FOURPIPEFANCOIL,BLOCK LARGEHOTEL STOREY 0 FAN COIL,Inlet,1
 Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 SUPPLY INLET,ZONEHVAC:FOURPIPEFANCOIL,BLOCK LARGEHOTEL STOREY 0 FAN COIL,Outlet,1
! ===============================================================
! <#Non-Parent Node Connections>,<Number of Non-Parent Node Connections>
 #Non-Parent Node Connections,107
! <Non-Parent Node Connection>,<Node Name>,<Node ObjectType>,<Node ObjectName>,<Node ConnectionType>,<Node FluidStream>
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 ZONE AIR NODE,ZONEHVAC:EQUIPMENTCONNECTIONS,BLOCK LARGEHOTEL STOREY 0,ZoneNode,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 SUPPLY INLET,ZONEHVAC:EQUIPMENTCONNECTIONS,BLOCK LARGEHOTEL STOREY 0,ZoneInlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 FAN COIL RETURN,ZONEHVAC:EQUIPMENTCONNECTIONS,BLOCK LARGEHOTEL STOREY 0,ZoneExhaust,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 RETURN OUTLET,ZONEHVAC:EQUIPMENTCONNECTIONS,BLOCK LARGEHOTEL STOREY 0,ZoneReturn,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 OUTSIDE AIR INLET,OUTDOORAIR:NODELIST,OutdoorAir:NodeList,OutdoorAir,1
 Non-Parent Node Connection,OPENUBEM_TOWER COOLING TOWER OUTDOOR AIR INLET NODE,OUTDOORAIR:NODE,OutdoorAir:Node,OutdoorAir,2
 Non-Parent Node Connection,OPENUBEM_HW_BOILER HW OUTLET,SETPOINTMANAGER:SCHEDULED,OPENUBEM_HW_LOOP HW TEMP MANAGER,Setpoint,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY OUTLET,SETPOINTMANAGER:SCHEDULED,OPENUBEM_HW_LOOP HW TEMP MANAGER,Setpoint,1
 Non-Parent Node Connection,OPENUBEM_CHILLER CHW OUTLET,SETPOINTMANAGER:SCHEDULED,OPENUBEM_CHW_LOOP CHW TEMP MANAGER,Setpoint,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET,SETPOINTMANAGER:SCHEDULED,OPENUBEM_CHW_LOOP CHW TEMP MANAGER,Setpoint,1
 Non-Parent Node Connection,OPENUBEM_TOWER CNDW OUTLET,SETPOINTMANAGER:SCHEDULED,OPENUBEM_CHW_LOOP CNDW TEMP MANAGER,Setpoint,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET,SETPOINTMANAGER:SCHEDULED,OPENUBEM_CHW_LOOP CNDW TEMP MANAGER,Setpoint,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY BYPASS INLET,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW SUPPLY SIDE BYPASS PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY BYPASS OUTLET,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW SUPPLY SIDE BYPASS PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY OUTLET PIPE INLET,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW SUPPLY OUTLET PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY OUTLET,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW SUPPLY OUTLET PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND INLET,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW DEMAND INLET PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND INLET PIPE OUTLET,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW DEMAND INLET PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND BYPASS INLET,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW DEMAND SIDE BYPASS PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND BYPASS OUTLET,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW DEMAND SIDE BYPASS PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND OUTLET PIPE INLET,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW DEMAND OUTLET PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND OUTLET,PIPE:ADIABATIC,OPENUBEM_HW_LOOP HW DEMAND OUTLET PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS INLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW SUPPLY SIDE BYPASS PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS OUTLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW SUPPLY SIDE BYPASS PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET PIPE INLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND INLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW DEMAND INLET PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND INLET PIPE OUTLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW DEMAND INLET PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS INLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW DEMAND SIDE BYPASS PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS OUTLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW DEMAND SIDE BYPASS PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET PIPE INLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET PIPE INLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS INLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW SUPPLY SIDE BYPASS PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS OUTLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW SUPPLY SIDE BYPASS PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND INLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW DEMAND INLET PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND INLET PIPE OUTLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW DEMAND INLET PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS INLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW DEMAND SIDE BYPASS PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS OUTLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW DEMAND SIDE BYPASS PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET PIPE INLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET PIPE,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET,PIPE:ADIABATIC,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET PIPE,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND INLET PIPE OUTLET,CONNECTOR:SPLITTER,OPENUBEM_HW_LOOP HW DEMAND SPLITTER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND BYPASS INLET,CONNECTOR:SPLITTER,OPENUBEM_HW_LOOP HW DEMAND SPLITTER,Outlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW INLET,CONNECTOR:SPLITTER,OPENUBEM_HW_LOOP HW DEMAND SPLITTER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND OUTLET PIPE INLET,CONNECTOR:MIXER,OPENUBEM_HW_LOOP HW DEMAND MIXER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW DEMAND BYPASS OUTLET,CONNECTOR:MIXER,OPENUBEM_HW_LOOP HW DEMAND MIXER,Inlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW OUTLET,CONNECTOR:MIXER,OPENUBEM_HW_LOOP HW DEMAND MIXER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_HW_BOILER HW INLET,BOILER:HOTWATER,OPENUBEM_HW_BOILER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_HW_BOILER HW OUTLET,BOILER:HOTWATER,OPENUBEM_HW_BOILER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW PUMP OUTLET,CONNECTOR:SPLITTER,OPENUBEM_HW_LOOP HW SUPPLY SPLITTER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_HW_BOILER HW INLET,CONNECTOR:SPLITTER,OPENUBEM_HW_LOOP HW SUPPLY SPLITTER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY BYPASS INLET,CONNECTOR:SPLITTER,OPENUBEM_HW_LOOP HW SUPPLY SPLITTER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY OUTLET PIPE INLET,CONNECTOR:MIXER,OPENUBEM_HW_LOOP HW SUPPLY MIXER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_BOILER HW OUTLET,CONNECTOR:MIXER,OPENUBEM_HW_LOOP HW SUPPLY MIXER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY BYPASS OUTLET,CONNECTOR:MIXER,OPENUBEM_HW_LOOP HW SUPPLY MIXER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND INLET PIPE OUTLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CHW DEMAND SPLITTER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS INLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CHW DEMAND SPLITTER,Outlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW INLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CHW DEMAND SPLITTER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND OUTLET PIPE INLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CHW DEMAND MIXER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW DEMAND BYPASS OUTLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CHW DEMAND MIXER,Inlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW OUTLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CHW DEMAND MIXER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHILLER CHW INLET,CHILLER:ELECTRIC:EIR,OPENUBEM_CHILLER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHILLER CHW OUTLET,CHILLER:ELECTRIC:EIR,OPENUBEM_CHILLER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHILLER CND INLET,CHILLER:ELECTRIC:EIR,OPENUBEM_CHILLER,Inlet,2
 Non-Parent Node Connection,OPENUBEM_CHILLER CND OUTLET,CHILLER:ELECTRIC:EIR,OPENUBEM_CHILLER,Outlet,2
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW PUMP OUTLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CHW SUPPLY SPLITTER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS INLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CHW SUPPLY SPLITTER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHILLER CHW INLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CHW SUPPLY SPLITTER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY OUTLET PIPE INLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CHW SUPPLY MIXER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY BYPASS OUTLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CHW SUPPLY MIXER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHILLER CHW OUTLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CHW SUPPLY MIXER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND INLET PIPE OUTLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CNDW DEMAND SPLITTER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS INLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CNDW DEMAND SPLITTER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHILLER CND INLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CNDW DEMAND SPLITTER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND OUTLET PIPE INLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CNDW DEMAND MIXER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW DEMAND BYPASS OUTLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CNDW DEMAND MIXER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHILLER CND OUTLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CNDW DEMAND MIXER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_TOWER CNDW INLET,COOLINGTOWER:TWOSPEED,OPENUBEM_TOWER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_TOWER CNDW OUTLET,COOLINGTOWER:TWOSPEED,OPENUBEM_TOWER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_TOWER COOLING TOWER OUTDOOR AIR INLET NODE,COOLINGTOWER:TWOSPEED,OPENUBEM_TOWER,OutsideAirReference,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW PUMP OUTLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CNDW SUPPLY SPLITTER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS INLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CNDW SUPPLY SPLITTER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_TOWER CNDW INLET,CONNECTOR:SPLITTER,OPENUBEM_CHW_LOOP CNDW SUPPLY SPLITTER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY OUTLET PIPE INLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CNDW SUPPLY MIXER,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY BYPASS OUTLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CNDW SUPPLY MIXER,Inlet,1
 Non-Parent Node Connection,OPENUBEM_TOWER CNDW OUTLET,CONNECTOR:MIXER,OPENUBEM_CHW_LOOP CNDW SUPPLY MIXER,Inlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 MIXED AIR OUTLET,OUTDOORAIR:MIXER,BLOCK LARGEHOTEL STOREY 0 OA MIXING BOX,Outlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 OUTSIDE AIR INLET,OUTDOORAIR:MIXER,BLOCK LARGEHOTEL STOREY 0 OA MIXING BOX,Inlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 RELIEF AIR OUTLET,OUTDOORAIR:MIXER,BLOCK LARGEHOTEL STOREY 0 OA MIXING BOX,ReliefAir,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 FAN COIL RETURN,OUTDOORAIR:MIXER,BLOCK LARGEHOTEL STOREY 0 OA MIXING BOX,Inlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW INLET,COIL:HEATING:WATER,BLOCK LARGEHOTEL STOREY 0 HEATING COIL,Inlet,2
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 HEATING COIL HW OUTLET,COIL:HEATING:WATER,BLOCK LARGEHOTEL STOREY 0 HEATING COIL,Outlet,2
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 COOLING COIL OUTLET,COIL:HEATING:WATER,BLOCK LARGEHOTEL STOREY 0 HEATING COIL,Inlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 SUPPLY INLET,COIL:HEATING:WATER,BLOCK LARGEHOTEL STOREY 0 HEATING COIL,Outlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW INLET,COIL:COOLING:WATER,BLOCK LARGEHOTEL STOREY 0 COOLING COIL,Inlet,2
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 COOLING COIL CHW OUTLET,COIL:COOLING:WATER,BLOCK LARGEHOTEL STOREY 0 COOLING COIL,Outlet,2
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 SUPPLY FAN OUTLET,COIL:COOLING:WATER,BLOCK LARGEHOTEL STOREY 0 COOLING COIL,Inlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 COOLING COIL OUTLET,COIL:COOLING:WATER,BLOCK LARGEHOTEL STOREY 0 COOLING COIL,Outlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 MIXED AIR OUTLET,FAN:SYSTEMMODEL,BLOCK LARGEHOTEL STOREY 0 SUPPLY FAN,Inlet,1
 Non-Parent Node Connection,BLOCK LARGEHOTEL STOREY 0 SUPPLY FAN OUTLET,FAN:SYSTEMMODEL,BLOCK LARGEHOTEL STOREY 0 SUPPLY FAN,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW SUPPLY INLET,PUMP:VARIABLESPEED,OPENUBEM_CHW_LOOP CNDW SUPPLY PUMP,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CNDW PUMP OUTLET,PUMP:VARIABLESPEED,OPENUBEM_CHW_LOOP CNDW SUPPLY PUMP,Outlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW SUPPLY INLET,PUMP:CONSTANTSPEED,OPENUBEM_HW_LOOP HW SUPPLY PUMP,Inlet,1
 Non-Parent Node Connection,OPENUBEM_HW_LOOP HW PUMP OUTLET,PUMP:CONSTANTSPEED,OPENUBEM_HW_LOOP HW SUPPLY PUMP,Outlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW SUPPLY INLET,PUMP:CONSTANTSPEED,OPENUBEM_CHW_LOOP CHW SUPPLY PUMP,Inlet,1
 Non-Parent Node Connection,OPENUBEM_CHW_LOOP CHW PUMP OUTLET,PUMP:CONSTANTSPEED,OPENUBEM_CHW_LOOP CHW SUPPLY PUMP,Outlet,1
