Time,BLOCK LARGEHOTEL STOREY 0:ANNUALSIZINGPERIOD:Des Heat Load [W],BLOCK LARGEHOTEL STOREY 0:ANNUALSIZINGPERIOD:Des Sens Cool Load [W],BLOCK LARGEHOTEL STOREY 0:ANNUALSIZINGPERIOD:Des Heat Mass Flow [kg/s],BLOCK LARGEHOTEL STOREY 0:ANNUALSIZINGPERIOD:Des Cool Mass Flow [kg/s],BLOCK LARGEHOTEL STOREY 0::Des Latent Heat Load [W],BLOCK LARGEHOTEL STOREY 0::Des Latent Cool Load [W],BLOCK LARGEHOTEL STOREY 0::Des Latent Heat Mass Flow [kg/s],BLOCK LARGEHOTEL STOREY 0::Des Latent Cool Mass Flow [kg/s],BLOCK LARGEHOTEL STOREY 0::Des Heat Load No DOAS [W],BLOCK LARGEHOTEL STOREY 0::Des Sens Cool Load No DOAS [W],BLOCK LARGEHOTEL STOREY 0::Des Latent Heat Load No DOAS [W],BLOCK LARGEHOTEL STOREY 0::Des Latent Cool Load No DOAS [W],BLOCK LARGEHOTEL STOREY 0:ANNUALSIZINGPERIOD:Heating Zone Temperature [C],BLOCK LARGEHOTEL STOREY 0:ANNUALSIZINGPERIOD:Heating Zone Relative Humidity [%],BLOCK LARGEHOTEL STOREY 0:ANNUALSIZINGPERIOD:Cooling Zone Temperature [C],BLOCK LARGEHOTEL STOREY 0:ANNUALSIZINGPERIOD:Cooling Zone Relative Humidity [%]
00:10:00,1.129094E+05,1.621389E+04,3.809575E+00,1.593266E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093536E+01,3.191951E+01,2.397781E+01,7.046948E+01
00:20:00,1.124221E+05,1.660657E+04,3.793149E+00,1.631928E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093540E+01,3.193965E+01,2.397782E+01,7.071056E+01
00:30:00,1.118825E+05,1.693399E+04,3.774961E+00,1.664169E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093544E+01,3.194330E+01,2.397798E+01,7.074743E+01
00:40:00,1.112905E+05,1.719648E+04,3.755009E+00,1.690017E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093545E+01,3.194406E+01,2.397830E+01,7.071519E+01
00:50:00,1.106461E+05,1.739427E+04,3.733290E+00,1.709493E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093543E+01,3.194642E+01,2.397868E+01,7.069051E+01
01:00:00,1.099493E+05,1.752751E+04,3.709803E+00,1.722614E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093542E+01,3.194949E+01,2.397907E+01,7.068278E+01
01:10:00,1.100824E+05,1.715915E+04,3.714297E+00,1.686366E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093541E+01,3.195217E+01,2.397945E+01,7.067914E+01
01:20:00,1.102589E+05,1.675130E+04,3.720251E+00,1.646222E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093529E+01,3.196958E+01,2.398009E+01,7.089232E+01
01:30:00,1.104787E+05,1.630344E+04,3.727662E+00,1.602140E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093518E+01,3.199669E+01,2.398064E+01,7.129373E+01
01:40:00,1.107420E+05,1.581539E+04,3.736535E+00,1.554108E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093510E+01,3.202513E+01,2.398109E+01,7.176361E+01
01:50:00,1.110487E+05,1.528704E+04,3.746875E+00,1.502119E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093503E+01,3.205216E+01,2.398150E+01,7.223137E+01
02:00:00,1.113990E+05,1.471832E+04,3.758686E+00,1.446168E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093496E+01,3.207836E+01,2.398192E+01,7.268623E+01
02:10:00,1.117566E+05,1.422536E+04,3.770740E+00,1.397662E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093489E+01,3.210442E+01,2.398237E+01,7.313912E+01
02:20:00,1.121211E+05,1.380735E+04,3.783028E+00,1.356539E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093480E+01,3.213372E+01,2.398233E+01,7.343125E+01
02:30:00,1.124928E+05,1.346485E+04,3.795559E+00,1.322851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093471E+01,3.216484E+01,2.398231E+01,7.357732E+01
02:40:00,1.128718E+05,1.319787E+04,3.808337E+00,1.296592E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093463E+01,3.219593E+01,2.398235E+01,7.366596E+01
02:50:00,1.132582E+05,1.300635E+04,3.821363E+00,1.277757E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093455E+01,3.222647E+01,2.398243E+01,7.375406E+01
03:00:00,1.136520E+05,1.289024E+04,3.834640E+00,1.266337E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093447E+01,3.225660E+01,2.398252E+01,7.385331E+01
03:10:00,1.140449E+05,1.274515E+04,3.847885E+00,1.252079E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093439E+01,3.228646E+01,2.398260E+01,7.395669E+01
03:20:00,1.144371E+05,1.257180E+04,3.861106E+00,1.235038E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093431E+01,3.231445E+01,2.398290E+01,7.395979E+01
03:30:00,1.148285E+05,1.236977E+04,3.874303E+00,1.215172E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093423E+01,3.234115E+01,2.398327E+01,7.387108E+01
03:40:00,1.152192E+05,1.213905E+04,3.887474E+00,1.192480E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093414E+01,3.236748E+01,2.398369E+01,7.374552E+01
03:50:00,1.156093E+05,1.187959E+04,3.900623E+00,1.166960E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093405E+01,3.239372E+01,2.398413E+01,7.361874E+01
04:00:00,1.159987E+05,1.159140E+04,3.913751E+00,1.138612E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093396E+01,3.241983E+01,2.398457E+01,7.349829E+01
04:10:00,1.163760E+05,1.129899E+04,3.926470E+00,1.109844E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093387E+01,3.244572E+01,2.398501E+01,7.337984E+01
04:20:00,1.167412E+05,1.100215E+04,3.938779E+00,1.080641E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093380E+01,3.247163E+01,2.398548E+01,7.344104E+01
04:30:00,1.170943E+05,1.070084E+04,3.950681E+00,1.051000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093374E+01,3.249748E+01,2.398588E+01,7.366869E+01
04:40:00,1.174353E+05,1.039496E+04,3.962175E+00,1.020915E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093367E+01,3.252316E+01,2.398621E+01,7.396593E+01
04:50:00,1.177642E+05,1.008449E+04,3.973261E+00,9.903837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093361E+01,3.254860E+01,2.398651E+01,7.426745E+01
05:00:00,1.180809E+05,9.769425E+03,3.983940E+00,9.594054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093355E+01,3.257383E+01,2.398682E+01,7.455740E+01
05:10:00,1.184518E+05,9.560873E+03,3.996444E+00,9.388903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093349E+01,3.259887E+01,2.398713E+01,7.484233E+01
05:20:00,1.188770E+05,9.457807E+03,4.010780E+00,9.287502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093332E+01,3.262836E+01,2.398663E+01,7.504869E+01
05:30:00,1.193567E+05,9.460709E+03,4.026951E+00,9.290320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093312E+01,3.266069E+01,2.398608E+01,7.517944E+01
05:40:00,1.198911E+05,9.569576E+03,4.044961E+00,9.397344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093292E+01,3.269343E+01,2.398554E+01,7.527582E+01
05:50:00,1.204802E+05,9.784505E+03,4.064816E+00,9.608664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093272E+01,3.272584E+01,2.398501E+01,7.536714E+01
06:00:00,1.211242E+05,1.010566E+04,4.086520E+00,9.924444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093252E+01,3.275811E+01,2.398447E+01,7.546112E+01
06:10:00,1.217253E+05,1.053233E+04,4.106773E+00,1.034403E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093233E+01,3.279042E+01,2.398393E+01,7.555488E+01
06:20:00,1.222832E+05,1.106446E+04,4.125568E+00,1.086742E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093223E+01,3.281873E+01,2.398258E+01,7.521118E+01
06:30:00,1.227978E+05,1.170225E+04,4.142907E+00,1.149483E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093215E+01,3.284440E+01,2.398134E+01,7.445720E+01
06:40:00,1.232691E+05,1.244592E+04,4.158787E+00,1.222643E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093206E+01,3.286955E+01,2.398034E+01,7.353317E+01
06:50:00,1.236970E+05,1.329567E+04,4.173206E+00,1.306242E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093198E+01,3.289481E+01,2.397953E+01,7.260053E+01
07:00:00,1.240815E+05,1.425169E+04,4.186162E+00,1.400296E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093190E+01,3.292003E+01,2.397880E+01,7.169385E+01
07:10:00,1.243146E+05,1.510830E+04,4.194014E+00,1.484598E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093182E+01,3.294506E+01,2.397814E+01,7.079209E+01
07:20:00,1.243962E+05,1.586823E+04,4.196764E+00,1.559377E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093206E+01,3.293665E+01,2.397819E+01,7.034787E+01
07:30:00,1.243267E+05,1.653138E+04,4.194422E+00,1.624627E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093231E+01,3.290734E+01,2.397808E+01,7.029811E+01
07:40:00,1.241062E+05,1.709863E+04,4.186993E+00,1.680443E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093250E+01,3.287527E+01,2.397770E+01,7.038131E+01
07:50:00,1.237348E+05,1.757091E+04,4.174481E+00,1.726926E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093268E+01,3.284566E+01,2.397717E+01,7.044406E+01
08:00:00,1.232127E+05,1.794917E+04,4.156890E+00,1.764167E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093285E+01,3.281697E+01,2.397663E+01,7.046482E+01
08:10:00,1.224993E+05,1.840765E+04,4.132850E+00,1.809293E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093303E+01,3.278781E+01,2.397610E+01,7.046801E+01
08:20:00,1.215953E+05,1.894528E+04,4.102387E+00,1.862235E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093364E+01,3.271535E+01,2.397514E+01,7.020719E+01
08:30:00,1.205012E+05,1.956290E+04,4.065520E+00,1.923070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093427E+01,3.261502E+01,2.397429E+01,6.972139E+01
08:40:00,1.192175E+05,2.026047E+04,4.022261E+00,1.991780E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093485E+01,3.250964E+01,2.397365E+01,6.915579E+01
08:50:00,1.177441E+05,2.103770E+04,3.972615E+00,2.068329E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093540E+01,3.240592E+01,2.397313E+01,6.859143E+01
09:00:00,1.160811E+05,2.189416E+04,3.916573E+00,2.152673E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093595E+01,3.230173E+01,2.397266E+01,6.802929E+01
09:10:00,1.145147E+05,2.268730E+04,3.863801E+00,2.230796E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093651E+01,3.219501E+01,2.397224E+01,6.745635E+01
09:20:00,1.130439E+05,2.341795E+04,3.814247E+00,2.302746E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093684E+01,3.211198E+01,2.397223E+01,6.691726E+01
09:30:00,1.116665E+05,2.408558E+04,3.767833E+00,2.368470E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093717E+01,3.204447E+01,2.397230E+01,6.640774E+01
09:40:00,1.103803E+05,2.469009E+04,3.724491E+00,2.427965E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093753E+01,3.197837E+01,2.397237E+01,6.590496E+01
09:50:00,1.091831E+05,2.523158E+04,3.684150E+00,2.481239E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093792E+01,3.190876E+01,2.397245E+01,6.539687E+01
10:00:00,1.080732E+05,2.570999E+04,3.646749E+00,2.528288E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093831E+01,3.183626E+01,2.397255E+01,6.488252E+01
10:10:00,1.069980E+05,2.619560E+04,3.610513E+00,2.576023E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093870E+01,3.176192E+01,2.397268E+01,6.436435E+01
10:20:00,1.059561E+05,2.668779E+04,3.575399E+00,2.624398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093900E+01,3.168792E+01,2.397282E+01,6.427611E+01
10:30:00,1.049463E+05,2.718614E+04,3.541367E+00,2.673392E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093927E+01,3.161288E+01,2.397259E+01,6.451904E+01
10:40:00,1.039681E+05,2.769032E+04,3.508398E+00,2.722991E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093953E+01,3.153516E+01,2.397196E+01,6.484892E+01
10:50:00,1.030214E+05,2.820007E+04,3.476490E+00,2.773183E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093980E+01,3.145433E+01,2.397114E+01,6.515363E+01
11:00:00,1.021061E+05,2.871544E+04,3.445636E+00,2.823975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094007E+01,3.137049E+01,2.397028E+01,6.543255E+01
11:10:00,1.013146E+05,2.917337E+04,3.418959E+00,2.869168E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094033E+01,3.128372E+01,2.396942E+01,6.570711E+01
11:20:00,1.006474E+05,2.957424E+04,3.396470E+00,2.908785E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094024E+01,3.123806E+01,2.396885E+01,6.591816E+01
11:30:00,1.001051E+05,2.991849E+04,3.378187E+00,2.942847E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094016E+01,3.122054E+01,2.396841E+01,6.607924E+01
11:40:00,9.968796E+04,3.020638E+04,3.364120E+00,2.971356E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094014E+01,3.120736E+01,2.396804E+01,6.622399E+01
11:50:00,9.939648E+04,3.043778E+04,3.354291E+00,2.994290E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094014E+01,3.118993E+01,2.396771E+01,6.636778E+01
12:00:00,9.923137E+04,3.061241E+04,3.348721E+00,3.011614E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094016E+01,3.116961E+01,2.396738E+01,6.651078E+01
12:10:00,9.896699E+04,3.082066E+04,3.339796E+00,3.032222E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094016E+01,3.114858E+01,2.396705E+01,6.665044E+01
12:20:00,9.860378E+04,3.106133E+04,3.327541E+00,3.056017E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094040E+01,3.110411E+01,2.396658E+01,6.623059E+01
12:30:00,9.814319E+04,3.133425E+04,3.312007E+00,3.082959E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094064E+01,3.104294E+01,2.396662E+01,6.539989E+01
12:40:00,9.758639E+04,3.163876E+04,3.293230E+00,3.112961E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094086E+01,3.097756E+01,2.396723E+01,6.447438E+01
12:50:00,9.693426E+04,3.197404E+04,3.271240E+00,3.145927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094106E+01,3.091269E+01,2.396809E+01,6.358634E+01
13:00:00,9.618799E+04,3.233930E+04,3.246076E+00,3.181775E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094126E+01,3.084774E+01,2.396901E+01,6.272900E+01
13:10:00,9.548719E+04,3.274221E+04,3.222450E+00,3.221258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094146E+01,3.078180E+01,2.396993E+01,6.187486E+01
13:20:00,9.483304E+04,3.318234E+04,3.200395E+00,3.264330E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094153E+01,3.073087E+01,2.397073E+01,6.126337E+01
13:30:00,9.422606E+04,3.365846E+04,3.179929E+00,3.310910E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094160E+01,3.069062E+01,2.397127E+01,6.082869E+01
13:40:00,9.366686E+04,3.416981E+04,3.161072E+00,3.360966E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094170E+01,3.065245E+01,2.397158E+01,6.043436E+01
13:50:00,9.315628E+04,3.471602E+04,3.143855E+00,3.414483E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094180E+01,3.061310E+01,2.397179E+01,6.002534E+01
14:00:00,9.269478E+04,3.529675E+04,3.128291E+00,3.471430E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094191E+01,3.057300E+01,2.397200E+01,5.960592E+01
14:10:00,9.231500E+04,3.584659E+04,3.115484E+00,3.525372E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094201E+01,3.053298E+01,2.397224E+01,5.918787E+01
14:20:00,9.201771E+04,3.636526E+04,3.105458E+00,3.576272E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094189E+01,3.050941E+01,2.397258E+01,5.897971E+01
14:30:00,9.180353E+04,3.685216E+04,3.098232E+00,3.624066E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094175E+01,3.049755E+01,2.397274E+01,5.891751E+01
14:40:00,9.167314E+04,3.730673E+04,3.093830E+00,3.668702E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094162E+01,3.048853E+01,2.397268E+01,5.888468E+01
14:50:00,9.162742E+04,3.772844E+04,3.092282E+00,3.710129E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094150E+01,3.047899E+01,2.397253E+01,5.883877E+01
15:00:00,9.166696E+04,3.811686E+04,3.093607E+00,3.748302E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094138E+01,3.046949E+01,2.397237E+01,5.878582E+01
15:10:00,9.172217E+04,3.840486E+04,3.095457E+00,3.776626E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094126E+01,3.046081E+01,2.397221E+01,5.873563E+01
15:20:00,9.179352E+04,3.859226E+04,3.097851E+00,3.795070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094111E+01,3.046722E+01,2.397234E+01,5.921171E+01
15:30:00,9.188176E+04,3.867824E+04,3.100815E+00,3.803573E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094099E+01,3.048431E+01,2.397198E+01,6.003861E+01
15:40:00,9.198752E+04,3.866208E+04,3.104372E+00,3.802085E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094089E+01,3.050405E+01,2.397107E+01,6.091993E+01
15:50:00,9.211126E+04,3.854341E+04,3.108535E+00,3.790576E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094080E+01,3.052344E+01,2.396996E+01,6.175316E+01
16:00:00,9.225373E+04,3.832180E+04,3.113331E+00,3.769002E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094072E+01,3.054291E+01,2.396885E+01,6.255571E+01
16:10:00,9.253328E+04,3.809179E+04,3.122754E+00,3.746655E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094062E+01,3.056325E+01,2.396778E+01,6.335247E+01
16:20:00,9.295136E+04,3.785250E+04,3.136846E+00,3.723466E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.094018E+01,3.061075E+01,2.396676E+01,6.402809E+01
16:30:00,9.350895E+04,3.760426E+04,3.155639E+00,3.699423E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093969E+01,3.067735E+01,2.396590E+01,6.461679E+01
16:40:00,9.420717E+04,3.734711E+04,3.179171E+00,3.674487E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093923E+01,3.074843E+01,2.396519E+01,6.518391E+01
16:50:00,9.504713E+04,3.708058E+04,3.207480E+00,3.648592E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093879E+01,3.081853E+01,2.396457E+01,6.575440E+01
17:00:00,9.602997E+04,3.680429E+04,3.240603E+00,3.621701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093836E+01,3.088839E+01,2.396399E+01,6.632590E+01
17:10:00,9.689580E+04,3.651953E+04,3.269771E+00,3.593942E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093792E+01,3.095935E+01,2.396343E+01,6.689340E+01
17:20:00,9.764381E+04,3.622600E+04,3.294969E+00,3.565286E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093784E+01,3.100044E+01,2.396290E+01,6.709794E+01
17:30:00,9.827436E+04,3.592410E+04,3.316210E+00,3.535758E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093778E+01,3.102152E+01,2.396278E+01,6.705157E+01
17:40:00,9.878747E+04,3.561403E+04,3.333496E+00,3.505367E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093768E+01,3.103997E+01,2.396305E+01,6.695680E+01
17:50:00,9.918300E+04,3.529579E+04,3.346819E+00,3.474108E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093756E+01,3.106214E+01,2.396349E+01,6.688914E+01
18:00:00,9.946062E+04,3.496929E+04,3.356170E+00,3.441975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093745E+01,3.108713E+01,2.396395E+01,6.683977E+01
18:10:00,9.983880E+04,3.463369E+04,3.368920E+00,3.408890E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093734E+01,3.111340E+01,2.396440E+01,6.679181E+01
18:20:00,1.003184E+05,3.428900E+04,3.385085E+00,3.374853E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093701E+01,3.116357E+01,2.396486E+01,6.696794E+01
18:30:00,1.008990E+05,3.393409E+04,3.404657E+00,3.339793E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093668E+01,3.123014E+01,2.396509E+01,6.730546E+01
18:40:00,1.015803E+05,3.356827E+04,3.427621E+00,3.303674E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093639E+01,3.130019E+01,2.396512E+01,6.767967E+01
18:50:00,1.023617E+05,3.319107E+04,3.453957E+00,3.266464E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093611E+01,3.136899E+01,2.396507E+01,6.804137E+01
19:00:00,1.032424E+05,3.280233E+04,3.483643E+00,3.228147E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093585E+01,3.143710E+01,2.396502E+01,6.839524E+01
19:10:00,1.040003E+05,3.217163E+04,3.509180E+00,3.166046E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093558E+01,3.150550E+01,2.396500E+01,6.875231E+01
19:20:00,1.046333E+05,3.129873E+04,3.530511E+00,3.080081E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093565E+01,3.153887E+01,2.396615E+01,6.858717E+01
19:30:00,1.051402E+05,3.018276E+04,3.547597E+00,2.970127E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093574E+01,3.154907E+01,2.396814E+01,6.804135E+01
19:40:00,1.055199E+05,2.882286E+04,3.560395E+00,2.836076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093577E+01,3.155578E+01,2.397066E+01,6.740426E+01
19:50:00,1.057711E+05,2.721795E+04,3.568865E+00,2.677829E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093578E+01,3.156565E+01,2.397334E+01,6.679716E+01
20:00:00,1.058927E+05,2.536684E+04,3.572968E+00,2.495286E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093579E+01,3.157736E+01,2.397597E+01,6.621535E+01
20:10:00,1.061093E+05,2.376646E+04,3.580279E+00,2.337338E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093580E+01,3.158919E+01,2.397851E+01,6.563276E+01
20:20:00,1.064208E+05,2.241611E+04,3.590790E+00,2.204019E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093559E+01,3.162449E+01,2.397964E+01,6.567185E+01
20:30:00,1.068266E+05,2.131761E+04,3.604473E+00,2.095560E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093536E+01,3.167546E+01,2.398008E+01,6.622543E+01
20:40:00,1.073260E+05,2.047242E+04,3.621312E+00,2.012132E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093517E+01,3.172900E+01,2.398005E+01,6.695174E+01
20:50:00,1.079187E+05,1.988255E+04,3.641294E+00,1.953928E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093500E+01,3.178062E+01,2.397984E+01,6.766946E+01
21:00:00,1.086043E+05,1.955014E+04,3.664406E+00,1.921138E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093483E+01,3.183108E+01,2.397962E+01,6.835968E+01
21:10:00,1.092524E+05,1.920918E+04,3.686250E+00,1.887602E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093466E+01,3.188142E+01,2.397943E+01,6.905040E+01
21:20:00,1.098622E+05,1.886170E+04,3.706802E+00,1.853467E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093459E+01,3.192361E+01,2.397927E+01,6.952543E+01
21:30:00,1.104332E+05,1.850832E+04,3.726053E+00,1.818767E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093453E+01,3.196024E+01,2.397928E+01,6.981928E+01
21:40:00,1.109653E+05,1.814996E+04,3.743990E+00,1.783570E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093446E+01,3.199572E+01,2.397943E+01,7.005354E+01
21:50:00,1.114580E+05,1.778718E+04,3.760600E+00,1.747927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093438E+01,3.203150E+01,2.397966E+01,7.029614E+01
22:00:00,1.119110E+05,1.742053E+04,3.775873E+00,1.711889E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093431E+01,3.206730E+01,2.397991E+01,7.055381E+01
22:10:00,1.122578E+05,1.708747E+04,3.787566E+00,1.679140E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093423E+01,3.210275E+01,2.398016E+01,7.081682E+01
22:20:00,1.124982E+05,1.678826E+04,3.795672E+00,1.649713E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093440E+01,3.210490E+01,2.398018E+01,7.100853E+01
22:30:00,1.126320E+05,1.652341E+04,3.800188E+00,1.623661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093456E+01,3.208524E+01,2.398022E+01,7.113847E+01
22:40:00,1.126592E+05,1.629337E+04,3.801109E+00,1.601032E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093466E+01,3.206191E+01,2.398030E+01,7.124819E+01
22:50:00,1.125796E+05,1.609862E+04,3.798432E+00,1.581876E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093473E+01,3.204072E+01,2.398040E+01,7.136177E+01
23:00:00,1.123932E+05,1.593963E+04,3.792152E+00,1.566237E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093480E+01,3.202033E+01,2.398050E+01,7.148235E+01
23:10:00,1.123052E+05,1.581678E+04,3.789199E+00,1.554154E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093487E+01,3.199925E+01,2.398060E+01,7.160580E+01
23:20:00,1.123163E+05,1.573040E+04,3.789578E+00,1.545659E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093470E+01,3.201071E+01,2.398046E+01,7.165383E+01
23:30:00,1.124258E+05,1.568081E+04,3.793274E+00,1.540784E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093454E+01,3.204359E+01,2.398033E+01,7.163397E+01
23:40:00,1.126338E+05,1.566831E+04,3.800285E+00,1.539557E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093443E+01,3.207965E+01,2.398024E+01,7.158801E+01
23:50:00,1.129399E+05,1.569317E+04,3.810606E+00,1.542006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093435E+01,3.211290E+01,2.398016E+01,7.154117E+01
24:00:00,1.133442E+05,1.575564E+04,3.824234E+00,1.548156E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.093428E+01,3.214461E+01,2.398009E+01,7.149736E+01
Peak,1.243962E+05,3.867824E+04,4.196764E+00,3.803573E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,3.569027E+00,3.234648E+00,,,0.000000E+00,0.000000E+00,,,,,,,,
