!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    OpenUBEM_Building,        !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    PLACEHOLDER,              !- Name
    0,                        !- Latitude
    0,                        !- Longitude
    0,                        !- Time Zone
    0;                        !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:WATERMAINSTEMPERATURE,
    CorrelationFromWeatherFile;    !- Calculation Method

Schedule:Constant,
    Activity_Level,           !- Name
    ,                         !- Schedule Type Limits Name
    120;                      !- Hourly Value

SCHEDULE:CONSTANT,
    S0_Htg_SP,                !- Name
    ,                         !- Schedule Type Limits Name
    21;                       !- Hourly Value

SCHEDULE:CONSTANT,
    S0_Clg_SP,                !- Name
    ,                         !- Schedule Type Limits Name
    24;                       !- Hourly Value

SCHEDULE:CONSTANT,
    S0_Occ,                   !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_Setpoint,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_FlowFrac_LargeOffice,    !- Name
    ,                         !- Schedule Type Limits Name
    0.168614;                 !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_SensibleFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_LatentFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

ZONE,
    Block LargeOffice Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block LargeOffice Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block LargeOffice Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block LargeOffice Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.5,                      !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    20,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    20,                       !- Vertex 4 Ycoordinate
    1.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block LargeOffice Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    20,                       !- Vertex 1 Ycoordinate
    1.5,                      !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    20,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    20,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    20,                       !- Vertex 4 Ycoordinate
    1.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block LargeOffice Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    20,                       !- Vertex 1 Ycoordinate
    1.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    20,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block LargeOffice Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    20,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    20,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block LargeOffice Storey 1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.5,                      !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.5,                      !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block LargeOffice Storey 1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.5,                      !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    20,                       !- Vertex 3 Ycoordinate
    1.5,                      !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    20,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block LargeOffice Storey 1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    20,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    20,                       !- Vertex 2 Ycoordinate
    1.5,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    20,                       !- Vertex 3 Ycoordinate
    1.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    20,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block LargeOffice Storey 1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    20,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    20,                       !- Vertex 2 Ycoordinate
    1.5,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Block LargeOffice Storey 1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    20,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    20,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Project Ceiling,          !- Construction Name
    Block LargeOffice Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.5,                      !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    20,                       !- Vertex 2 Ycoordinate
    1.5,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    20,                       !- Vertex 3 Ycoordinate
    1.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block LargeOffice Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block LargeOffice Storey 1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    20,                       !- Vertex 1 Ycoordinate
    1.5,                      !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.5,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    20,                       !- Vertex 4 Ycoordinate
    1.5;                      !- Vertex 4 Zcoordinate

PEOPLE,
    Ppl_Block LargeOffice Storey 0,    !- Name
    Block LargeOffice Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    S0_Occ,                   !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.05,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Ppl_Block LargeOffice Storey 1,    !- Name
    Block LargeOffice Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    S0_Occ,                   !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.05,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    Lts_Block LargeOffice Storey 0,    !- Name
    Block LargeOffice Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    S0_Occ,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lts_Block LargeOffice Storey 1,    !- Name
    Block LargeOffice Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    S0_Occ,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Eq_Block LargeOffice Storey 0,    !- Name
    Block LargeOffice Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    S0_Occ,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Eq_Block LargeOffice Storey 1,    !- Name
    Block LargeOffice Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    S0_Occ,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

HVACTEMPLATE:THERMOSTAT,
    Block LargeOffice Storey 0_Tstat,    !- Name
    S0_Htg_SP,                !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    S0_Clg_SP;                !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    Block LargeOffice Storey 1_Tstat,    !- Name
    S0_Htg_SP,                !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    S0_Clg_SP;                !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:VAV,
    Block LargeOffice Storey 0,    !- Zone Name
    Block LargeOffice Storey 0_VAV_Sys,    !- Template VAV System Name
    Block LargeOffice Storey 0_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    HotWater,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    Block LargeOffice Storey 1,    !- Zone Name
    Block LargeOffice Storey 0_VAV_Sys,    !- Template VAV System Name
    Block LargeOffice Storey 1_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    HotWater,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:SYSTEM:VAV,
    Block LargeOffice Storey 0_VAV_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    autosize,                 !- Supply Fan Minimum Flow Rate
    0.6084,                   !- Supply Fan Total Efficiency
    1389.42,                  !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,             !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Setpoint Schedule Name
    12.8,                     !- Cooling Coil Design Setpoint
    HotWater,                 !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    ,                         !- Heating Coil Setpoint Schedule Name
    10.0,                     !- Heating Coil Design Setpoint
    0.8,                      !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    None,                     !- Preheat Coil Type
    ,                         !- Preheat Coil Availability Schedule Name
    ,                         !- Preheat Coil Setpoint Schedule Name
    7.2,                      !- Preheat Coil Design Setpoint
    0.8,                      !- Gas Preheat Coil Efficiency
    0.0,                      !- Gas Preheat Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ProportionalMinimum,      !- Minimum Outdoor Air Control Type
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    DrawThrough,              !- Supply Fan Placement
    InletVaneDampers,         !- Supply Fan PartLoad Power Coefficients
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    Warmest,                  !- Cooling Coil Setpoint Reset Type
    None,                     !- Heating Coil Setpoint Reset Type
    None,                     !- Dehumidification Control Type
    ,                         !- Dehumidification Control Zone Name
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    NonCoincident,            !- Sizing Option
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0,                      !- Return Fan Motor in Air Stream Fraction
    InletVaneDampers;         !- Return Fan PartLoad Power Coefficients

HVACTEMPLATE:PLANT:CHILLEDWATERLOOP,
    OpenUBEM_CHW_Loop,        !- Name
    ,                         !- Pump Schedule Name
    Intermittent,             !- Pump Control Type
    Default,                  !- Chiller Plant Operation Scheme Type
    ,                         !- Chiller Plant Equipment Operation Schemes Name
    ,                         !- Chilled Water Setpoint Schedule Name
    6.67,                     !- Chilled Water Design Setpoint
    ConstantPrimaryNoSecondary,    !- Chilled Water Pump Configuration
    179352,                   !- Primary Chilled Water Pump Rated Head
    179352,                   !- Secondary Chilled Water Pump Rated Head
    Default,                  !- Condenser Plant Operation Scheme Type
    ,                         !- Condenser Equipment Operation Schemes Name
    ,                         !- Condenser Water Temperature Control Type
    ,                         !- Condenser Water Setpoint Schedule Name
    29.4,                     !- Condenser Water Design Setpoint
    179352,                   !- Condenser Water Pump Rated Head
    None,                     !- Chilled Water Setpoint Reset Type
    12.2,                     !- Chilled Water Setpoint at Outdoor DryBulb Low
    15.6,                     !- Chilled Water Reset Outdoor DryBulb Low
    6.7,                      !- Chilled Water Setpoint at Outdoor DryBulb High
    26.7,                     !- Chilled Water Reset Outdoor DryBulb High
    SinglePump,               !- Chilled Water Primary Pump Type
    SinglePump,               !- Chilled Water Secondary Pump Type
    SinglePump,               !- Condenser Water Pump Type
    Yes,                      !- Chilled Water Supply Side Bypass Pipe
    Yes,                      !- Chilled Water Demand Side Bypass Pipe
    Yes,                      !- Condenser Water Supply Side Bypass Pipe
    Yes,                      !- Condenser Water Demand Side Bypass Pipe
    Water,                    !- Fluid Type
    8.33,                     !- Loop Design Delta Temperature
    ,                         !- Minimum Outdoor Dry Bulb Temperature
    SequentialLoad,           !- Chilled Water Load Distribution Scheme
    SequentialLoad;           !- Condenser Water Load Distribution Scheme

HVACTEMPLATE:PLANT:CHILLER,
    OpenUBEM_Chiller,         !- Name
    ElectricCentrifugalChiller,    !- Chiller Type
    autosize,                 !- Capacity
    6.908,                    !- Nominal COP
    WaterCooled,              !- Condenser Type
    1,                        !- Priority
    1,                        !- Sizing Factor
    0,                        !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.25,                     !- Minimum Unloading Ratio
    5;                        !- Leaving Chilled Water Lower Temperature Limit

HVACTEMPLATE:PLANT:TOWER,
    OpenUBEM_Tower,           !- Name
    TwoSpeed,                 !- Tower Type
    autosize,                 !- High Speed Nominal Capacity
    autosize,                 !- High Speed Fan Power
    autosize,                 !- Low Speed Nominal Capacity
    autosize,                 !- Low Speed Fan Power
    autosize,                 !- Free Convection Capacity
    1,                        !- Priority
    1,                        !- Sizing Factor
    ChilledWater;             !- Template Plant Loop Type

HVACTEMPLATE:PLANT:HOTWATERLOOP,
    OpenUBEM_HW_Loop,         !- Name
    ,                         !- Pump Schedule Name
    Intermittent,             !- Pump Control Type
    Default,                  !- Hot Water Plant Operation Scheme Type
    ,                         !- Hot Water Plant Equipment Operation Schemes Name
    ,                         !- Hot Water Setpoint Schedule Name
    60,                       !- Hot Water Design Setpoint
    ConstantFlow,             !- Hot Water Pump Configuration
    179352,                   !- Hot Water Pump Rated Head
    None,                     !- Hot Water Setpoint Reset Type
    82.2,                     !- Hot Water Setpoint at Outdoor DryBulb Low
    -6.7,                     !- Hot Water Reset Outdoor DryBulb Low
    65.6,                     !- Hot Water Setpoint at Outdoor DryBulb High
    10.0,                     !- Hot Water Reset Outdoor DryBulb High
    SinglePump,               !- Hot Water Pump Type
    Yes,                      !- Supply Side Bypass Pipe
    Yes,                      !- Demand Side Bypass Pipe
    Water,                    !- Fluid Type
    11.0,                     !- Loop Design Delta Temperature
    ,                         !- Maximum Outdoor Dry Bulb Temperature
    SequentialLoad;           !- Load Distribution Scheme

HVACTEMPLATE:PLANT:BOILER,
    OpenUBEM_HW_Boiler,       !- Name
    CondensingHotWaterBoiler,    !- Boiler Type
    autosize,                 !- Capacity
    0.945,                    !- Efficiency
    NaturalGas,               !- Fuel Type
    1,                        !- Priority
    1,                        !- Sizing Factor
    0,                        !- Minimum Part Load Ratio
    1.1,                      !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    100,                      !- Water Outlet Upper Temperature Limit
    HotWater;                 !- Template Plant Loop Type

WATERHEATER:MIXED,
    DHW_Heater_LargeOffice,    !- Name
    0.3785,                   !- Tank Volume
    OpenUBEM_DHW_Setpoint,    !- Setpoint Temperature Schedule Name
    0,                        !- Deadband Temperature Difference
    ,                         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    1066,                     !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.808,                    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    Block LargeOffice Storey 0,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    7.56,                     !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    7.56,                     !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    3.087222e-06,             !- Peak Use Flow Rate
    OpenUBEM_DHW_FlowFrac_LargeOffice,    !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    DHW;                      !- EndUse Subcategory

WATERUSE:EQUIPMENT,
    DHW_WaterUse_LargeOffice,    !- Name
    DHW,                      !- EndUse Subcategory
    3.087222e-06,             !- Peak Flow Rate
    OpenUBEM_DHW_FlowFrac_LargeOffice,    !- Flow Rate Fraction Schedule Name
    OpenUBEM_DHW_Setpoint,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Block LargeOffice Storey 0,    !- Zone Name
    OpenUBEM_DHW_SensibleFrac,    !- Sensible Fraction Schedule Name
    OpenUBEM_DHW_LatentFrac;    !- Latent Fraction Schedule Name

WATERUSE:CONNECTIONS,
    DHW_WaterConn_LargeOffice,    !- Name
    ,                         !- Inlet Node Name
    ,                         !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    OpenUBEM_DHW_Setpoint,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    DHW_WaterUse_LargeOffice;    !- Water Use Equipment 1 Name

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    HTML,                     !- Column Separator
    None;                     !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Electric Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:NaturalGas,       !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Cooking:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Electricity:Facility,     !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    NaturalGas:Facility,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data