!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    OpenUBEM_Building,        !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    New.York-Central.Park.Obs-Belvedere.Castle,    !- Name
    40.77889,                 !- Latitude
    -73.96917,                !- Longitude
    -5,                       !- Time Zone
    48;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:WATERMAINSTEMPERATURE,
    CorrelationFromWeatherFile;    !- Calculation Method

SCHEDULE:COMPACT,
    Occupancy_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 0.0,        !- Field 3
    Until: 07:00, 0.1,        !- Field 4
    Until: 08:00, 0.2,        !- Field 5
    Until: 12:00, 0.95,       !- Field 6
    Until: 13:00, 0.5,        !- Field 7
    Until: 17:00, 0.95,       !- Field 8
    Until: 18:00, 0.3,        !- Field 9
    Until: 22:00, 0.1,        !- Field 10
    Until: 24:00, 0.05,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 0.0,        !- Field 13
    Until: 08:00, 0.1,        !- Field 14
    Until: 12:00, 0.3,        !- Field 15
    Until: 17:00, 0.1,        !- Field 16
    Until: 19:00, 0.05,       !- Field 17
    Until: 24:00, 0.0,        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 0.0,        !- Field 20
    Until: 18:00, 0.05,       !- Field 21
    Until: 24:00, 0.0;        !- Field 22

SCHEDULE:COMPACT,
    Lighting_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00, 0.04184,    !- Field 3
    Until: 07:00, 0.08368,    !- Field 4
    Until: 08:00, 0.25105,    !- Field 5
    Until: 17:00, 0.75314,    !- Field 6
    Until: 18:00, 0.41841,    !- Field 7
    Until: 20:00, 0.25105,    !- Field 8
    Until: 22:00, 0.16736,    !- Field 9
    Until: 23:00, 0.08368,    !- Field 10
    Until: 24:00, 0.04184,    !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 0.04184,    !- Field 13
    Until: 08:00, 0.08368,    !- Field 14
    Until: 12:00, 0.25105,    !- Field 15
    Until: 17:00, 0.12552,    !- Field 16
    Until: 24:00, 0.04184,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00, 0.04184;    !- Field 19

SCHEDULE:COMPACT,
    Equipment_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 0.3076738408,    !- Field 3
    Until: 08:00, 0.381234796,    !- Field 4
    Until: 12:00, 0.857778291,    !- Field 5
    Until: 13:00, 0.762469592,    !- Field 6
    Until: 17:00, 0.857778291,    !- Field 7
    Until: 18:00, 0.476543495,    !- Field 8
    Until: 24:00, 0.381234796,    !- Field 9
    For: Saturday,            !- Field 10
    Until: 06:00, 0.2307553806,    !- Field 11
    Until: 08:00, 0.381234796,    !- Field 12
    Until: 12:00, 0.476543495,    !- Field 13
    Until: 17:00, 0.3335804465,    !- Field 14
    Until: 19:00, 0.285926097,    !- Field 15
    Until: 24:00, 0.2307553806,    !- Field 16
    For: AllOtherDays,        !- Field 17
    Until: 06:00, 0.2307553806,    !- Field 18
    Until: 18:00, 0.285926097,    !- Field 19
    Until: 24:00, 0.2307553806;    !- Field 20

SCHEDULE:COMPACT,
    Heating_Setpoint_MediumOffice,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 15.6,       !- Field 3
    Until: 07:00, 21.1,       !- Field 4
    Until: 08:00, 21.1,       !- Field 5
    Until: 12:00, 21.1,       !- Field 6
    Until: 13:00, 21.1,       !- Field 7
    Until: 17:00, 21.1,       !- Field 8
    Until: 19:00, 21.1,       !- Field 9
    Until: 24:00, 15.6,       !- Field 10
    For: Saturday,            !- Field 11
    Until: 06:00, 15.6,       !- Field 12
    Until: 08:00, 21.1,       !- Field 13
    Until: 12:00, 21.1,       !- Field 14
    Until: 17:00, 21.1,       !- Field 15
    Until: 19:00, 21.1,       !- Field 16
    Until: 24:00, 15.6,       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 06:00, 15.6,       !- Field 19
    Until: 18:00, 21.1,       !- Field 20
    Until: 24:00, 15.6;       !- Field 21

SCHEDULE:COMPACT,
    Cooling_Setpoint_MediumOffice,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 29.4,       !- Field 3
    Until: 07:00, 23.9,       !- Field 4
    Until: 08:00, 23.9,       !- Field 5
    Until: 12:00, 23.9,       !- Field 6
    Until: 13:00, 23.9,       !- Field 7
    Until: 17:00, 23.9,       !- Field 8
    Until: 18:00, 23.9,       !- Field 9
    Until: 22:00, 23.9,       !- Field 10
    Until: 24:00, 23.9,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 29.4,       !- Field 13
    Until: 08:00, 23.9,       !- Field 14
    Until: 12:00, 23.9,       !- Field 15
    Until: 17:00, 23.9,       !- Field 16
    Until: 19:00, 23.9,       !- Field 17
    Until: 24:00, 29.4,       !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 29.4,       !- Field 20
    Until: 18:00, 23.9,       !- Field 21
    Until: 24:00, 29.4;       !- Field 22

SCHEDULE:COMPACT,
    Infiltration_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 1.0,        !- Field 3
    Until: 07:00, 0.25,       !- Field 4
    Until: 08:00, 0.25,       !- Field 5
    Until: 12:00, 0.25,       !- Field 6
    Until: 13:00, 0.25,       !- Field 7
    Until: 17:00, 0.25,       !- Field 8
    Until: 18:00, 0.25,       !- Field 9
    Until: 22:00, 0.25,       !- Field 10
    Until: 24:00, 0.25,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 1.0,        !- Field 13
    Until: 08:00, 0.25,       !- Field 14
    Until: 12:00, 0.25,       !- Field 15
    Until: 17:00, 0.25,       !- Field 16
    Until: 19:00, 0.25,       !- Field 17
    Until: 24:00, 1.0,        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 1.0,        !- Field 20
    Until: 18:00, 0.25,       !- Field 21
    Until: 24:00, 1.0;        !- Field 22

Schedule:Constant,
    Activity_Level,           !- Name
    ,                         !- Schedule Type Limits Name
    120;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_Setpoint,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_FlowFrac_MediumOffice,    !- Name
    ,                         !- Schedule Type Limits Name
    0.164889;                 !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_SensibleFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_LatentFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Roof_Assembly,            !- Name
    MediumRough,              !- Roughness
    3.436426116838488,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Wall_Assembly,            !- Name
    MediumRough,              !- Roughness
    1.721170395869191,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Floor_Assembly,           !- Name
    MediumRough,              !- Roughness
    1.9305019305019304,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Window_Material,          !- Name
    3.27,                     !- UFactor
    0.36,                     !- Solar Heat Gain Coefficient
    0.6;                      !- Visible Transmittance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    Roof_Construction,        !- Name
    Roof_Assembly;            !- Outside Layer

CONSTRUCTION,
    Wall_Construction,        !- Name
    Wall_Assembly;            !- Outside Layer

CONSTRUCTION,
    Floor_Construction,       !- Name
    Floor_Assembly;           !- Outside Layer

CONSTRUCTION,
    Window_Construction,      !- Name
    Window_Material;          !- Outside Layer

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

ZONE,
    way/265301886_F0_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F1_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F2_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F3_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F4_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F5_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F6_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F7_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F8_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F9_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F10_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F11_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F12_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F13_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265301886_F14_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F0_whole,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 7 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 7 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 7 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 8 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F8_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 8 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F8_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 8 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F8_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 8 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F8_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 9 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F9_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 9 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F9_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 9 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F9_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 9 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F9_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 10 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F10_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 10 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F10_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 10 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F10_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 10 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F10_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 11 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F11_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 11 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F11_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 11 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F11_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 11 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F11_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 12 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F12_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 12 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F12_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 12 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F12_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 12 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F12_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 13 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F13_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 13 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F13_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 13 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F13_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 13 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F13_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 14 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F14_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.008610250079073,        !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    52.5,                     !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    52.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 14 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F14_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.333264e+01,            !- Vertex 1 Xcoordinate
    -7.548414e+00,            !- Vertex 1 Ycoordinate
    52.5,                     !- Vertex 1 Zcoordinate
    -1.333264e+01,            !- Vertex 2 Xcoordinate
    -7.548414e+00,            !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    52.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 14 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F14_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.008591290563345,       !- Vertex 1 Xcoordinate
    15.287180453538895,       !- Vertex 1 Ycoordinate
    52.5,                     !- Vertex 1 Zcoordinate
    -1.008591290563345,       !- Vertex 2 Xcoordinate
    15.287180453538895,       !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    13.332625871058553,       !- Vertex 3 Xcoordinate
    7.548435000702739,        !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    13.332625871058553,       !- Vertex 4 Xcoordinate
    7.548435000702739,        !- Vertex 4 Ycoordinate
    52.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 14 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265301886_F14_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    52.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    1.008610250079073,        !- Vertex 3 Xcoordinate
    -1.528718e+01,            !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    1.008610250079073,        !- Vertex 4 Xcoordinate
    -1.528718e+01,            !- Vertex 4 Ycoordinate
    52.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 14 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/265301886_F14_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    52.5,                     !- Vertex 1 Zcoordinate
    1.008610250079073,        !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    52.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    52.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    52.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 5 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 6 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F6_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 6 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F6_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 7 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 7 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F7_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 6 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 7 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F7_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 8 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 8 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F8_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 7 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 8 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F8_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 9 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 9 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F9_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 8 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 9 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F9_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 10 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 10 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F10_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 9 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 10 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F10_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 11 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 11 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F11_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 10 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 11 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F11_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 12 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 12 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F12_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 11 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 12 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F12_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 13 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 13 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F13_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 12 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 13 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F13_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 14 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.332625871058553,       !- Vertex 1 Xcoordinate
    7.548435000702739,        !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    1.0086102499626577,       !- Vertex 2 Xcoordinate
    -1.528718e+01,            !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    -1.333264e+01,            !- Vertex 3 Xcoordinate
    -7.548414e+00,            !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    -1.008591290563345,       !- Vertex 4 Xcoordinate
    15.287180453538895,       !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265301886_whole Storey 14 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265301886_F14_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265301886_whole Storey 13 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.0086102499626577,       !- Vertex 1 Xcoordinate
    -1.528718e+01,            !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    13.332625871058553,       !- Vertex 2 Xcoordinate
    7.548435000702739,        !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    -1.008591290563345,       !- Vertex 3 Xcoordinate
    15.287180453538895,       !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    -1.333264e+01,            !- Vertex 4 Xcoordinate
    -7.548414e+00,            !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 0 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 0 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 1 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 1 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 1 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 2 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 2 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 2 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 3 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 3 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 4 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 4 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 4 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 5 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 5 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 5 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 5 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 6 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 6 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 6 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 6 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 7 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 7 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 7 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 7 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 7 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    30.45,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    29.05,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    29.05,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    30.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 8 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 8 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    30.45,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    29.05,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    29.05,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    30.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 8 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 8 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    30.45,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    29.05,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    29.05,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    30.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 8 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 8 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    30.45,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    29.05,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    29.05,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    30.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    33.95,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    32.55,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    32.55,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    33.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 9 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 9 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    33.95,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    32.55,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    32.55,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    33.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 9 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 9 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    33.95,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    32.55,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    32.55,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    33.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 9 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 9 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    33.95,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    32.55,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    32.55,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    33.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    37.45,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    36.05,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    36.05,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    37.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 10 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 10 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    37.45,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    36.05,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    36.05,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    37.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 10 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 10 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    37.45,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    36.05,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    36.05,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    37.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 10 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 10 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    37.45,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    36.05,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    36.05,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    37.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 11 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 11 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    40.95,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    39.55,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    39.55,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    40.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 11 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 11 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    40.95,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    39.55,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    39.55,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    40.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 11 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 11 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    40.95,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    39.55,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    39.55,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    40.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 11 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 11 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    40.95,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    39.55,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    39.55,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    40.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 12 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 12 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    44.45,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    43.05,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    43.05,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    44.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 12 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 12 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    44.45,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    43.05,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    43.05,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    44.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 12 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 12 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    44.45,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    43.05,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    43.05,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    44.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 12 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 12 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    44.45,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    43.05,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    43.05,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    44.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 13 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 13 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    47.95,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    46.55,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    46.55,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    47.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 13 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 13 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    47.95,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    46.55,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    46.55,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    47.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 13 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 13 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    47.95,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    46.55,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    46.55,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    47.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 13 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 13 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    47.95,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    46.55,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    46.55,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    47.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 14 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 14 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.0014396266282422,       !- Vertex 1 Xcoordinate
    -1.528331e+01,            !- Vertex 1 Ycoordinate
    51.45,                    !- Vertex 1 Zcoordinate
    1.0014396266282422,       !- Vertex 2 Xcoordinate
    -1.528331e+01,            !- Vertex 2 Ycoordinate
    50.05,                    !- Vertex 2 Zcoordinate
    -1.332547e+01,            !- Vertex 3 Xcoordinate
    -7.552283219293225,       !- Vertex 3 Ycoordinate
    50.05,                    !- Vertex 3 Zcoordinate
    -1.332547e+01,            !- Vertex 4 Xcoordinate
    -7.552283219293225,       !- Vertex 4 Ycoordinate
    51.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 14 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 14 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.332647e+01,            !- Vertex 1 Xcoordinate
    -7.53699603739055,        !- Vertex 1 Ycoordinate
    51.45,                    !- Vertex 1 Zcoordinate
    -1.332647e+01,            !- Vertex 2 Xcoordinate
    -7.53699603739055,        !- Vertex 2 Ycoordinate
    50.05,                    !- Vertex 2 Zcoordinate
    -1.014753e+00,            !- Vertex 3 Xcoordinate
    15.275762656394859,       !- Vertex 3 Ycoordinate
    50.05,                    !- Vertex 3 Zcoordinate
    -1.014753e+00,            !- Vertex 4 Xcoordinate
    15.275762656394859,       !- Vertex 4 Ycoordinate
    51.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 14 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 14 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.001420681982534,       !- Vertex 1 Xcoordinate
    15.283311080812476,       !- Vertex 1 Ycoordinate
    51.45,                    !- Vertex 1 Zcoordinate
    -1.001420681982534,       !- Vertex 2 Xcoordinate
    15.283311080812476,       !- Vertex 2 Ycoordinate
    50.05,                    !- Vertex 2 Zcoordinate
    13.325455262477742,       !- Vertex 3 Xcoordinate
    7.552304373429157,        !- Vertex 3 Ycoordinate
    50.05,                    !- Vertex 3 Zcoordinate
    13.325455262477742,       !- Vertex 4 Xcoordinate
    7.552304373429157,        !- Vertex 4 Ycoordinate
    51.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265301886_whole Storey 14 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265301886_whole Storey 14 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.326463863248064,       !- Vertex 1 Xcoordinate
    7.5370171915264805,       !- Vertex 1 Ycoordinate
    51.45,                    !- Vertex 1 Zcoordinate
    13.326463863248064,       !- Vertex 2 Xcoordinate
    7.5370171915264805,       !- Vertex 2 Ycoordinate
    50.05,                    !- Vertex 2 Zcoordinate
    1.0147722578895628,       !- Vertex 3 Xcoordinate
    -1.527577e+01,            !- Vertex 3 Ycoordinate
    50.05,                    !- Vertex 3 Zcoordinate
    1.0147722578895628,       !- Vertex 4 Xcoordinate
    -1.527577e+01,            !- Vertex 4 Ycoordinate
    51.45;                    !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301829_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    18.038647220702842,       !- Vertex 1 Xcoordinate
    -32.35258463677019,       !- Vertex 1 Ycoordinate
    15.4,                     !- Vertex 1 Zcoordinate
    18.038647220702842,       !- Vertex 2 Xcoordinate
    -32.35258463677019,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.774018577300012,       !- Vertex 3 Xcoordinate
    -3.598632e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    24.774018577300012,       !- Vertex 4 Xcoordinate
    -3.598632e+01,            !- Vertex 4 Ycoordinate
    15.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301829_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    24.774018577300012,       !- Vertex 1 Xcoordinate
    -3.598632e+01,            !- Vertex 1 Ycoordinate
    15.4,                     !- Vertex 1 Zcoordinate
    24.774018577300012,       !- Vertex 2 Xcoordinate
    -3.598632e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.965137901948765,       !- Vertex 3 Xcoordinate
    -5.972841e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.965137901948765,       !- Vertex 4 Xcoordinate
    -5.972841e+01,            !- Vertex 4 Ycoordinate
    15.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301829_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    11.965137901948765,       !- Vertex 1 Xcoordinate
    -5.972841e+01,            !- Vertex 1 Ycoordinate
    15.4,                     !- Vertex 1 Zcoordinate
    11.965137901948765,       !- Vertex 2 Xcoordinate
    -5.972841e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.229704678989947,        !- Vertex 3 Xcoordinate
    -56.09448102954775,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.229704678989947,        !- Vertex 4 Xcoordinate
    -56.09448102954775,       !- Vertex 4 Ycoordinate
    15.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301829_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    5.229704678989947,        !- Vertex 1 Xcoordinate
    -56.09448102954775,       !- Vertex 1 Ycoordinate
    15.4,                     !- Vertex 1 Zcoordinate
    5.229704678989947,        !- Vertex 2 Xcoordinate
    -56.09448102954775,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.038647220702842,       !- Vertex 3 Xcoordinate
    -32.35258463677019,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.038647220702842,       !- Vertex 4 Xcoordinate
    -32.35258463677019,       !- Vertex 4 Ycoordinate
    15.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301842_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    18.04143655463122,        !- Vertex 1 Xcoordinate
    -32.35393167193979,       !- Vertex 1 Ycoordinate
    66.4,                     !- Vertex 1 Zcoordinate
    18.04143655463122,        !- Vertex 2 Xcoordinate
    -32.35393167193979,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.229704678989947,        !- Vertex 3 Xcoordinate
    -56.09448102954775,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.229704678989947,        !- Vertex 4 Xcoordinate
    -56.09448102954775,       !- Vertex 4 Ycoordinate
    66.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301842_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    5.229704678989947,        !- Vertex 1 Xcoordinate
    -56.09448102954775,       !- Vertex 1 Ycoordinate
    66.4,                     !- Vertex 1 Zcoordinate
    5.229704678989947,        !- Vertex 2 Xcoordinate
    -56.09448102954775,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.195538e+00,            !- Vertex 3 Xcoordinate
    -49.92881165537983,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.195538e+00,            !- Vertex 4 Xcoordinate
    -49.92881165537983,       !- Vertex 4 Ycoordinate
    66.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301842_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -6.195538e+00,            !- Vertex 1 Xcoordinate
    -49.92881165537983,       !- Vertex 1 Ycoordinate
    66.4,                     !- Vertex 1 Zcoordinate
    -6.195538e+00,            !- Vertex 2 Xcoordinate
    -49.92881165537983,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.616193593945354,        !- Vertex 3 Xcoordinate
    -2.618826e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.616193593945354,        !- Vertex 4 Xcoordinate
    -2.618826e+01,            !- Vertex 4 Ycoordinate
    66.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301842_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    6.616193593945354,        !- Vertex 1 Xcoordinate
    -2.618826e+01,            !- Vertex 1 Ycoordinate
    66.4,                     !- Vertex 1 Zcoordinate
    6.616193593945354,        !- Vertex 2 Xcoordinate
    -2.618826e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.04143655463122,        !- Vertex 3 Xcoordinate
    -32.35393167193979,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.04143655463122,        !- Vertex 4 Xcoordinate
    -32.35393167193979,       !- Vertex 4 Ycoordinate
    66.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301856_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.527976e+01,            !- Vertex 1 Xcoordinate
    -39.19006845634431,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.527976e+01,            !- Vertex 2 Xcoordinate
    -39.19006845634431,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.080096e+00,            !- Vertex 3 Xcoordinate
    -22.14159694686532,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.080096e+00,            !- Vertex 4 Xcoordinate
    -22.14159694686532,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301856_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -6.080096e+00,            !- Vertex 1 Xcoordinate
    -22.14159694686532,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -6.080096e+00,            !- Vertex 2 Xcoordinate
    -22.14159694686532,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4492307578912005,       !- Vertex 3 Xcoordinate
    -28.36313563399017,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.4492307578912005,       !- Vertex 4 Xcoordinate
    -28.36313563399017,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301856_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    5.4492307578912005,       !- Vertex 1 Xcoordinate
    -28.36313563399017,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    5.4492307578912005,       !- Vertex 2 Xcoordinate
    -28.36313563399017,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.750437e+00,            !- Vertex 3 Xcoordinate
    -4.541161e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.750437e+00,            !- Vertex 4 Xcoordinate
    -4.541161e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301856_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -3.750437e+00,            !- Vertex 1 Xcoordinate
    -4.541161e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.750437e+00,            !- Vertex 2 Xcoordinate
    -4.541161e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.527976e+01,            !- Vertex 3 Xcoordinate
    -39.19006845634431,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.527976e+01,            !- Vertex 4 Xcoordinate
    -39.19006845634431,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302163_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.212871e+01,            !- Vertex 1 Xcoordinate
    -1.059231e+01,            !- Vertex 1 Ycoordinate
    65,                       !- Vertex 1 Zcoordinate
    -2.212871e+01,            !- Vertex 2 Xcoordinate
    -1.059231e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.870695664314553,       !- Vertex 3 Xcoordinate
    -19.89776812400669,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.870695664314553,       !- Vertex 4 Xcoordinate
    -19.89776812400669,       !- Vertex 4 Ycoordinate
    65;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302163_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -4.870695664314553,       !- Vertex 1 Xcoordinate
    -19.89776812400669,       !- Vertex 1 Ycoordinate
    65,                       !- Vertex 1 Zcoordinate
    -4.870695664314553,       !- Vertex 2 Xcoordinate
    -19.89776812400669,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.781829e+01,            !- Vertex 3 Xcoordinate
    -43.91107526514679,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.781829e+01,            !- Vertex 4 Xcoordinate
    -43.91107526514679,       !- Vertex 4 Ycoordinate
    65;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302163_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.781829e+01,            !- Vertex 1 Xcoordinate
    -43.91107526514679,       !- Vertex 1 Ycoordinate
    65,                       !- Vertex 1 Zcoordinate
    -1.781829e+01,            !- Vertex 2 Xcoordinate
    -43.91107526514679,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -35.07672543206718,       !- Vertex 3 Xcoordinate
    -34.60560133960098,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -35.07672543206718,       !- Vertex 4 Xcoordinate
    -34.60560133960098,       !- Vertex 4 Ycoordinate
    65;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302163_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -35.07672543206718,       !- Vertex 1 Xcoordinate
    -34.60560133960098,       !- Vertex 1 Ycoordinate
    65,                       !- Vertex 1 Zcoordinate
    -35.07672543206718,       !- Vertex 2 Xcoordinate
    -34.60560133960098,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.212871e+01,            !- Vertex 3 Xcoordinate
    -1.059231e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.212871e+01,            !- Vertex 4 Xcoordinate
    -1.059231e+01,            !- Vertex 4 Ycoordinate
    65;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301903_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.255012e+01,            !- Vertex 1 Xcoordinate
    -1.138544e+01,            !- Vertex 1 Ycoordinate
    18.5,                     !- Vertex 1 Zcoordinate
    -2.255012e+01,            !- Vertex 2 Xcoordinate
    -1.138544e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.495677e+01,            !- Vertex 3 Xcoordinate
    -3.438849e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.495677e+01,            !- Vertex 4 Xcoordinate
    -3.438849e+01,            !- Vertex 4 Ycoordinate
    18.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301903_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -3.495677e+01,            !- Vertex 1 Xcoordinate
    -3.438849e+01,            !- Vertex 1 Ycoordinate
    18.5,                     !- Vertex 1 Zcoordinate
    -3.495677e+01,            !- Vertex 2 Xcoordinate
    -3.438849e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -45.33113890211098,       !- Vertex 3 Xcoordinate
    -28.79300224967301,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -45.33113890211098,       !- Vertex 4 Xcoordinate
    -28.79300224967301,       !- Vertex 4 Ycoordinate
    18.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301903_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -45.33113890211098,       !- Vertex 1 Xcoordinate
    -28.79300224967301,       !- Vertex 1 Ycoordinate
    18.5,                     !- Vertex 1 Zcoordinate
    -45.33113890211098,       !- Vertex 2 Xcoordinate
    -28.79300224967301,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -32.92448917357251,       !- Vertex 3 Xcoordinate
    -5.789959e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -32.92448917357251,       !- Vertex 4 Xcoordinate
    -5.789959e+00,            !- Vertex 4 Ycoordinate
    18.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301903_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -32.92448917357251,       !- Vertex 1 Xcoordinate
    -5.789959e+00,            !- Vertex 1 Ycoordinate
    18.5,                     !- Vertex 1 Zcoordinate
    -32.92448917357251,       !- Vertex 2 Xcoordinate
    -5.789959e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.255012e+01,            !- Vertex 3 Xcoordinate
    -1.138544e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.255012e+01,            !- Vertex 4 Xcoordinate
    -1.138544e+01,            !- Vertex 4 Ycoordinate
    18.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301871_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    18.874020768445916,       !- Vertex 1 Xcoordinate
    4.562787235714495,        !- Vertex 1 Ycoordinate
    16.7,                     !- Vertex 1 Zcoordinate
    18.874020768445916,       !- Vertex 2 Xcoordinate
    4.562787235714495,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.065615102183074,       !- Vertex 3 Xcoordinate
    1.222511817701161,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.065615102183074,       !- Vertex 4 Xcoordinate
    1.222511817701161,        !- Vertex 4 Ycoordinate
    16.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301871_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    25.065615102183074,       !- Vertex 1 Xcoordinate
    1.222511817701161,        !- Vertex 1 Ycoordinate
    16.7,                     !- Vertex 1 Zcoordinate
    25.065615102183074,       !- Vertex 2 Xcoordinate
    1.222511817701161,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.887952649383806,       !- Vertex 3 Xcoordinate
    -25.05745722632855,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.887952649383806,       !- Vertex 4 Xcoordinate
    -25.05745722632855,       !- Vertex 4 Ycoordinate
    16.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301871_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    10.887952649383806,       !- Vertex 1 Xcoordinate
    -25.05745722632855,       !- Vertex 1 Ycoordinate
    16.7,                     !- Vertex 1 Zcoordinate
    10.887952649383806,       !- Vertex 2 Xcoordinate
    -25.05745722632855,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.696626064367592,        !- Vertex 3 Xcoordinate
    -21.71708120033145,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.696626064367592,        !- Vertex 4 Xcoordinate
    -21.71708120033145,       !- Vertex 4 Ycoordinate
    16.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301871_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    4.696626064367592,        !- Vertex 1 Xcoordinate
    -21.71708120033145,       !- Vertex 1 Ycoordinate
    16.7,                     !- Vertex 1 Zcoordinate
    4.696626064367592,        !- Vertex 2 Xcoordinate
    -21.71708120033145,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.874020768445916,       !- Vertex 3 Xcoordinate
    4.562787235714495,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.874020768445916,       !- Vertex 4 Xcoordinate
    4.562787235714495,        !- Vertex 4 Ycoordinate
    16.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301882_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -8.472447e-01,            !- Vertex 1 Xcoordinate
    -1.872596e+01,            !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    -8.472447e-01,            !- Vertex 2 Xcoordinate
    -1.872596e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.334682968212292,       !- Vertex 3 Xcoordinate
    7.552252657711506,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.334682968212292,       !- Vertex 4 Xcoordinate
    7.552252657711506,        !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301882_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    13.334682968212292,       !- Vertex 1 Xcoordinate
    7.552252657711506,        !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    13.334682968212292,       !- Vertex 2 Xcoordinate
    7.552252657711506,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.88045404816512,        !- Vertex 3 Xcoordinate
    4.559561635367572,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.88045404816512,        !- Vertex 4 Xcoordinate
    4.559561635367572,        !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301882_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    18.88045404816512,        !- Vertex 1 Xcoordinate
    4.559561635367572,        !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    18.88045404816512,        !- Vertex 2 Xcoordinate
    4.559561635367572,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.698410046868958,        !- Vertex 3 Xcoordinate
    -2.171886e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.698410046868958,        !- Vertex 4 Xcoordinate
    -2.171886e+01,            !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301882_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    4.698410046868958,        !- Vertex 1 Xcoordinate
    -2.171886e+01,            !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    4.698410046868958,        !- Vertex 2 Xcoordinate
    -2.171886e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.472447e-01,            !- Vertex 3 Xcoordinate
    -1.872596e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.472447e-01,            !- Vertex 4 Xcoordinate
    -1.872596e+01,            !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301908_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -21.20347193093039,       !- Vertex 1 Xcoordinate
    -7.373059479519725,       !- Vertex 1 Ycoordinate
    17.6,                     !- Vertex 1 Zcoordinate
    -21.20347193093039,       !- Vertex 2 Xcoordinate
    -7.373059479519725,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.18520571058616,        !- Vertex 3 Xcoordinate
    18.62406067736447,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.18520571058616,        !- Vertex 4 Xcoordinate
    18.62406067736447,        !- Vertex 4 Ycoordinate
    17.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301908_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -7.18520571058616,        !- Vertex 1 Xcoordinate
    18.62406067736447,        !- Vertex 1 Ycoordinate
    17.6,                     !- Vertex 1 Zcoordinate
    -7.18520571058616,        !- Vertex 2 Xcoordinate
    18.62406067736447,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.005834e+00,            !- Vertex 3 Xcoordinate
    15.291974036954343,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.005834e+00,            !- Vertex 4 Xcoordinate
    15.291974036954343,       !- Vertex 4 Ycoordinate
    17.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301908_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.005834e+00,            !- Vertex 1 Xcoordinate
    15.291974036954343,       !- Vertex 1 Ycoordinate
    17.6,                     !- Vertex 1 Zcoordinate
    -1.005834e+00,            !- Vertex 2 Xcoordinate
    15.291974036954343,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.502410e+01,            !- Vertex 3 Xcoordinate
    -1.070515e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.502410e+01,            !- Vertex 4 Xcoordinate
    -1.070515e+01,            !- Vertex 4 Ycoordinate
    17.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301908_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.502410e+01,            !- Vertex 1 Xcoordinate
    -1.070515e+01,            !- Vertex 1 Ycoordinate
    17.6,                     !- Vertex 1 Zcoordinate
    -1.502410e+01,            !- Vertex 2 Xcoordinate
    -1.070515e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -21.20347193093039,       !- Vertex 3 Xcoordinate
    -7.373059479519725,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -21.20347193093039,       !- Vertex 4 Xcoordinate
    -7.373059479519725,       !- Vertex 4 Ycoordinate
    17.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301916_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -7.18520571058616,        !- Vertex 1 Xcoordinate
    18.62406067736447,        !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    -7.18520571058616,        !- Vertex 2 Xcoordinate
    18.62406067736447,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -21.20347193093039,       !- Vertex 3 Xcoordinate
    -7.373059479519725,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -21.20347193093039,       !- Vertex 4 Xcoordinate
    -7.373059479519725,       !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301916_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -21.20347193093039,       !- Vertex 1 Xcoordinate
    -7.373059479519725,       !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    -21.20347193093039,       !- Vertex 2 Xcoordinate
    -7.373059479519725,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.758596e+01,            !- Vertex 3 Xcoordinate
    -3.931491e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.758596e+01,            !- Vertex 4 Xcoordinate
    -3.931491e+00,            !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301916_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.758596e+01,            !- Vertex 1 Xcoordinate
    -3.931491e+00,            !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    -2.758596e+01,            !- Vertex 2 Xcoordinate
    -3.931491e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.356770e+01,            !- Vertex 3 Xcoordinate
    22.06562930624932,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.356770e+01,            !- Vertex 4 Xcoordinate
    22.06562930624932,        !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301916_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.356770e+01,            !- Vertex 1 Xcoordinate
    22.06562930624932,        !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    -1.356770e+01,            !- Vertex 2 Xcoordinate
    22.06562930624932,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.18520571058616,        !- Vertex 3 Xcoordinate
    18.62406067736447,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.18520571058616,        !- Vertex 4 Xcoordinate
    18.62406067736447,        !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301926_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -3.324349e+01,            !- Vertex 1 Xcoordinate
    0.645987045019865,        !- Vertex 1 Ycoordinate
    17,                       !- Vertex 1 Zcoordinate
    -3.324349e+01,            !- Vertex 2 Xcoordinate
    0.645987045019865,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -19.86113156087231,       !- Vertex 3 Xcoordinate
    25.46063454914838,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -19.86113156087231,       !- Vertex 4 Xcoordinate
    25.46063454914838,        !- Vertex 4 Ycoordinate
    17;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301926_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -19.86113156087231,       !- Vertex 1 Xcoordinate
    25.46063454914838,        !- Vertex 1 Ycoordinate
    17,                       !- Vertex 1 Zcoordinate
    -19.86113156087231,       !- Vertex 2 Xcoordinate
    25.46063454914838,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.355573e+01,            !- Vertex 3 Xcoordinate
    22.060266048647463,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.355573e+01,            !- Vertex 4 Xcoordinate
    22.060266048647463,       !- Vertex 4 Ycoordinate
    17;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301926_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.355573e+01,            !- Vertex 1 Xcoordinate
    22.060266048647463,       !- Vertex 1 Ycoordinate
    17,                       !- Vertex 1 Zcoordinate
    -1.355573e+01,            !- Vertex 2 Xcoordinate
    22.060266048647463,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.693901e+01,            !- Vertex 3 Xcoordinate
    -2.75430269818753,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.693901e+01,            !- Vertex 4 Xcoordinate
    -2.75430269818753,        !- Vertex 4 Ycoordinate
    17;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301926_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.693901e+01,            !- Vertex 1 Xcoordinate
    -2.75430269818753,        !- Vertex 1 Ycoordinate
    17,                       !- Vertex 1 Zcoordinate
    -2.693901e+01,            !- Vertex 2 Xcoordinate
    -2.75430269818753,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.324349e+01,            !- Vertex 3 Xcoordinate
    0.645987045019865,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.324349e+01,            !- Vertex 4 Xcoordinate
    0.645987045019865,        !- Vertex 4 Ycoordinate
    17;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301838_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    22.679753627395257,       !- Vertex 1 Xcoordinate
    -3.141632e+01,            !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    22.679753627395257,       !- Vertex 2 Xcoordinate
    -3.141632e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.85794079781044,        !- Vertex 3 Xcoordinate
    -5.135433275252581,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.85794079781044,        !- Vertex 4 Xcoordinate
    -5.135433275252581,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301838_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    36.85794079781044,        !- Vertex 1 Xcoordinate
    -5.135433275252581,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    36.85794079781044,        !- Vertex 2 Xcoordinate
    -5.135433275252581,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    48.801787842065096,       !- Vertex 3 Xcoordinate
    -1.157881e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    48.801787842065096,       !- Vertex 4 Xcoordinate
    -1.157881e+01,            !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301838_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    48.801787842065096,       !- Vertex 1 Xcoordinate
    -1.157881e+01,            !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    48.801787842065096,       !- Vertex 2 Xcoordinate
    -1.157881e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    34.62403392395936,        !- Vertex 3 Xcoordinate
    -37.85985958389938,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.62403392395936,        !- Vertex 4 Xcoordinate
    -37.85985958389938,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301838_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    34.62403392395936,        !- Vertex 1 Xcoordinate
    -37.85985958389938,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    34.62403392395936,        !- Vertex 2 Xcoordinate
    -37.85985958389938,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.679753627395257,       !- Vertex 3 Xcoordinate
    -3.141632e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.679753627395257,       !- Vertex 4 Xcoordinate
    -3.141632e+01,            !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301848_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    36.85794079781044,        !- Vertex 1 Xcoordinate
    -5.135433275252581,       !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    36.85794079781044,        !- Vertex 2 Xcoordinate
    -5.135433275252581,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.679819831973873,       !- Vertex 3 Xcoordinate
    -31.41619381122291,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.679819831973873,       !- Vertex 4 Xcoordinate
    -31.41619381122291,       !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301848_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    22.679819831973873,       !- Vertex 1 Xcoordinate
    -31.41619381122291,       !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    22.679819831973873,       !- Vertex 2 Xcoordinate
    -31.41619381122291,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.60800682543777,        !- Vertex 3 Xcoordinate
    -28.14058351609856,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.60800682543777,        !- Vertex 4 Xcoordinate
    -28.14058351609856,       !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301848_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    16.60800682543777,        !- Vertex 1 Xcoordinate
    -28.14058351609856,       !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    16.60800682543777,        !- Vertex 2 Xcoordinate
    -28.14058351609856,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.785261289565824,       !- Vertex 3 Xcoordinate
    -1.85949267167598,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.785261289565824,       !- Vertex 4 Xcoordinate
    -1.85949267167598,        !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301848_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    30.785261289565824,       !- Vertex 1 Xcoordinate
    -1.85949267167598,        !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    30.785261289565824,       !- Vertex 2 Xcoordinate
    -1.85949267167598,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.85794079781044,        !- Vertex 3 Xcoordinate
    -5.135433275252581,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.85794079781044,        !- Vertex 4 Xcoordinate
    -5.135433275252581,       !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301862_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    10.889245365862735,       !- Vertex 1 Xcoordinate
    -25.05534862820059,       !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    10.889245365862735,       !- Vertex 2 Xcoordinate
    -25.05534862820059,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.06553405651357,        !- Vertex 3 Xcoordinate
    1.2228006040677428,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.06553405651357,        !- Vertex 4 Xcoordinate
    1.2228006040677428,       !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301862_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    25.06553405651357,        !- Vertex 1 Xcoordinate
    1.2228006040677428,       !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    25.06553405651357,        !- Vertex 2 Xcoordinate
    1.2228006040677428,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.784325449494645,       !- Vertex 3 Xcoordinate
    -1.862163e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.784325449494645,       !- Vertex 4 Xcoordinate
    -1.862163e+00,            !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301862_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    30.784325449494645,       !- Vertex 1 Xcoordinate
    -1.862163e+00,            !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    30.784325449494645,       !- Vertex 2 Xcoordinate
    -1.862163e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.60800682543777,        !- Vertex 3 Xcoordinate
    -28.14058351609856,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.60800682543777,        !- Vertex 4 Xcoordinate
    -28.14058351609856,       !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301862_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    16.60800682543777,        !- Vertex 1 Xcoordinate
    -28.14058351609856,       !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    16.60800682543777,        !- Vertex 2 Xcoordinate
    -28.14058351609856,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.889245365862735,       !- Vertex 3 Xcoordinate
    -25.05534862820059,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.889245365862735,       !- Vertex 4 Xcoordinate
    -25.05534862820059,       !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301810_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    65.41227899107616,        !- Vertex 1 Xcoordinate
    31.999191449023783,       !- Vertex 1 Ycoordinate
    70.1,                     !- Vertex 1 Zcoordinate
    65.41227899107616,        !- Vertex 2 Xcoordinate
    31.999191449023783,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    52.613102788687684,       !- Vertex 3 Xcoordinate
    7.664095071144402,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    52.613102788687684,       !- Vertex 4 Xcoordinate
    7.664095071144402,        !- Vertex 4 Ycoordinate
    70.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301810_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    52.613102788687684,       !- Vertex 1 Xcoordinate
    7.664095071144402,        !- Vertex 1 Ycoordinate
    70.1,                     !- Vertex 1 Zcoordinate
    52.613102788687684,       !- Vertex 2 Xcoordinate
    7.664095071144402,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.68631717131939,        !- Vertex 3 Xcoordinate
    16.566941398195922,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.68631717131939,        !- Vertex 4 Xcoordinate
    16.566941398195922,       !- Vertex 4 Ycoordinate
    70.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301810_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    35.68631717131939,        !- Vertex 1 Xcoordinate
    16.566941398195922,       !- Vertex 1 Ycoordinate
    70.1,                     !- Vertex 1 Zcoordinate
    35.68631717131939,        !- Vertex 2 Xcoordinate
    16.566941398195922,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    48.486044016317464,       !- Vertex 3 Xcoordinate
    40.901942977681756,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    48.486044016317464,       !- Vertex 4 Xcoordinate
    40.901942977681756,       !- Vertex 4 Ycoordinate
    70.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301810_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    48.486044016317464,       !- Vertex 1 Xcoordinate
    40.901942977681756,       !- Vertex 1 Ycoordinate
    70.1,                     !- Vertex 1 Zcoordinate
    48.486044016317464,       !- Vertex 2 Xcoordinate
    40.901942977681756,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.41227899107616,        !- Vertex 3 Xcoordinate
    31.999191449023783,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    65.41227899107616,        !- Vertex 4 Xcoordinate
    31.999191449023783,       !- Vertex 4 Ycoordinate
    70.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301843_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    48.482561614364386,       !- Vertex 1 Xcoordinate
    40.89579058997333,        !- Vertex 1 Ycoordinate
    23.1,                     !- Vertex 1 Zcoordinate
    48.482561614364386,       !- Vertex 2 Xcoordinate
    40.89579058997333,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.68548907665536,        !- Vertex 3 Xcoordinate
    16.56537032779306,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.68548907665536,        !- Vertex 4 Xcoordinate
    16.56537032779306,        !- Vertex 4 Ycoordinate
    23.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301843_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    35.68548907665536,        !- Vertex 1 Xcoordinate
    16.56537032779306,        !- Vertex 1 Ycoordinate
    23.1,                     !- Vertex 1 Zcoordinate
    35.68548907665536,        !- Vertex 2 Xcoordinate
    16.56537032779306,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    29.381472999346443,       !- Vertex 3 Xcoordinate
    19.881093569099903,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    29.381472999346443,       !- Vertex 4 Xcoordinate
    19.881093569099903,       !- Vertex 4 Ycoordinate
    23.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301843_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    29.381472999346443,       !- Vertex 1 Xcoordinate
    19.881093569099903,       !- Vertex 1 Ycoordinate
    23.1,                     !- Vertex 1 Zcoordinate
    29.381472999346443,       !- Vertex 2 Xcoordinate
    19.881093569099903,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    42.17854425346013,        !- Vertex 3 Xcoordinate
    44.21151473466307,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    42.17854425346013,        !- Vertex 4 Xcoordinate
    44.21151473466307,        !- Vertex 4 Ycoordinate
    23.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301843_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    42.17854425346013,        !- Vertex 1 Xcoordinate
    44.21151473466307,        !- Vertex 1 Ycoordinate
    23.1,                     !- Vertex 1 Zcoordinate
    42.17854425346013,        !- Vertex 2 Xcoordinate
    44.21151473466307,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    48.482561614364386,       !- Vertex 3 Xcoordinate
    40.89579058997333,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    48.482561614364386,       !- Vertex 4 Xcoordinate
    40.89579058997333,        !- Vertex 4 Ycoordinate
    23.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301845_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    22.45988588721957,        !- Vertex 1 Xcoordinate
    23.517822883091867,       !- Vertex 1 Ycoordinate
    18.8,                     !- Vertex 1 Zcoordinate
    22.45988588721957,        !- Vertex 2 Xcoordinate
    23.517822883091867,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.94831672729924,        !- Vertex 3 Xcoordinate
    49.18924643099308,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.94831672729924,        !- Vertex 4 Xcoordinate
    49.18924643099308,        !- Vertex 4 Ycoordinate
    18.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301845_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    35.94831672729924,        !- Vertex 1 Xcoordinate
    49.18924643099308,        !- Vertex 1 Ycoordinate
    18.8,                     !- Vertex 1 Zcoordinate
    35.94831672729924,        !- Vertex 2 Xcoordinate
    49.18924643099308,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    42.87681376724504,        !- Vertex 3 Xcoordinate
    45.54883463308215,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    42.87681376724504,        !- Vertex 4 Xcoordinate
    45.54883463308215,        !- Vertex 4 Ycoordinate
    18.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301845_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    42.87681376724504,        !- Vertex 1 Xcoordinate
    45.54883463308215,        !- Vertex 1 Ycoordinate
    18.8,                     !- Vertex 1 Zcoordinate
    42.87681376724504,        !- Vertex 2 Xcoordinate
    45.54883463308215,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    29.388382927165367,       !- Vertex 3 Xcoordinate
    19.87741108518094,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    29.388382927165367,       !- Vertex 4 Xcoordinate
    19.87741108518094,        !- Vertex 4 Ycoordinate
    18.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301845_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    29.388382927165367,       !- Vertex 1 Xcoordinate
    19.87741108518094,        !- Vertex 1 Ycoordinate
    18.8,                     !- Vertex 1 Zcoordinate
    29.388382927165367,       !- Vertex 2 Xcoordinate
    19.87741108518094,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.45988588721957,        !- Vertex 3 Xcoordinate
    23.517822883091867,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.45988588721957,        !- Vertex 4 Xcoordinate
    23.517822883091867,       !- Vertex 4 Ycoordinate
    18.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302116_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -45.33038023940753,       !- Vertex 1 Xcoordinate
    -28.79087909590453,       !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    -45.33038023940753,       !- Vertex 2 Xcoordinate
    -28.79087909590453,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -56.16278932150453,       !- Vertex 3 Xcoordinate
    -2.294321e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -56.16278932150453,       !- Vertex 4 Xcoordinate
    -2.294321e+01,            !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302116_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -56.16278932150453,       !- Vertex 1 Xcoordinate
    -2.294321e+01,            !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    -56.16278932150453,       !- Vertex 2 Xcoordinate
    -2.294321e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -43.50029490434099,       !- Vertex 3 Xcoordinate
    0.5135288694873452,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -43.50029490434099,       !- Vertex 4 Xcoordinate
    0.5135288694873452,       !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302116_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -43.50029490434099,       !- Vertex 1 Xcoordinate
    0.5135288694873452,       !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    -43.50029490434099,       !- Vertex 2 Xcoordinate
    0.5135288694873452,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -32.66788582270965,       !- Vertex 3 Xcoordinate
    -5.334136549383402,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -32.66788582270965,       !- Vertex 4 Xcoordinate
    -5.334136549383402,       !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302116_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -32.66788582270965,       !- Vertex 1 Xcoordinate
    -5.334136549383402,       !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    -32.66788582270965,       !- Vertex 2 Xcoordinate
    -5.334136549383402,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -45.33038023940753,       !- Vertex 3 Xcoordinate
    -28.79087909590453,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -45.33038023940753,       !- Vertex 4 Xcoordinate
    -28.79087909590453,       !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

PEOPLE,
    People_way/265301886_F0_whole,    !- Name
    way/265301886_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F1_whole,    !- Name
    way/265301886_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F2_whole,    !- Name
    way/265301886_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F3_whole,    !- Name
    way/265301886_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F4_whole,    !- Name
    way/265301886_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F5_whole,    !- Name
    way/265301886_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F6_whole,    !- Name
    way/265301886_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F7_whole,    !- Name
    way/265301886_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F8_whole,    !- Name
    way/265301886_F8_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F9_whole,    !- Name
    way/265301886_F9_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F10_whole,    !- Name
    way/265301886_F10_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F11_whole,    !- Name
    way/265301886_F11_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F12_whole,    !- Name
    way/265301886_F12_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F13_whole,    !- Name
    way/265301886_F13_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265301886_F14_whole,    !- Name
    way/265301886_F14_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    Lights_way/265301886_F0_whole,    !- Name
    way/265301886_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F1_whole,    !- Name
    way/265301886_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F2_whole,    !- Name
    way/265301886_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F3_whole,    !- Name
    way/265301886_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F4_whole,    !- Name
    way/265301886_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F5_whole,    !- Name
    way/265301886_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F6_whole,    !- Name
    way/265301886_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F7_whole,    !- Name
    way/265301886_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F8_whole,    !- Name
    way/265301886_F8_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F9_whole,    !- Name
    way/265301886_F9_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F10_whole,    !- Name
    way/265301886_F10_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F11_whole,    !- Name
    way/265301886_F11_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F12_whole,    !- Name
    way/265301886_F12_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F13_whole,    !- Name
    way/265301886_F13_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265301886_F14_whole,    !- Name
    way/265301886_F14_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F0_whole,    !- Name
    way/265301886_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F1_whole,    !- Name
    way/265301886_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F2_whole,    !- Name
    way/265301886_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F3_whole,    !- Name
    way/265301886_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F4_whole,    !- Name
    way/265301886_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F5_whole,    !- Name
    way/265301886_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F6_whole,    !- Name
    way/265301886_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F7_whole,    !- Name
    way/265301886_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F8_whole,    !- Name
    way/265301886_F8_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F9_whole,    !- Name
    way/265301886_F9_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F10_whole,    !- Name
    way/265301886_F10_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F11_whole,    !- Name
    way/265301886_F11_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F12_whole,    !- Name
    way/265301886_F12_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F13_whole,    !- Name
    way/265301886_F13_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265301886_F14_whole,    !- Name
    way/265301886_F14_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F0_whole,    !- Name
    way/265301886_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F1_whole,    !- Name
    way/265301886_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F2_whole,    !- Name
    way/265301886_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F3_whole,    !- Name
    way/265301886_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F4_whole,    !- Name
    way/265301886_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F5_whole,    !- Name
    way/265301886_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F6_whole,    !- Name
    way/265301886_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F7_whole,    !- Name
    way/265301886_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F8_whole,    !- Name
    way/265301886_F8_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F9_whole,    !- Name
    way/265301886_F9_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F10_whole,    !- Name
    way/265301886_F10_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F11_whole,    !- Name
    way/265301886_F11_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F12_whole,    !- Name
    way/265301886_F12_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F13_whole,    !- Name
    way/265301886_F13_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265301886_F14_whole,    !- Name
    way/265301886_F14_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F0_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F1_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F2_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F3_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F4_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F5_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F6_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F7_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F8_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F9_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F10_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F11_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F12_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F13_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265301886_F14_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F0_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F0_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F1_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F1_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F2_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F2_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F3_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F3_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F4_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F4_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F5_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F5_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F6_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F6_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F7_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F7_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F8_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F8_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F9_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F9_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F10_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F10_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F11_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F11_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F12_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F12_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F13_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F13_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265301886_F14_whole,    !- Zone Name
    way/265301886_PVAV_Sys,    !- Template VAV System Name
    way/265301886_F14_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:SYSTEM:PACKAGEDVAV,
    way/265301886_PVAV_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    autosize,                 !- Supply Fan Minimum Flow Rate
    DrawThrough,              !- Supply Fan Placement
    0.6084,                   !- Supply Fan Total Efficiency
    1389.42,                  !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    TwoSpeedDX,               !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Setpoint Schedule Name
    12.8,                     !- Cooling Coil Design Setpoint
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.73921769704073,         !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    ,                         !- Heating Coil Setpoint Schedule Name
    10.0,                     !- Heating Coil Design Setpoint
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ProportionalMinimum,      !- Minimum Outdoor Air Control Type
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    InletVaneDampers,         !- Supply Fan PartLoad Power Coefficients
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    Warmest,                  !- Cooling Coil Setpoint Reset Type
    None,                     !- Heating Coil Setpoint Reset Type
    None,                     !- Dehumidification Control Type
    ,                         !- Dehumidification Control Zone Name
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    NonCoincident,            !- Sizing Option
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0,                      !- Return Fan Motor in Air Stream Fraction
    InletVaneDampers;         !- Return Fan PartLoad Power Coefficients

WATERHEATER:MIXED,
    DHW_Heater_MediumOffice,    !- Name
    0.3785,                   !- Tank Volume
    OpenUBEM_DHW_Setpoint,    !- Setpoint Temperature Schedule Name
    0,                        !- Deadband Temperature Difference
    ,                         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    23578,                    !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.808,                    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    way/265301886_F0_whole,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    7.56,                     !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    7.56,                     !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    6.827306e-05,             !- Peak Use Flow Rate
    OpenUBEM_DHW_FlowFrac_MediumOffice,    !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    DHW;                      !- EndUse Subcategory

WATERUSE:EQUIPMENT,
    DHW_WaterUse_MediumOffice,    !- Name
    DHW,                      !- EndUse Subcategory
    6.827306e-05,             !- Peak Flow Rate
    OpenUBEM_DHW_FlowFrac_MediumOffice,    !- Flow Rate Fraction Schedule Name
    OpenUBEM_DHW_Setpoint,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    way/265301886_F0_whole,    !- Zone Name
    OpenUBEM_DHW_SensibleFrac,    !- Sensible Fraction Schedule Name
    OpenUBEM_DHW_LatentFrac;    !- Latent Fraction Schedule Name

WATERUSE:CONNECTIONS,
    DHW_WaterConn_MediumOffice,    !- Name
    ,                         !- Inlet Node Name
    ,                         !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    OpenUBEM_DHW_Setpoint,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    DHW_WaterUse_MediumOffice;    !- Water Use Equipment 1 Name

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    HTML,                     !- Column Separator
    None;                     !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Electric Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:NaturalGas,       !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Cooking:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Electricity:Facility,     !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    NaturalGas:Facility,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data