!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    OpenUBEM_Building,        !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    New.York-Central.Park.Obs-Belvedere.Castle,    !- Name
    40.77889,                 !- Latitude
    -73.96917,                !- Longitude
    -5,                       !- Time Zone
    48;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:WATERMAINSTEMPERATURE,
    CorrelationFromWeatherFile;    !- Calculation Method

SCHEDULE:COMPACT,
    Occupancy_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 0.0,        !- Field 3
    Until: 07:00, 0.1,        !- Field 4
    Until: 08:00, 0.2,        !- Field 5
    Until: 12:00, 0.95,       !- Field 6
    Until: 13:00, 0.5,        !- Field 7
    Until: 17:00, 0.95,       !- Field 8
    Until: 18:00, 0.3,        !- Field 9
    Until: 22:00, 0.1,        !- Field 10
    Until: 24:00, 0.05,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 0.0,        !- Field 13
    Until: 08:00, 0.1,        !- Field 14
    Until: 12:00, 0.3,        !- Field 15
    Until: 17:00, 0.1,        !- Field 16
    Until: 19:00, 0.05,       !- Field 17
    Until: 24:00, 0.0,        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 0.0,        !- Field 20
    Until: 18:00, 0.05,       !- Field 21
    Until: 24:00, 0.0;        !- Field 22

SCHEDULE:COMPACT,
    Lighting_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00, 0.04184,    !- Field 3
    Until: 07:00, 0.08368,    !- Field 4
    Until: 08:00, 0.25105,    !- Field 5
    Until: 17:00, 0.75314,    !- Field 6
    Until: 18:00, 0.41841,    !- Field 7
    Until: 20:00, 0.25105,    !- Field 8
    Until: 22:00, 0.16736,    !- Field 9
    Until: 23:00, 0.08368,    !- Field 10
    Until: 24:00, 0.04184,    !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 0.04184,    !- Field 13
    Until: 08:00, 0.08368,    !- Field 14
    Until: 12:00, 0.25105,    !- Field 15
    Until: 17:00, 0.12552,    !- Field 16
    Until: 24:00, 0.04184,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00, 0.04184;    !- Field 19

SCHEDULE:COMPACT,
    Equipment_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 0.3076738408,    !- Field 3
    Until: 08:00, 0.381234796,    !- Field 4
    Until: 12:00, 0.857778291,    !- Field 5
    Until: 13:00, 0.762469592,    !- Field 6
    Until: 17:00, 0.857778291,    !- Field 7
    Until: 18:00, 0.476543495,    !- Field 8
    Until: 24:00, 0.381234796,    !- Field 9
    For: Saturday,            !- Field 10
    Until: 06:00, 0.2307553806,    !- Field 11
    Until: 08:00, 0.381234796,    !- Field 12
    Until: 12:00, 0.476543495,    !- Field 13
    Until: 17:00, 0.3335804465,    !- Field 14
    Until: 19:00, 0.285926097,    !- Field 15
    Until: 24:00, 0.2307553806,    !- Field 16
    For: AllOtherDays,        !- Field 17
    Until: 06:00, 0.2307553806,    !- Field 18
    Until: 18:00, 0.285926097,    !- Field 19
    Until: 24:00, 0.2307553806;    !- Field 20

SCHEDULE:COMPACT,
    Heating_Setpoint_MediumOffice,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 15.6,       !- Field 3
    Until: 07:00, 21.1,       !- Field 4
    Until: 08:00, 21.1,       !- Field 5
    Until: 12:00, 21.1,       !- Field 6
    Until: 13:00, 21.1,       !- Field 7
    Until: 17:00, 21.1,       !- Field 8
    Until: 19:00, 21.1,       !- Field 9
    Until: 24:00, 15.6,       !- Field 10
    For: Saturday,            !- Field 11
    Until: 06:00, 15.6,       !- Field 12
    Until: 08:00, 21.1,       !- Field 13
    Until: 12:00, 21.1,       !- Field 14
    Until: 17:00, 21.1,       !- Field 15
    Until: 19:00, 21.1,       !- Field 16
    Until: 24:00, 15.6,       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 06:00, 15.6,       !- Field 19
    Until: 18:00, 21.1,       !- Field 20
    Until: 24:00, 15.6;       !- Field 21

SCHEDULE:COMPACT,
    Cooling_Setpoint_MediumOffice,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 29.4,       !- Field 3
    Until: 07:00, 23.9,       !- Field 4
    Until: 08:00, 23.9,       !- Field 5
    Until: 12:00, 23.9,       !- Field 6
    Until: 13:00, 23.9,       !- Field 7
    Until: 17:00, 23.9,       !- Field 8
    Until: 18:00, 23.9,       !- Field 9
    Until: 22:00, 23.9,       !- Field 10
    Until: 24:00, 23.9,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 29.4,       !- Field 13
    Until: 08:00, 23.9,       !- Field 14
    Until: 12:00, 23.9,       !- Field 15
    Until: 17:00, 23.9,       !- Field 16
    Until: 19:00, 23.9,       !- Field 17
    Until: 24:00, 29.4,       !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 29.4,       !- Field 20
    Until: 18:00, 23.9,       !- Field 21
    Until: 24:00, 29.4;       !- Field 22

SCHEDULE:COMPACT,
    Infiltration_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 1.0,        !- Field 3
    Until: 07:00, 0.25,       !- Field 4
    Until: 08:00, 0.25,       !- Field 5
    Until: 12:00, 0.25,       !- Field 6
    Until: 13:00, 0.25,       !- Field 7
    Until: 17:00, 0.25,       !- Field 8
    Until: 18:00, 0.25,       !- Field 9
    Until: 22:00, 0.25,       !- Field 10
    Until: 24:00, 0.25,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 1.0,        !- Field 13
    Until: 08:00, 0.25,       !- Field 14
    Until: 12:00, 0.25,       !- Field 15
    Until: 17:00, 0.25,       !- Field 16
    Until: 19:00, 0.25,       !- Field 17
    Until: 24:00, 1.0,        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 1.0,        !- Field 20
    Until: 18:00, 0.25,       !- Field 21
    Until: 24:00, 1.0;        !- Field 22

Schedule:Constant,
    Activity_Level,           !- Name
    ,                         !- Schedule Type Limits Name
    120;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_Setpoint,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_FlowFrac_MediumOffice,    !- Name
    ,                         !- Schedule Type Limits Name
    0.164889;                 !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_SensibleFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_LatentFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Roof_Assembly,            !- Name
    MediumRough,              !- Roughness
    3.4722222222222223,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Wall_Assembly,            !- Name
    MediumRough,              !- Roughness
    1.7391304347826089,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Floor_Assembly,           !- Name
    MediumRough,              !- Roughness
    1.949317738791423,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Window_Material,          !- Name
    3.236,                    !- UFactor
    0.36,                     !- Solar Heat Gain Coefficient
    0.6;                      !- Visible Transmittance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    Roof_Construction,        !- Name
    Roof_Assembly;            !- Outside Layer

CONSTRUCTION,
    Wall_Construction,        !- Name
    Wall_Assembly;            !- Outside Layer

CONSTRUCTION,
    Floor_Construction,       !- Name
    Floor_Assembly;           !- Outside Layer

CONSTRUCTION,
    Window_Construction,      !- Name
    Window_Material;          !- Outside Layer

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

ZONE,
    way/265302098_F0_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302098_F1_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302098_F2_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302098_F3_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302098_F4_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302098_F5_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302098_F6_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302098_F7_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.5877125976840034,       !- Vertex 1 Xcoordinate
    15.23904686793685,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.5877125976840034,       !- Vertex 2 Xcoordinate
    15.23904686793685,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.404510913649574,       !- Vertex 3 Xcoordinate
    8.947637745179236,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.404510913649574,       !- Vertex 4 Xcoordinate
    8.947637745179236,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913649574,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    12.404510913649574,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.876946e-01,            !- Vertex 3 Xcoordinate
    -1.523905e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5.876946e-01,            !- Vertex 4 Xcoordinate
    -1.523905e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.240452e+01,            !- Vertex 1 Xcoordinate
    -8.94761713128537,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.240452e+01,            !- Vertex 2 Xcoordinate
    -8.94761713128537,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5877125976840034,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5877125976840034,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F0_whole,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.404510913649574,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5877125976840034,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.5877125976840034,       !- Vertex 1 Xcoordinate
    15.23904686793685,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    0.5877125976840034,       !- Vertex 2 Xcoordinate
    15.23904686793685,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    12.404510913649574,       !- Vertex 3 Xcoordinate
    8.947637745179236,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    12.404510913649574,       !- Vertex 4 Xcoordinate
    8.947637745179236,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913649574,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    12.404510913649574,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -5.876946e-01,            !- Vertex 3 Xcoordinate
    -1.523905e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -5.876946e-01,            !- Vertex 4 Xcoordinate
    -1.523905e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.240452e+01,            !- Vertex 1 Xcoordinate
    -8.94761713128537,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.240452e+01,            !- Vertex 2 Xcoordinate
    -8.94761713128537,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.5877125976840034,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.5877125976840034,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.5877125976840034,       !- Vertex 1 Xcoordinate
    15.23904686793685,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    0.5877125976840034,       !- Vertex 2 Xcoordinate
    15.23904686793685,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    12.404510913649574,       !- Vertex 3 Xcoordinate
    8.947637745179236,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    12.404510913649574,       !- Vertex 4 Xcoordinate
    8.947637745179236,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913649574,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    12.404510913649574,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -5.876946e-01,            !- Vertex 3 Xcoordinate
    -1.523905e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -5.876946e-01,            !- Vertex 4 Xcoordinate
    -1.523905e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.240452e+01,            !- Vertex 1 Xcoordinate
    -8.94761713128537,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.240452e+01,            !- Vertex 2 Xcoordinate
    -8.94761713128537,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    0.5877125976840034,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    0.5877125976840034,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.5877125976840034,       !- Vertex 1 Xcoordinate
    15.23904686793685,        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    0.5877125976840034,       !- Vertex 2 Xcoordinate
    15.23904686793685,        !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    12.404510913649574,       !- Vertex 3 Xcoordinate
    8.947637745179236,        !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    12.404510913649574,       !- Vertex 4 Xcoordinate
    8.947637745179236,        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913649574,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    12.404510913649574,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -5.876946e-01,            !- Vertex 3 Xcoordinate
    -1.523905e+01,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -5.876946e-01,            !- Vertex 4 Xcoordinate
    -1.523905e+01,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.240452e+01,            !- Vertex 1 Xcoordinate
    -8.94761713128537,        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    -1.240452e+01,            !- Vertex 2 Xcoordinate
    -8.94761713128537,        !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    0.5877125976840034,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    0.5877125976840034,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.5877125976840034,       !- Vertex 1 Xcoordinate
    15.23904686793685,        !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    0.5877125976840034,       !- Vertex 2 Xcoordinate
    15.23904686793685,        !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    12.404510913649574,       !- Vertex 3 Xcoordinate
    8.947637745179236,        !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    12.404510913649574,       !- Vertex 4 Xcoordinate
    8.947637745179236,        !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913649574,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    12.404510913649574,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -5.876946e-01,            !- Vertex 3 Xcoordinate
    -1.523905e+01,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -5.876946e-01,            !- Vertex 4 Xcoordinate
    -1.523905e+01,            !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.240452e+01,            !- Vertex 1 Xcoordinate
    -8.94761713128537,        !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -1.240452e+01,            !- Vertex 2 Xcoordinate
    -8.94761713128537,        !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    0.5877125976840034,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    0.5877125976840034,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.5877125976840034,       !- Vertex 1 Xcoordinate
    15.23904686793685,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    0.5877125976840034,       !- Vertex 2 Xcoordinate
    15.23904686793685,        !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    12.404510913649574,       !- Vertex 3 Xcoordinate
    8.947637745179236,        !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    12.404510913649574,       !- Vertex 4 Xcoordinate
    8.947637745179236,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913649574,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    12.404510913649574,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -5.876946e-01,            !- Vertex 3 Xcoordinate
    -1.523905e+01,            !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -5.876946e-01,            !- Vertex 4 Xcoordinate
    -1.523905e+01,            !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.240452e+01,            !- Vertex 1 Xcoordinate
    -8.94761713128537,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    -1.240452e+01,            !- Vertex 2 Xcoordinate
    -8.94761713128537,        !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    0.5877125976840034,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    0.5877125976840034,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.5877125976840034,       !- Vertex 1 Xcoordinate
    15.23904686793685,        !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    0.5877125976840034,       !- Vertex 2 Xcoordinate
    15.23904686793685,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    12.404510913649574,       !- Vertex 3 Xcoordinate
    8.947637745179236,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    12.404510913649574,       !- Vertex 4 Xcoordinate
    8.947637745179236,        !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913649574,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    12.404510913649574,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -5.876946e-01,            !- Vertex 3 Xcoordinate
    -1.523905e+01,            !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -5.876946e-01,            !- Vertex 4 Xcoordinate
    -1.523905e+01,            !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.240452e+01,            !- Vertex 1 Xcoordinate
    -8.94761713128537,        !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    -1.240452e+01,            !- Vertex 2 Xcoordinate
    -8.94761713128537,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    0.5877125976840034,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    0.5877125976840034,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.5877125976840034,       !- Vertex 1 Xcoordinate
    15.23904686793685,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    0.5877125976840034,       !- Vertex 2 Xcoordinate
    15.23904686793685,        !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    12.404510913649574,       !- Vertex 3 Xcoordinate
    8.947637745179236,        !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    12.404510913649574,       !- Vertex 4 Xcoordinate
    8.947637745179236,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 7 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913649574,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    12.404510913649574,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -5.876946e-01,            !- Vertex 3 Xcoordinate
    -1.523905e+01,            !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -5.876946e-01,            !- Vertex 4 Xcoordinate
    -1.523905e+01,            !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 7 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 7 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302098_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.240452e+01,            !- Vertex 1 Xcoordinate
    -8.94761713128537,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    -1.240452e+01,            !- Vertex 2 Xcoordinate
    -8.94761713128537,        !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    0.5877125976840034,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    0.5877125976840034,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 7 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/265302098_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913649574,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    0.5877125976840034,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913416743,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.5877125975675881,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    12.404510913416743,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.5877125975675881,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913416743,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    0.5877125975675881,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    12.404510913416743,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    0.5877125975675881,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913416743,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    0.5877125975675881,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    12.404510913416743,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    0.5877125975675881,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913416743,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    0.5877125975675881,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    12.404510913416743,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    0.5877125975675881,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913416743,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    0.5877125975675881,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    12.404510913416743,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    0.5877125975675881,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 5 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913416743,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    0.5877125975675881,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 6 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F6_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    12.404510913416743,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    0.5877125975675881,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 6 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F6_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 7 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.404510913416743,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    -5.876946e-01,            !- Vertex 2 Xcoordinate
    -1.523905e+01,            !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -1.240452e+01,            !- Vertex 3 Xcoordinate
    -8.94761713128537,        !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    0.5877125975675881,       !- Vertex 4 Xcoordinate
    15.23904686793685,        !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302098_whole Storey 7 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302098_F7_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302098_whole Storey 6 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.876946e-01,            !- Vertex 1 Xcoordinate
    -1.523905e+01,            !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    12.404510913416743,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    0.5877125975675881,       !- Vertex 3 Xcoordinate
    15.23904686793685,        !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -1.240452e+01,            !- Vertex 4 Xcoordinate
    -8.94761713128537,        !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 0 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.5936209968419863,       !- Vertex 1 Xcoordinate
    15.23590116337547,        !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    0.5936209968419863,       !- Vertex 2 Xcoordinate
    15.23590116337547,        !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    12.398602514491591,       !- Vertex 3 Xcoordinate
    8.950783449740616,        !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    12.398602514491591,       !- Vertex 4 Xcoordinate
    8.950783449740616,        !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.398014810880937,       !- Vertex 1 Xcoordinate
    8.935544402724132,        !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    12.398014810880937,       !- Vertex 2 Xcoordinate
    8.935544402724132,        !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    -5.811985e-01,            !- Vertex 3 Xcoordinate
    -1.522695e+01,            !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    -5.811985e-01,            !- Vertex 4 Xcoordinate
    -1.522695e+01,            !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 0 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -5.936030e-01,            !- Vertex 1 Xcoordinate
    -1.523590e+01,            !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    -5.936030e-01,            !- Vertex 2 Xcoordinate
    -1.523590e+01,            !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    -1.239861e+01,            !- Vertex 3 Xcoordinate
    -8.950762846302242,       !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    -1.239861e+01,            !- Vertex 4 Xcoordinate
    -8.950762846302242,       !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.239802e+01,            !- Vertex 1 Xcoordinate
    -8.935523799285757,       !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    -1.239802e+01,            !- Vertex 2 Xcoordinate
    -8.935523799285757,       !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    0.5812164818295278,       !- Vertex 3 Xcoordinate
    15.226953535937238,       !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    0.5812164818295278,       !- Vertex 4 Xcoordinate
    15.226953535937238,       !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 1 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.5936209968419863,       !- Vertex 1 Xcoordinate
    15.23590116337547,        !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    0.5936209968419863,       !- Vertex 2 Xcoordinate
    15.23590116337547,        !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    12.398602514491591,       !- Vertex 3 Xcoordinate
    8.950783449740616,        !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    12.398602514491591,       !- Vertex 4 Xcoordinate
    8.950783449740616,        !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.398014810880937,       !- Vertex 1 Xcoordinate
    8.935544402724132,        !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    12.398014810880937,       !- Vertex 2 Xcoordinate
    8.935544402724132,        !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    -5.811985e-01,            !- Vertex 3 Xcoordinate
    -1.522695e+01,            !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    -5.811985e-01,            !- Vertex 4 Xcoordinate
    -1.522695e+01,            !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 1 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -5.936030e-01,            !- Vertex 1 Xcoordinate
    -1.523590e+01,            !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    -5.936030e-01,            !- Vertex 2 Xcoordinate
    -1.523590e+01,            !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    -1.239861e+01,            !- Vertex 3 Xcoordinate
    -8.950762846302242,       !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    -1.239861e+01,            !- Vertex 4 Xcoordinate
    -8.950762846302242,       !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 1 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.239802e+01,            !- Vertex 1 Xcoordinate
    -8.935523799285757,       !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    -1.239802e+01,            !- Vertex 2 Xcoordinate
    -8.935523799285757,       !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    0.5812164818295278,       !- Vertex 3 Xcoordinate
    15.226953535937238,       !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    0.5812164818295278,       !- Vertex 4 Xcoordinate
    15.226953535937238,       !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 2 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.5936209968419863,       !- Vertex 1 Xcoordinate
    15.23590116337547,        !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    0.5936209968419863,       !- Vertex 2 Xcoordinate
    15.23590116337547,        !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    12.398602514491591,       !- Vertex 3 Xcoordinate
    8.950783449740616,        !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    12.398602514491591,       !- Vertex 4 Xcoordinate
    8.950783449740616,        !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.398014810880937,       !- Vertex 1 Xcoordinate
    8.935544402724132,        !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    12.398014810880937,       !- Vertex 2 Xcoordinate
    8.935544402724132,        !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    -5.811985e-01,            !- Vertex 3 Xcoordinate
    -1.522695e+01,            !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    -5.811985e-01,            !- Vertex 4 Xcoordinate
    -1.522695e+01,            !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 2 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -5.936030e-01,            !- Vertex 1 Xcoordinate
    -1.523590e+01,            !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    -5.936030e-01,            !- Vertex 2 Xcoordinate
    -1.523590e+01,            !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    -1.239861e+01,            !- Vertex 3 Xcoordinate
    -8.950762846302242,       !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    -1.239861e+01,            !- Vertex 4 Xcoordinate
    -8.950762846302242,       !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 2 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.239802e+01,            !- Vertex 1 Xcoordinate
    -8.935523799285757,       !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    -1.239802e+01,            !- Vertex 2 Xcoordinate
    -8.935523799285757,       !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    0.5812164818295278,       !- Vertex 3 Xcoordinate
    15.226953535937238,       !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    0.5812164818295278,       !- Vertex 4 Xcoordinate
    15.226953535937238,       !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.5936209968419863,       !- Vertex 1 Xcoordinate
    15.23590116337547,        !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    0.5936209968419863,       !- Vertex 2 Xcoordinate
    15.23590116337547,        !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    12.398602514491591,       !- Vertex 3 Xcoordinate
    8.950783449740616,        !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    12.398602514491591,       !- Vertex 4 Xcoordinate
    8.950783449740616,        !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 3 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.398014810880937,       !- Vertex 1 Xcoordinate
    8.935544402724132,        !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    12.398014810880937,       !- Vertex 2 Xcoordinate
    8.935544402724132,        !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    -5.811985e-01,            !- Vertex 3 Xcoordinate
    -1.522695e+01,            !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    -5.811985e-01,            !- Vertex 4 Xcoordinate
    -1.522695e+01,            !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 3 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -5.936030e-01,            !- Vertex 1 Xcoordinate
    -1.523590e+01,            !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    -5.936030e-01,            !- Vertex 2 Xcoordinate
    -1.523590e+01,            !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    -1.239861e+01,            !- Vertex 3 Xcoordinate
    -8.950762846302242,       !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    -1.239861e+01,            !- Vertex 4 Xcoordinate
    -8.950762846302242,       !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.239802e+01,            !- Vertex 1 Xcoordinate
    -8.935523799285757,       !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    -1.239802e+01,            !- Vertex 2 Xcoordinate
    -8.935523799285757,       !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    0.5812164818295278,       !- Vertex 3 Xcoordinate
    15.226953535937238,       !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    0.5812164818295278,       !- Vertex 4 Xcoordinate
    15.226953535937238,       !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.5936209968419863,       !- Vertex 1 Xcoordinate
    15.23590116337547,        !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    0.5936209968419863,       !- Vertex 2 Xcoordinate
    15.23590116337547,        !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    12.398602514491591,       !- Vertex 3 Xcoordinate
    8.950783449740616,        !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    12.398602514491591,       !- Vertex 4 Xcoordinate
    8.950783449740616,        !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 4 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.398014810880937,       !- Vertex 1 Xcoordinate
    8.935544402724132,        !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    12.398014810880937,       !- Vertex 2 Xcoordinate
    8.935544402724132,        !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    -5.811985e-01,            !- Vertex 3 Xcoordinate
    -1.522695e+01,            !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    -5.811985e-01,            !- Vertex 4 Xcoordinate
    -1.522695e+01,            !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 4 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 4 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -5.936030e-01,            !- Vertex 1 Xcoordinate
    -1.523590e+01,            !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    -5.936030e-01,            !- Vertex 2 Xcoordinate
    -1.523590e+01,            !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    -1.239861e+01,            !- Vertex 3 Xcoordinate
    -8.950762846302242,       !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    -1.239861e+01,            !- Vertex 4 Xcoordinate
    -8.950762846302242,       !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.239802e+01,            !- Vertex 1 Xcoordinate
    -8.935523799285757,       !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    -1.239802e+01,            !- Vertex 2 Xcoordinate
    -8.935523799285757,       !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    0.5812164818295278,       !- Vertex 3 Xcoordinate
    15.226953535937238,       !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    0.5812164818295278,       !- Vertex 4 Xcoordinate
    15.226953535937238,       !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.5936209968419863,       !- Vertex 1 Xcoordinate
    15.23590116337547,        !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    0.5936209968419863,       !- Vertex 2 Xcoordinate
    15.23590116337547,        !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    12.398602514491591,       !- Vertex 3 Xcoordinate
    8.950783449740616,        !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    12.398602514491591,       !- Vertex 4 Xcoordinate
    8.950783449740616,        !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 5 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 5 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.398014810880937,       !- Vertex 1 Xcoordinate
    8.935544402724132,        !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    12.398014810880937,       !- Vertex 2 Xcoordinate
    8.935544402724132,        !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    -5.811985e-01,            !- Vertex 3 Xcoordinate
    -1.522695e+01,            !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    -5.811985e-01,            !- Vertex 4 Xcoordinate
    -1.522695e+01,            !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 5 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 5 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -5.936030e-01,            !- Vertex 1 Xcoordinate
    -1.523590e+01,            !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    -5.936030e-01,            !- Vertex 2 Xcoordinate
    -1.523590e+01,            !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    -1.239861e+01,            !- Vertex 3 Xcoordinate
    -8.950762846302242,       !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    -1.239861e+01,            !- Vertex 4 Xcoordinate
    -8.950762846302242,       !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.239802e+01,            !- Vertex 1 Xcoordinate
    -8.935523799285757,       !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    -1.239802e+01,            !- Vertex 2 Xcoordinate
    -8.935523799285757,       !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    0.5812164818295278,       !- Vertex 3 Xcoordinate
    15.226953535937238,       !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    0.5812164818295278,       !- Vertex 4 Xcoordinate
    15.226953535937238,       !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.5936209968419863,       !- Vertex 1 Xcoordinate
    15.23590116337547,        !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    0.5936209968419863,       !- Vertex 2 Xcoordinate
    15.23590116337547,        !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    12.398602514491591,       !- Vertex 3 Xcoordinate
    8.950783449740616,        !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    12.398602514491591,       !- Vertex 4 Xcoordinate
    8.950783449740616,        !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 6 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 6 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.398014810880937,       !- Vertex 1 Xcoordinate
    8.935544402724132,        !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    12.398014810880937,       !- Vertex 2 Xcoordinate
    8.935544402724132,        !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    -5.811985e-01,            !- Vertex 3 Xcoordinate
    -1.522695e+01,            !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    -5.811985e-01,            !- Vertex 4 Xcoordinate
    -1.522695e+01,            !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 6 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 6 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -5.936030e-01,            !- Vertex 1 Xcoordinate
    -1.523590e+01,            !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    -5.936030e-01,            !- Vertex 2 Xcoordinate
    -1.523590e+01,            !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    -1.239861e+01,            !- Vertex 3 Xcoordinate
    -8.950762846302242,       !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    -1.239861e+01,            !- Vertex 4 Xcoordinate
    -8.950762846302242,       !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.239802e+01,            !- Vertex 1 Xcoordinate
    -8.935523799285757,       !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    -1.239802e+01,            !- Vertex 2 Xcoordinate
    -8.935523799285757,       !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    0.5812164818295278,       !- Vertex 3 Xcoordinate
    15.226953535937238,       !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    0.5812164818295278,       !- Vertex 4 Xcoordinate
    15.226953535937238,       !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.5936209968419863,       !- Vertex 1 Xcoordinate
    15.23590116337547,        !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    0.5936209968419863,       !- Vertex 2 Xcoordinate
    15.23590116337547,        !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    12.398602514491591,       !- Vertex 3 Xcoordinate
    8.950783449740616,        !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    12.398602514491591,       !- Vertex 4 Xcoordinate
    8.950783449740616,        !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 7 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 7 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.398014810880937,       !- Vertex 1 Xcoordinate
    8.935544402724132,        !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    12.398014810880937,       !- Vertex 2 Xcoordinate
    8.935544402724132,        !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    -5.811985e-01,            !- Vertex 3 Xcoordinate
    -1.522695e+01,            !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    -5.811985e-01,            !- Vertex 4 Xcoordinate
    -1.522695e+01,            !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 7 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 7 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -5.936030e-01,            !- Vertex 1 Xcoordinate
    -1.523590e+01,            !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    -5.936030e-01,            !- Vertex 2 Xcoordinate
    -1.523590e+01,            !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    -1.239861e+01,            !- Vertex 3 Xcoordinate
    -8.950762846302242,       !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    -1.239861e+01,            !- Vertex 4 Xcoordinate
    -8.950762846302242,       !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302098_whole Storey 7 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302098_whole Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.239802e+01,            !- Vertex 1 Xcoordinate
    -8.935523799285757,       !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    -1.239802e+01,            !- Vertex 2 Xcoordinate
    -8.935523799285757,       !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    0.5812164818295278,       !- Vertex 3 Xcoordinate
    15.226953535937238,       !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    0.5812164818295278,       !- Vertex 4 Xcoordinate
    15.226953535937238,       !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301916_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    15.185852857772261,       !- Vertex 1 Xcoordinate
    -44.61058087460697,       !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    15.185852857772261,       !- Vertex 2 Xcoordinate
    -44.61058087460697,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.1675866374280304,       !- Vertex 3 Xcoordinate
    -70.60770103149116,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.1675866374280304,       !- Vertex 4 Xcoordinate
    -70.60770103149116,       !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301916_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    1.1675866374280304,       !- Vertex 1 Xcoordinate
    -70.60770103149116,       !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    1.1675866374280304,       !- Vertex 2 Xcoordinate
    -70.60770103149116,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.214904128341004,       !- Vertex 3 Xcoordinate
    -67.16613240167499,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5.214904128341004,       !- Vertex 4 Xcoordinate
    -67.16613240167499,       !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301916_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -5.214904128341004,       !- Vertex 1 Xcoordinate
    -67.16613240167499,       !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    -5.214904128341004,       !- Vertex 2 Xcoordinate
    -67.16613240167499,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.803362092352472,        !- Vertex 3 Xcoordinate
    -4.116901e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.803362092352472,        !- Vertex 4 Xcoordinate
    -4.116901e+01,            !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301916_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    8.803362092352472,        !- Vertex 1 Xcoordinate
    -4.116901e+01,            !- Vertex 1 Ycoordinate
    17.2,                     !- Vertex 1 Zcoordinate
    8.803362092352472,        !- Vertex 2 Xcoordinate
    -4.116901e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.185852857772261,       !- Vertex 3 Xcoordinate
    -44.61058087460697,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.185852857772261,       !- Vertex 4 Xcoordinate
    -44.61058087460697,       !- Vertex 4 Ycoordinate
    17.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301926_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.087243e+01,            !- Vertex 1 Xcoordinate
    -62.58865450695157,       !- Vertex 1 Ycoordinate
    17,                       !- Vertex 1 Zcoordinate
    -1.087243e+01,            !- Vertex 2 Xcoordinate
    -62.58865450695157,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5099270074861124,       !- Vertex 3 Xcoordinate
    -3.777401e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5099270074861124,       !- Vertex 4 Xcoordinate
    -3.777401e+01,            !- Vertex 4 Ycoordinate
    17;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301926_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    2.5099270074861124,       !- Vertex 1 Xcoordinate
    -3.777401e+01,            !- Vertex 1 Ycoordinate
    17,                       !- Vertex 1 Zcoordinate
    2.5099270074861124,       !- Vertex 2 Xcoordinate
    -3.777401e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.815326911630109,        !- Vertex 3 Xcoordinate
    -41.17437550332397,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.815326911630109,        !- Vertex 4 Xcoordinate
    -41.17437550332397,       !- Vertex 4 Ycoordinate
    17;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301926_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    8.815326911630109,        !- Vertex 1 Xcoordinate
    -41.17437550332397,       !- Vertex 1 Ycoordinate
    17,                       !- Vertex 1 Zcoordinate
    8.815326911630109,        !- Vertex 2 Xcoordinate
    -41.17437550332397,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.567953918711282,       !- Vertex 3 Xcoordinate
    -65.98894425015897,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.567953918711282,       !- Vertex 4 Xcoordinate
    -65.98894425015897,       !- Vertex 4 Ycoordinate
    17;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301926_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -4.567953918711282,       !- Vertex 1 Xcoordinate
    -65.98894425015897,       !- Vertex 1 Ycoordinate
    17,                       !- Vertex 1 Zcoordinate
    -4.567953918711282,       !- Vertex 2 Xcoordinate
    -65.98894425015897,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.087243e+01,            !- Vertex 3 Xcoordinate
    -62.58865450695157,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.087243e+01,            !- Vertex 4 Xcoordinate
    -62.58865450695157,       !- Vertex 4 Ycoordinate
    17;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302103_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -6.040231e-01,            !- Vertex 1 Xcoordinate
    -1.526885e+01,            !- Vertex 1 Ycoordinate
    43.4,                     !- Vertex 1 Zcoordinate
    -6.040231e-01,            !- Vertex 2 Xcoordinate
    -1.526885e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.404510913649574,       !- Vertex 3 Xcoordinate
    8.947637745179236,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.404510913649574,       !- Vertex 4 Xcoordinate
    8.947637745179236,        !- Vertex 4 Ycoordinate
    43.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302103_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    12.404510913649574,       !- Vertex 1 Xcoordinate
    8.947637745179236,        !- Vertex 1 Ycoordinate
    43.4,                     !- Vertex 1 Zcoordinate
    12.404510913649574,       !- Vertex 2 Xcoordinate
    8.947637745179236,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.12023478304036,        !- Vertex 3 Xcoordinate
    3.1917194351553917,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.12023478304036,        !- Vertex 4 Xcoordinate
    3.1917194351553917,       !- Vertex 4 Ycoordinate
    43.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302103_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    23.12023478304036,        !- Vertex 1 Xcoordinate
    3.1917194351553917,       !- Vertex 1 Ycoordinate
    43.4,                     !- Vertex 1 Zcoordinate
    23.12023478304036,        !- Vertex 2 Xcoordinate
    3.1917194351553917,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.11187516944483,        !- Vertex 3 Xcoordinate
    -2.102504e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.11187516944483,        !- Vertex 4 Xcoordinate
    -2.102504e+01,            !- Vertex 4 Ycoordinate
    43.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302103_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    10.11187516944483,        !- Vertex 1 Xcoordinate
    -2.102504e+01,            !- Vertex 1 Ycoordinate
    43.4,                     !- Vertex 1 Zcoordinate
    10.11187516944483,        !- Vertex 2 Xcoordinate
    -2.102504e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.040231e-01,            !- Vertex 3 Xcoordinate
    -1.526885e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.040231e-01,            !- Vertex 4 Xcoordinate
    -1.526885e+01,            !- Vertex 4 Ycoordinate
    43.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301969_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -4.328556e+01,            !- Vertex 1 Xcoordinate
    -47.15236945170909,       !- Vertex 1 Ycoordinate
    18.1,                     !- Vertex 1 Zcoordinate
    -4.328556e+01,            !- Vertex 2 Xcoordinate
    -47.15236945170909,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.904388e+01,            !- Vertex 3 Xcoordinate
    -2.075307e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.904388e+01,            !- Vertex 4 Xcoordinate
    -2.075307e+01,            !- Vertex 4 Ycoordinate
    18.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301969_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.904388e+01,            !- Vertex 1 Xcoordinate
    -2.075307e+01,            !- Vertex 1 Ycoordinate
    18.1,                     !- Vertex 1 Zcoordinate
    -2.904388e+01,            !- Vertex 2 Xcoordinate
    -2.075307e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.336747e+01,            !- Vertex 3 Xcoordinate
    -23.81556566338986,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.336747e+01,            !- Vertex 4 Xcoordinate
    -23.81556566338986,       !- Vertex 4 Ycoordinate
    18.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301969_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.336747e+01,            !- Vertex 1 Xcoordinate
    -23.81556566338986,       !- Vertex 1 Ycoordinate
    18.1,                     !- Vertex 1 Zcoordinate
    -2.336747e+01,            !- Vertex 2 Xcoordinate
    -23.81556566338986,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -37.6091437228024,        !- Vertex 3 Xcoordinate
    -50.21486434247345,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -37.6091437228024,        !- Vertex 4 Xcoordinate
    -50.21486434247345,       !- Vertex 4 Ycoordinate
    18.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301969_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -37.6091437228024,        !- Vertex 1 Xcoordinate
    -50.21486434247345,       !- Vertex 1 Ycoordinate
    18.1,                     !- Vertex 1 Zcoordinate
    -37.6091437228024,        !- Vertex 2 Xcoordinate
    -50.21486434247345,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.328556e+01,            !- Vertex 3 Xcoordinate
    -47.15236945170909,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.328556e+01,            !- Vertex 4 Xcoordinate
    -47.15236945170909,       !- Vertex 4 Ycoordinate
    18.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301973_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.904388e+01,            !- Vertex 1 Xcoordinate
    -2.075307e+01,            !- Vertex 1 Ycoordinate
    62.2,                     !- Vertex 1 Zcoordinate
    -2.904388e+01,            !- Vertex 2 Xcoordinate
    -2.075307e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.382271e+01,            !- Vertex 3 Xcoordinate
    -48.15778267197311,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.382271e+01,            !- Vertex 4 Xcoordinate
    -48.15778267197311,       !- Vertex 4 Ycoordinate
    62.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301973_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -4.382271e+01,            !- Vertex 1 Xcoordinate
    -48.15778267197311,       !- Vertex 1 Ycoordinate
    62.2,                     !- Vertex 1 Zcoordinate
    -4.382271e+01,            !- Vertex 2 Xcoordinate
    -48.15778267197311,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -53.78419581963681,       !- Vertex 3 Xcoordinate
    -42.78564959485084,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -53.78419581963681,       !- Vertex 4 Xcoordinate
    -42.78564959485084,       !- Vertex 4 Ycoordinate
    62.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301973_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -53.78419581963681,       !- Vertex 1 Xcoordinate
    -42.78564959485084,       !- Vertex 1 Ycoordinate
    62.2,                     !- Vertex 1 Zcoordinate
    -53.78419581963681,       !- Vertex 2 Xcoordinate
    -42.78564959485084,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -39.00536235538311,       !- Vertex 3 Xcoordinate
    -1.538094e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -39.00536235538311,       !- Vertex 4 Xcoordinate
    -1.538094e+01,            !- Vertex 4 Ycoordinate
    62.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301973_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -39.00536235538311,       !- Vertex 1 Xcoordinate
    -1.538094e+01,            !- Vertex 1 Ycoordinate
    62.2,                     !- Vertex 1 Zcoordinate
    -39.00536235538311,       !- Vertex 2 Xcoordinate
    -1.538094e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.904388e+01,            !- Vertex 3 Xcoordinate
    -2.075307e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.904388e+01,            !- Vertex 4 Xcoordinate
    -2.075307e+01,            !- Vertex 4 Ycoordinate
    62.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301979_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -58.75003489025403,       !- Vertex 1 Xcoordinate
    -40.10370035003871,       !- Vertex 1 Ycoordinate
    18.8,                     !- Vertex 1 Zcoordinate
    -58.75003489025403,       !- Vertex 2 Xcoordinate
    -40.10370035003871,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.397116e+01,            !- Vertex 3 Xcoordinate
    -1.269902e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.397116e+01,            !- Vertex 4 Xcoordinate
    -1.269902e+01,            !- Vertex 4 Ycoordinate
    18.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301979_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -4.397116e+01,            !- Vertex 1 Xcoordinate
    -1.269902e+01,            !- Vertex 1 Ycoordinate
    18.8,                     !- Vertex 1 Zcoordinate
    -4.397116e+01,            !- Vertex 2 Xcoordinate
    -1.269902e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -38.9988034182461,        !- Vertex 3 Xcoordinate
    -1.538045e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -38.9988034182461,        !- Vertex 4 Xcoordinate
    -1.538045e+01,            !- Vertex 4 Ycoordinate
    18.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301979_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -38.9988034182461,        !- Vertex 1 Xcoordinate
    -1.538045e+01,            !- Vertex 1 Ycoordinate
    18.8,                     !- Vertex 1 Zcoordinate
    -38.9988034182461,        !- Vertex 2 Xcoordinate
    -1.538045e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -53.77767404937185,       !- Vertex 3 Xcoordinate
    -4.278513e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -53.77767404937185,       !- Vertex 4 Xcoordinate
    -4.278513e+01,            !- Vertex 4 Ycoordinate
    18.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301979_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -53.77767404937185,       !- Vertex 1 Xcoordinate
    -4.278513e+01,            !- Vertex 1 Ycoordinate
    18.8,                     !- Vertex 1 Zcoordinate
    -53.77767404937185,       !- Vertex 2 Xcoordinate
    -4.278513e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -58.75003489025403,       !- Vertex 3 Xcoordinate
    -40.10370035003871,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -58.75003489025403,       !- Vertex 4 Xcoordinate
    -40.10370035003871,       !- Vertex 4 Ycoordinate
    18.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301941_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -18.24118814873509,       !- Vertex 1 Xcoordinate
    -5.815288167446852,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -18.24118814873509,       !- Vertex 2 Xcoordinate
    -5.815288167446852,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.629116e+00,            !- Vertex 3 Xcoordinate
    23.273129880428314,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.629116e+00,            !- Vertex 4 Xcoordinate
    23.273129880428314,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301941_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.629116e+00,            !- Vertex 1 Xcoordinate
    23.273129880428314,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -2.629116e+00,            !- Vertex 2 Xcoordinate
    23.273129880428314,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.152304618153721,        !- Vertex 3 Xcoordinate
    19.633207010105252,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.152304618153721,        !- Vertex 4 Xcoordinate
    19.633207010105252,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301941_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    4.152304618153721,        !- Vertex 1 Xcoordinate
    19.633207010105252,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    4.152304618153721,        !- Vertex 2 Xcoordinate
    19.633207010105252,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.145963e+01,            !- Vertex 3 Xcoordinate
    -9.455017056316137,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.145963e+01,            !- Vertex 4 Xcoordinate
    -9.455017056316137,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301941_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.145963e+01,            !- Vertex 1 Xcoordinate
    -9.455017056316137,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -1.145963e+01,            !- Vertex 2 Xcoordinate
    -9.455017056316137,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -18.24118814873509,       !- Vertex 3 Xcoordinate
    -5.815288167446852,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -18.24118814873509,       !- Vertex 4 Xcoordinate
    -5.815288167446852,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302050_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.629116e+00,            !- Vertex 1 Xcoordinate
    23.273129880428314,       !- Vertex 1 Ycoordinate
    17.9,                     !- Vertex 1 Zcoordinate
    -2.629116e+00,            !- Vertex 2 Xcoordinate
    23.273129880428314,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -18.22447833919432,       !- Vertex 3 Xcoordinate
    -5.784218e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -18.22447833919432,       !- Vertex 4 Xcoordinate
    -5.784218e+00,            !- Vertex 4 Ycoordinate
    17.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302050_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -18.22447833919432,       !- Vertex 1 Xcoordinate
    -5.784218e+00,            !- Vertex 1 Ycoordinate
    17.9,                     !- Vertex 1 Zcoordinate
    -18.22447833919432,       !- Vertex 2 Xcoordinate
    -5.784218e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.423279e+01,            !- Vertex 3 Xcoordinate
    -2.559769583866,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.423279e+01,            !- Vertex 4 Xcoordinate
    -2.559769583866,          !- Vertex 4 Ycoordinate
    17.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302050_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.423279e+01,            !- Vertex 1 Xcoordinate
    -2.559769583866,          !- Vertex 1 Ycoordinate
    17.9,                     !- Vertex 1 Zcoordinate
    -2.423279e+01,            !- Vertex 2 Xcoordinate
    -2.559769583866,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.637422966305166,       !- Vertex 3 Xcoordinate
    26.497578672133386,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.637422966305166,       !- Vertex 4 Xcoordinate
    26.497578672133386,       !- Vertex 4 Ycoordinate
    17.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302050_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -8.637422966305166,       !- Vertex 1 Xcoordinate
    26.497578672133386,       !- Vertex 1 Ycoordinate
    17.9,                     !- Vertex 1 Zcoordinate
    -8.637422966305166,       !- Vertex 2 Xcoordinate
    26.497578672133386,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.629116e+00,            !- Vertex 3 Xcoordinate
    23.273129880428314,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.629116e+00,            !- Vertex 4 Xcoordinate
    23.273129880428314,       !- Vertex 4 Ycoordinate
    17.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301975_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -9.896973391645588,       !- Vertex 1 Xcoordinate
    27.167414053343236,       !- Vertex 1 Ycoordinate
    47.7,                     !- Vertex 1 Zcoordinate
    -9.896973391645588,       !- Vertex 2 Xcoordinate
    27.167414053343236,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.0331594998715445,       !- Vertex 3 Xcoordinate
    51.23854398261756,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.0331594998715445,       !- Vertex 4 Xcoordinate
    51.23854398261756,        !- Vertex 4 Ycoordinate
    47.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301975_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    3.0331594998715445,       !- Vertex 1 Xcoordinate
    51.23854398261756,        !- Vertex 1 Ycoordinate
    47.7,                     !- Vertex 1 Zcoordinate
    3.0331594998715445,       !- Vertex 2 Xcoordinate
    51.23854398261756,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.081764270667918,       !- Vertex 3 Xcoordinate
    43.69211635645479,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.081764270667918,       !- Vertex 4 Xcoordinate
    43.69211635645479,        !- Vertex 4 Ycoordinate
    47.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301975_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    17.081764270667918,       !- Vertex 1 Xcoordinate
    43.69211635645479,        !- Vertex 1 Ycoordinate
    47.7,                     !- Vertex 1 Zcoordinate
    17.081764270667918,       !- Vertex 2 Xcoordinate
    43.69211635645479,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.151796254795045,        !- Vertex 3 Xcoordinate
    19.62101481668651,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.151796254795045,        !- Vertex 4 Xcoordinate
    19.62101481668651,        !- Vertex 4 Ycoordinate
    47.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301975_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    4.151796254795045,        !- Vertex 1 Xcoordinate
    19.62101481668651,        !- Vertex 1 Ycoordinate
    47.7,                     !- Vertex 1 Zcoordinate
    4.151796254795045,        !- Vertex 2 Xcoordinate
    19.62101481668651,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.896973391645588,       !- Vertex 3 Xcoordinate
    27.167414053343236,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.896973391645588,       !- Vertex 4 Xcoordinate
    27.167414053343236,       !- Vertex 4 Ycoordinate
    47.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302004_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -9.897735044476576,       !- Vertex 1 Xcoordinate
    27.164723568595946,       !- Vertex 1 Ycoordinate
    65.4,                     !- Vertex 1 Zcoordinate
    -9.897735044476576,       !- Vertex 2 Xcoordinate
    27.164723568595946,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.902351e+01,            !- Vertex 3 Xcoordinate
    37.43794107064605,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.902351e+01,            !- Vertex 4 Xcoordinate
    37.43794107064605,        !- Vertex 4 Ycoordinate
    65.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302004_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.902351e+01,            !- Vertex 1 Xcoordinate
    37.43794107064605,        !- Vertex 1 Ycoordinate
    65.4,                     !- Vertex 1 Zcoordinate
    -2.902351e+01,            !- Vertex 2 Xcoordinate
    37.43794107064605,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.608221e+01,            !- Vertex 3 Xcoordinate
    61.53112178482115,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.608221e+01,            !- Vertex 4 Xcoordinate
    61.53112178482115,        !- Vertex 4 Ycoordinate
    65.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302004_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.608221e+01,            !- Vertex 1 Xcoordinate
    61.53112178482115,        !- Vertex 1 Ycoordinate
    65.4,                     !- Vertex 1 Zcoordinate
    -1.608221e+01,            !- Vertex 2 Xcoordinate
    61.53112178482115,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.0437015619827434,       !- Vertex 3 Xcoordinate
    51.25794845074415,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.0437015619827434,       !- Vertex 4 Xcoordinate
    51.25794845074415,        !- Vertex 4 Ycoordinate
    65.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302004_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    3.0437015619827434,       !- Vertex 1 Xcoordinate
    51.25794845074415,        !- Vertex 1 Ycoordinate
    65.4,                     !- Vertex 1 Zcoordinate
    3.0437015619827434,       !- Vertex 2 Xcoordinate
    51.25794845074415,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.897735044476576,       !- Vertex 3 Xcoordinate
    27.164723568595946,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.897735044476576,       !- Vertex 4 Xcoordinate
    27.164723568595946,       !- Vertex 4 Ycoordinate
    65.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301958_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -30.08223511953838,       !- Vertex 1 Xcoordinate
    0.5850900569930673,       !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    -30.08223511953838,       !- Vertex 2 Xcoordinate
    0.5850900569930673,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.682776e+01,            !- Vertex 3 Xcoordinate
    25.273747766390443,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.682776e+01,            !- Vertex 4 Xcoordinate
    25.273747766390443,       !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301958_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.682776e+01,            !- Vertex 1 Xcoordinate
    25.273747766390443,       !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    -1.682776e+01,            !- Vertex 2 Xcoordinate
    25.273747766390443,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.097705e+01,            !- Vertex 3 Xcoordinate
    22.13302422873676,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.097705e+01,            !- Vertex 4 Xcoordinate
    22.13302422873676,        !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301958_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.097705e+01,            !- Vertex 1 Xcoordinate
    22.13302422873676,        !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    -1.097705e+01,            !- Vertex 2 Xcoordinate
    22.13302422873676,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -24.23092091968283,       !- Vertex 3 Xcoordinate
    -2.556359584443271,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -24.23092091968283,       !- Vertex 4 Xcoordinate
    -2.556359584443271,       !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301958_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -24.23092091968283,       !- Vertex 1 Xcoordinate
    -2.556359584443271,       !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    -24.23092091968283,       !- Vertex 2 Xcoordinate
    -2.556359584443271,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -30.08223511953838,       !- Vertex 3 Xcoordinate
    0.5850900569930673,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -30.08223511953838,       !- Vertex 4 Xcoordinate
    0.5850900569930673,       !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301962_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -3.638247e+01,            !- Vertex 1 Xcoordinate
    3.981008443981409,        !- Vertex 1 Ycoordinate
    17.7,                     !- Vertex 1 Zcoordinate
    -3.638247e+01,            !- Vertex 2 Xcoordinate
    3.981008443981409,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.079266e+01,            !- Vertex 3 Xcoordinate
    33.02162625640631,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.079266e+01,            !- Vertex 4 Xcoordinate
    33.02162625640631,        !- Vertex 4 Ycoordinate
    17.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301962_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -2.079266e+01,            !- Vertex 1 Xcoordinate
    33.02162625640631,        !- Vertex 1 Ycoordinate
    17.7,                     !- Vertex 1 Zcoordinate
    -2.079266e+01,            !- Vertex 2 Xcoordinate
    33.02162625640631,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.448571e+01,            !- Vertex 3 Xcoordinate
    29.635595087893307,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.448571e+01,            !- Vertex 4 Xcoordinate
    29.635595087893307,       !- Vertex 4 Ycoordinate
    17.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301962_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.448571e+01,            !- Vertex 1 Xcoordinate
    29.635595087893307,       !- Vertex 1 Ycoordinate
    17.7,                     !- Vertex 1 Zcoordinate
    -1.448571e+01,            !- Vertex 2 Xcoordinate
    29.635595087893307,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -30.07576792675536,       !- Vertex 3 Xcoordinate
    0.5953027671203017,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -30.07576792675536,       !- Vertex 4 Xcoordinate
    0.5953027671203017,       !- Vertex 4 Ycoordinate
    17.7;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301962_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -30.07576792675536,       !- Vertex 1 Xcoordinate
    0.5953027671203017,       !- Vertex 1 Ycoordinate
    17.7,                     !- Vertex 1 Zcoordinate
    -30.07576792675536,       !- Vertex 2 Xcoordinate
    0.5953027671203017,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.638247e+01,            !- Vertex 3 Xcoordinate
    3.981008443981409,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.638247e+01,            !- Vertex 4 Xcoordinate
    3.981008443981409,        !- Vertex 4 Ycoordinate
    17.7;                     !- Vertex 4 Zcoordinate

PEOPLE,
    People_way/265302098_F0_whole,    !- Name
    way/265302098_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302098_F1_whole,    !- Name
    way/265302098_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302098_F2_whole,    !- Name
    way/265302098_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302098_F3_whole,    !- Name
    way/265302098_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302098_F4_whole,    !- Name
    way/265302098_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302098_F5_whole,    !- Name
    way/265302098_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302098_F6_whole,    !- Name
    way/265302098_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302098_F7_whole,    !- Name
    way/265302098_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    Lights_way/265302098_F0_whole,    !- Name
    way/265302098_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302098_F1_whole,    !- Name
    way/265302098_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302098_F2_whole,    !- Name
    way/265302098_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302098_F3_whole,    !- Name
    way/265302098_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302098_F4_whole,    !- Name
    way/265302098_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302098_F5_whole,    !- Name
    way/265302098_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302098_F6_whole,    !- Name
    way/265302098_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302098_F7_whole,    !- Name
    way/265302098_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Equipment_way/265302098_F0_whole,    !- Name
    way/265302098_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302098_F1_whole,    !- Name
    way/265302098_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302098_F2_whole,    !- Name
    way/265302098_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302098_F3_whole,    !- Name
    way/265302098_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302098_F4_whole,    !- Name
    way/265302098_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302098_F5_whole,    !- Name
    way/265302098_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302098_F6_whole,    !- Name
    way/265302098_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302098_F7_whole,    !- Name
    way/265302098_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302098_F0_whole,    !- Name
    way/265302098_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302098_F1_whole,    !- Name
    way/265302098_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302098_F2_whole,    !- Name
    way/265302098_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302098_F3_whole,    !- Name
    way/265302098_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302098_F4_whole,    !- Name
    way/265302098_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302098_F5_whole,    !- Name
    way/265302098_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302098_F6_whole,    !- Name
    way/265302098_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302098_F7_whole,    !- Name
    way/265302098_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

HVACTEMPLATE:THERMOSTAT,
    way/265302098_F0_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302098_F1_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302098_F2_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302098_F3_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302098_F4_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302098_F5_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302098_F6_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302098_F7_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:VAV,
    way/265302098_F0_whole,    !- Zone Name
    way/265302098_PVAV_Sys,    !- Template VAV System Name
    way/265302098_F0_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302098_F1_whole,    !- Zone Name
    way/265302098_PVAV_Sys,    !- Template VAV System Name
    way/265302098_F1_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302098_F2_whole,    !- Zone Name
    way/265302098_PVAV_Sys,    !- Template VAV System Name
    way/265302098_F2_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302098_F3_whole,    !- Zone Name
    way/265302098_PVAV_Sys,    !- Template VAV System Name
    way/265302098_F3_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302098_F4_whole,    !- Zone Name
    way/265302098_PVAV_Sys,    !- Template VAV System Name
    way/265302098_F4_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302098_F5_whole,    !- Zone Name
    way/265302098_PVAV_Sys,    !- Template VAV System Name
    way/265302098_F5_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302098_F6_whole,    !- Zone Name
    way/265302098_PVAV_Sys,    !- Template VAV System Name
    way/265302098_F6_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302098_F7_whole,    !- Zone Name
    way/265302098_PVAV_Sys,    !- Template VAV System Name
    way/265302098_F7_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:SYSTEM:PACKAGEDVAV,
    way/265302098_PVAV_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    autosize,                 !- Supply Fan Minimum Flow Rate
    DrawThrough,              !- Supply Fan Placement
    0.6084,                   !- Supply Fan Total Efficiency
    1389.42,                  !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    TwoSpeedDX,               !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Setpoint Schedule Name
    12.8,                     !- Cooling Coil Design Setpoint
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.73921769704073,         !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    ,                         !- Heating Coil Setpoint Schedule Name
    10.0,                     !- Heating Coil Design Setpoint
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ProportionalMinimum,      !- Minimum Outdoor Air Control Type
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    InletVaneDampers,         !- Supply Fan PartLoad Power Coefficients
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    Warmest,                  !- Cooling Coil Setpoint Reset Type
    None,                     !- Heating Coil Setpoint Reset Type
    None,                     !- Dehumidification Control Type
    ,                         !- Dehumidification Control Zone Name
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    NonCoincident,            !- Sizing Option
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0,                      !- Return Fan Motor in Air Stream Fraction
    InletVaneDampers;         !- Return Fan PartLoad Power Coefficients

WATERHEATER:MIXED,
    DHW_Heater_MediumOffice,    !- Name
    0.3785,                   !- Tank Volume
    OpenUBEM_DHW_Setpoint,    !- Setpoint Temperature Schedule Name
    0,                        !- Deadband Temperature Difference
    ,                         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    10930,                    !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.808,                    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    way/265302098_F0_whole,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    7.56,                     !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    7.56,                     !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    3.164852e-05,             !- Peak Use Flow Rate
    OpenUBEM_DHW_FlowFrac_MediumOffice,    !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    DHW;                      !- EndUse Subcategory

WATERUSE:EQUIPMENT,
    DHW_WaterUse_MediumOffice,    !- Name
    DHW,                      !- EndUse Subcategory
    3.164852e-05,             !- Peak Flow Rate
    OpenUBEM_DHW_FlowFrac_MediumOffice,    !- Flow Rate Fraction Schedule Name
    OpenUBEM_DHW_Setpoint,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    way/265302098_F0_whole,    !- Zone Name
    OpenUBEM_DHW_SensibleFrac,    !- Sensible Fraction Schedule Name
    OpenUBEM_DHW_LatentFrac;    !- Latent Fraction Schedule Name

WATERUSE:CONNECTIONS,
    DHW_WaterConn_MediumOffice,    !- Name
    ,                         !- Inlet Node Name
    ,                         !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    OpenUBEM_DHW_Setpoint,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    DHW_WaterUse_MediumOffice;    !- Water Use Equipment 1 Name

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    HTML,                     !- Column Separator
    None;                     !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Electric Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:NaturalGas,       !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Cooking:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Electricity:Facility,     !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    NaturalGas:Facility,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data