!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    OpenUBEM_Building,        !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    New.York-Central.Park.Obs-Belvedere.Castle,    !- Name
    40.77889,                 !- Latitude
    -73.96917,                !- Longitude
    -5,                       !- Time Zone
    48;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:WATERMAINSTEMPERATURE,
    CorrelationFromWeatherFile;    !- Calculation Method

SCHEDULE:COMPACT,
    Occupancy_Schedule_SmallOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 0.0,        !- Field 3
    Until: 07:00, 0.1,        !- Field 4
    Until: 08:00, 0.2,        !- Field 5
    Until: 12:00, 0.95,       !- Field 6
    Until: 13:00, 0.5,        !- Field 7
    Until: 17:00, 0.95,       !- Field 8
    Until: 18:00, 0.3,        !- Field 9
    Until: 22:00, 0.1,        !- Field 10
    Until: 24:00, 0.05,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 0.0,        !- Field 13
    Until: 08:00, 0.1,        !- Field 14
    Until: 12:00, 0.3,        !- Field 15
    Until: 17:00, 0.1,        !- Field 16
    Until: 19:00, 0.05,       !- Field 17
    Until: 24:00, 0.0,        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 0.0,        !- Field 20
    Until: 18:00, 0.05,       !- Field 21
    Until: 24:00, 0.0;        !- Field 22

SCHEDULE:COMPACT,
    Lighting_Schedule_SmallOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00, 0.04184,    !- Field 3
    Until: 07:00, 0.08368,    !- Field 4
    Until: 08:00, 0.25105,    !- Field 5
    Until: 17:00, 0.75314,    !- Field 6
    Until: 18:00, 0.41841,    !- Field 7
    Until: 20:00, 0.25105,    !- Field 8
    Until: 22:00, 0.16736,    !- Field 9
    Until: 23:00, 0.08368,    !- Field 10
    Until: 24:00, 0.04184,    !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 0.04184,    !- Field 13
    Until: 08:00, 0.08368,    !- Field 14
    Until: 12:00, 0.25105,    !- Field 15
    Until: 17:00, 0.12552,    !- Field 16
    Until: 24:00, 0.04184,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00, 0.04184;    !- Field 19

SCHEDULE:COMPACT,
    Equipment_Schedule_SmallOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 0.3076738408,    !- Field 3
    Until: 08:00, 0.381234796,    !- Field 4
    Until: 12:00, 0.857778291,    !- Field 5
    Until: 13:00, 0.762469592,    !- Field 6
    Until: 17:00, 0.857778291,    !- Field 7
    Until: 18:00, 0.476543495,    !- Field 8
    Until: 24:00, 0.381234796,    !- Field 9
    For: Saturday,            !- Field 10
    Until: 06:00, 0.2307553806,    !- Field 11
    Until: 08:00, 0.381234796,    !- Field 12
    Until: 12:00, 0.476543495,    !- Field 13
    Until: 17:00, 0.3335804465,    !- Field 14
    Until: 19:00, 0.285926097,    !- Field 15
    Until: 24:00, 0.2307553806,    !- Field 16
    For: AllOtherDays,        !- Field 17
    Until: 06:00, 0.2307553806,    !- Field 18
    Until: 18:00, 0.285926097,    !- Field 19
    Until: 24:00, 0.2307553806;    !- Field 20

SCHEDULE:COMPACT,
    Heating_Setpoint_SmallOffice,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 15.6,       !- Field 3
    Until: 07:00, 21.1,       !- Field 4
    Until: 08:00, 21.1,       !- Field 5
    Until: 12:00, 21.1,       !- Field 6
    Until: 13:00, 21.1,       !- Field 7
    Until: 17:00, 21.1,       !- Field 8
    Until: 19:00, 21.1,       !- Field 9
    Until: 24:00, 15.6,       !- Field 10
    For: Saturday,            !- Field 11
    Until: 06:00, 15.6,       !- Field 12
    Until: 08:00, 21.1,       !- Field 13
    Until: 12:00, 21.1,       !- Field 14
    Until: 17:00, 21.1,       !- Field 15
    Until: 19:00, 21.1,       !- Field 16
    Until: 24:00, 15.6,       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 06:00, 15.6,       !- Field 19
    Until: 18:00, 21.1,       !- Field 20
    Until: 24:00, 15.6;       !- Field 21

SCHEDULE:COMPACT,
    Cooling_Setpoint_SmallOffice,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 29.4,       !- Field 3
    Until: 07:00, 23.9,       !- Field 4
    Until: 08:00, 23.9,       !- Field 5
    Until: 12:00, 23.9,       !- Field 6
    Until: 13:00, 23.9,       !- Field 7
    Until: 17:00, 23.9,       !- Field 8
    Until: 18:00, 23.9,       !- Field 9
    Until: 22:00, 23.9,       !- Field 10
    Until: 24:00, 23.9,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 29.4,       !- Field 13
    Until: 08:00, 23.9,       !- Field 14
    Until: 12:00, 23.9,       !- Field 15
    Until: 17:00, 23.9,       !- Field 16
    Until: 19:00, 23.9,       !- Field 17
    Until: 24:00, 29.4,       !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 29.4,       !- Field 20
    Until: 18:00, 23.9,       !- Field 21
    Until: 24:00, 29.4;       !- Field 22

SCHEDULE:COMPACT,
    Infiltration_Schedule_SmallOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 1.0,        !- Field 3
    Until: 07:00, 0.25,       !- Field 4
    Until: 08:00, 0.25,       !- Field 5
    Until: 12:00, 0.25,       !- Field 6
    Until: 13:00, 0.25,       !- Field 7
    Until: 17:00, 0.25,       !- Field 8
    Until: 18:00, 0.25,       !- Field 9
    Until: 22:00, 0.25,       !- Field 10
    Until: 24:00, 0.25,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 1.0,        !- Field 13
    Until: 08:00, 0.25,       !- Field 14
    Until: 12:00, 0.25,       !- Field 15
    Until: 17:00, 0.25,       !- Field 16
    Until: 19:00, 0.25,       !- Field 17
    Until: 24:00, 1.0,        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 1.0,        !- Field 20
    Until: 18:00, 0.25,       !- Field 21
    Until: 24:00, 1.0;        !- Field 22

Schedule:Constant,
    Activity_Level,           !- Name
    ,                         !- Schedule Type Limits Name
    120;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_Setpoint,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_FlowFrac_SmallOffice,    !- Name
    ,                         !- Schedule Type Limits Name
    0.236274;                 !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_SensibleFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_LatentFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Roof_Assembly,            !- Name
    MediumRough,              !- Roughness
    5.319148936170213,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Wall_Assembly,            !- Name
    MediumRough,              !- Roughness
    1.7391304347826089,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Floor_Assembly,           !- Name
    MediumRough,              !- Roughness
    1.949317738791423,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Window_Material,          !- Name
    3.236,                    !- UFactor
    0.36,                     !- Solar Heat Gain Coefficient
    0.6;                      !- Visible Transmittance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    Roof_Construction,        !- Name
    Roof_Assembly;            !- Outside Layer

CONSTRUCTION,
    Wall_Construction,        !- Name
    Wall_Assembly;            !- Outside Layer

CONSTRUCTION,
    Floor_Construction,       !- Name
    Floor_Assembly;           !- Outside Layer

CONSTRUCTION,
    Window_Construction,      !- Name
    Window_Material;          !- Outside Layer

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

ZONE,
    way/265424322_F0_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265424322_F1_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265424322_F2_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265424322_F3_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265424322_F4_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265424322_F5_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265424322_F6_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084465705,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    13.029485084465705,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.7814659581054,          !- Vertex 3 Xcoordinate
    -9.125040965154767,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.7814659581054,          !- Vertex 4 Xcoordinate
    -9.125040965154767,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.7814659581054,          !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    9.7814659581054,          !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.298626e+01,            !- Vertex 1 Xcoordinate
    2.9788083815947175,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.298626e+01,            !- Vertex 2 Xcoordinate
    2.9788083815947175,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.672111972002313,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.672111972002313,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.672111972002313,       !- Vertex 1 Xcoordinate
    9.145664108917117,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -9.672111972002313,       !- Vertex 2 Xcoordinate
    9.145664108917117,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.029485084465705,       !- Vertex 3 Xcoordinate
    -3.081066306680441,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.029485084465705,       !- Vertex 4 Xcoordinate
    -3.081066306680441,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F0_whole,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.7814659581054,          !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.029485084465705,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.672111972002313,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084465705,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    13.029485084465705,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    9.7814659581054,          !- Vertex 3 Xcoordinate
    -9.125040965154767,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    9.7814659581054,          !- Vertex 4 Xcoordinate
    -9.125040965154767,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.7814659581054,          !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    9.7814659581054,          !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.298626e+01,            !- Vertex 1 Xcoordinate
    2.9788083815947175,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.298626e+01,            !- Vertex 2 Xcoordinate
    2.9788083815947175,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -9.672111972002313,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -9.672111972002313,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.672111972002313,       !- Vertex 1 Xcoordinate
    9.145664108917117,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -9.672111972002313,       !- Vertex 2 Xcoordinate
    9.145664108917117,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    13.029485084465705,       !- Vertex 3 Xcoordinate
    -3.081066306680441,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    13.029485084465705,       !- Vertex 4 Xcoordinate
    -3.081066306680441,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084465705,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    13.029485084465705,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    9.7814659581054,          !- Vertex 3 Xcoordinate
    -9.125040965154767,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    9.7814659581054,          !- Vertex 4 Xcoordinate
    -9.125040965154767,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.7814659581054,          !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    9.7814659581054,          !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.298626e+01,            !- Vertex 1 Xcoordinate
    2.9788083815947175,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.298626e+01,            !- Vertex 2 Xcoordinate
    2.9788083815947175,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -9.672111972002313,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -9.672111972002313,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.672111972002313,       !- Vertex 1 Xcoordinate
    9.145664108917117,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -9.672111972002313,       !- Vertex 2 Xcoordinate
    9.145664108917117,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    13.029485084465705,       !- Vertex 3 Xcoordinate
    -3.081066306680441,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    13.029485084465705,       !- Vertex 4 Xcoordinate
    -3.081066306680441,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084465705,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    13.029485084465705,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    9.7814659581054,          !- Vertex 3 Xcoordinate
    -9.125040965154767,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    9.7814659581054,          !- Vertex 4 Xcoordinate
    -9.125040965154767,       !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.7814659581054,          !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    9.7814659581054,          !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.298626e+01,            !- Vertex 1 Xcoordinate
    2.9788083815947175,       !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    -1.298626e+01,            !- Vertex 2 Xcoordinate
    2.9788083815947175,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -9.672111972002313,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -9.672111972002313,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.672111972002313,       !- Vertex 1 Xcoordinate
    9.145664108917117,        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    -9.672111972002313,       !- Vertex 2 Xcoordinate
    9.145664108917117,        !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    13.029485084465705,       !- Vertex 3 Xcoordinate
    -3.081066306680441,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    13.029485084465705,       !- Vertex 4 Xcoordinate
    -3.081066306680441,       !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084465705,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    13.029485084465705,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    9.7814659581054,          !- Vertex 3 Xcoordinate
    -9.125040965154767,       !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    9.7814659581054,          !- Vertex 4 Xcoordinate
    -9.125040965154767,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.7814659581054,          !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    9.7814659581054,          !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.298626e+01,            !- Vertex 1 Xcoordinate
    2.9788083815947175,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -1.298626e+01,            !- Vertex 2 Xcoordinate
    2.9788083815947175,       !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -9.672111972002313,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -9.672111972002313,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.672111972002313,       !- Vertex 1 Xcoordinate
    9.145664108917117,        !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -9.672111972002313,       !- Vertex 2 Xcoordinate
    9.145664108917117,        !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    13.029485084465705,       !- Vertex 3 Xcoordinate
    -3.081066306680441,       !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    13.029485084465705,       !- Vertex 4 Xcoordinate
    -3.081066306680441,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084465705,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    13.029485084465705,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    9.7814659581054,          !- Vertex 3 Xcoordinate
    -9.125040965154767,       !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    9.7814659581054,          !- Vertex 4 Xcoordinate
    -9.125040965154767,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.7814659581054,          !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    9.7814659581054,          !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.298626e+01,            !- Vertex 1 Xcoordinate
    2.9788083815947175,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    -1.298626e+01,            !- Vertex 2 Xcoordinate
    2.9788083815947175,       !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -9.672111972002313,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -9.672111972002313,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.672111972002313,       !- Vertex 1 Xcoordinate
    9.145664108917117,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    -9.672111972002313,       !- Vertex 2 Xcoordinate
    9.145664108917117,        !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    13.029485084465705,       !- Vertex 3 Xcoordinate
    -3.081066306680441,       !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    13.029485084465705,       !- Vertex 4 Xcoordinate
    -3.081066306680441,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084465705,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    13.029485084465705,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    9.7814659581054,          !- Vertex 3 Xcoordinate
    -9.125040965154767,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    9.7814659581054,          !- Vertex 4 Xcoordinate
    -9.125040965154767,       !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.7814659581054,          !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    9.7814659581054,          !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.298626e+01,            !- Vertex 1 Xcoordinate
    2.9788083815947175,       !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    -1.298626e+01,            !- Vertex 2 Xcoordinate
    2.9788083815947175,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -9.672111972002313,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -9.672111972002313,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265424322_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.672111972002313,       !- Vertex 1 Xcoordinate
    9.145664108917117,        !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    -9.672111972002313,       !- Vertex 2 Xcoordinate
    9.145664108917117,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    13.029485084465705,       !- Vertex 3 Xcoordinate
    -3.081066306680441,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    13.029485084465705,       !- Vertex 4 Xcoordinate
    -3.081066306680441,       !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 6 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/265424322_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084465705,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    9.7814659581054,          !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -9.672111972002313,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084116459,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    9.78146595787257,         !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -9.672111971769482,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.78146595787257,         !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    13.029485084116459,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -9.672111971769482,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084116459,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    9.78146595787257,         !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -9.672111971769482,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.78146595787257,         !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    13.029485084116459,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -9.672111971769482,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084116459,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    9.78146595787257,         !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -9.672111971769482,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.78146595787257,         !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    13.029485084116459,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -9.672111971769482,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084116459,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    9.78146595787257,         !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -9.672111971769482,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.78146595787257,         !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    13.029485084116459,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -9.672111971769482,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084116459,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    9.78146595787257,         !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -9.672111971769482,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.78146595787257,         !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    13.029485084116459,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -9.672111971769482,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 5 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.029485084116459,       !- Vertex 1 Xcoordinate
    -3.081066306680441,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    9.78146595787257,         !- Vertex 2 Xcoordinate
    -9.125040965154767,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -1.298626e+01,            !- Vertex 3 Xcoordinate
    2.9788083815947175,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -9.672111971769482,       !- Vertex 4 Xcoordinate
    9.145664108917117,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265424322_whole Storey 6 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265424322_F6_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265424322_whole Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.78146595787257,         !- Vertex 1 Xcoordinate
    -9.125040965154767,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    13.029485084116459,       !- Vertex 2 Xcoordinate
    -3.081066306680441,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -9.672111971769482,       !- Vertex 3 Xcoordinate
    9.145664108917117,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -1.298626e+01,            !- Vertex 4 Xcoordinate
    2.9788083815947175,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 0 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.027861074902525,       !- Vertex 1 Xcoordinate
    -3.084088294009678,       !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    13.027861074902525,       !- Vertex 2 Xcoordinate
    -3.084088294009678,       !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    9.78308996766858,         !- Vertex 3 Xcoordinate
    -9.12201897782553,        !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    9.78308996766858,         !- Vertex 4 Xcoordinate
    -9.12201897782553,        !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    9.770082093637262,        !- Vertex 1 Xcoordinate
    -9.118989040481392,       !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    9.770082093637262,        !- Vertex 2 Xcoordinate
    -9.118989040481392,       !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    -12.97487911370286,       !- Vertex 3 Xcoordinate
    2.972756456921343,        !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    -12.97487911370286,       !- Vertex 4 Xcoordinate
    2.972756456921343,        !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 0 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.298461e+01,            !- Vertex 1 Xcoordinate
    2.9818918094583786,       !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    -1.298461e+01,            !- Vertex 2 Xcoordinate
    2.9818918094583786,       !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    -9.673769047505397,       !- Vertex 3 Xcoordinate
    9.142580681053456,        !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    -9.673769047505397,       !- Vertex 4 Xcoordinate
    9.142580681053456,        !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -9.660761173474079,       !- Vertex 1 Xcoordinate
    9.139550743709318,        !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    -9.660761173474079,       !- Vertex 2 Xcoordinate
    9.139550743709318,        !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    13.018134285937471,       !- Vertex 3 Xcoordinate
    -3.074953e+00,            !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    13.018134285937471,       !- Vertex 4 Xcoordinate
    -3.074953e+00,            !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 1 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.027861074902525,       !- Vertex 1 Xcoordinate
    -3.084088294009678,       !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    13.027861074902525,       !- Vertex 2 Xcoordinate
    -3.084088294009678,       !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    9.78308996766858,         !- Vertex 3 Xcoordinate
    -9.12201897782553,        !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    9.78308996766858,         !- Vertex 4 Xcoordinate
    -9.12201897782553,        !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    9.770082093637262,        !- Vertex 1 Xcoordinate
    -9.118989040481392,       !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    9.770082093637262,        !- Vertex 2 Xcoordinate
    -9.118989040481392,       !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    -12.97487911370286,       !- Vertex 3 Xcoordinate
    2.972756456921343,        !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    -12.97487911370286,       !- Vertex 4 Xcoordinate
    2.972756456921343,        !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 1 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.298461e+01,            !- Vertex 1 Xcoordinate
    2.9818918094583786,       !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    -1.298461e+01,            !- Vertex 2 Xcoordinate
    2.9818918094583786,       !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    -9.673769047505397,       !- Vertex 3 Xcoordinate
    9.142580681053456,        !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    -9.673769047505397,       !- Vertex 4 Xcoordinate
    9.142580681053456,        !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 1 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -9.660761173474079,       !- Vertex 1 Xcoordinate
    9.139550743709318,        !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    -9.660761173474079,       !- Vertex 2 Xcoordinate
    9.139550743709318,        !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    13.018134285937471,       !- Vertex 3 Xcoordinate
    -3.074953e+00,            !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    13.018134285937471,       !- Vertex 4 Xcoordinate
    -3.074953e+00,            !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 2 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.027861074902525,       !- Vertex 1 Xcoordinate
    -3.084088294009678,       !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    13.027861074902525,       !- Vertex 2 Xcoordinate
    -3.084088294009678,       !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    9.78308996766858,         !- Vertex 3 Xcoordinate
    -9.12201897782553,        !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    9.78308996766858,         !- Vertex 4 Xcoordinate
    -9.12201897782553,        !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    9.770082093637262,        !- Vertex 1 Xcoordinate
    -9.118989040481392,       !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    9.770082093637262,        !- Vertex 2 Xcoordinate
    -9.118989040481392,       !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    -12.97487911370286,       !- Vertex 3 Xcoordinate
    2.972756456921343,        !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    -12.97487911370286,       !- Vertex 4 Xcoordinate
    2.972756456921343,        !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 2 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.298461e+01,            !- Vertex 1 Xcoordinate
    2.9818918094583786,       !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    -1.298461e+01,            !- Vertex 2 Xcoordinate
    2.9818918094583786,       !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    -9.673769047505397,       !- Vertex 3 Xcoordinate
    9.142580681053456,        !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    -9.673769047505397,       !- Vertex 4 Xcoordinate
    9.142580681053456,        !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 2 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -9.660761173474079,       !- Vertex 1 Xcoordinate
    9.139550743709318,        !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    -9.660761173474079,       !- Vertex 2 Xcoordinate
    9.139550743709318,        !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    13.018134285937471,       !- Vertex 3 Xcoordinate
    -3.074953e+00,            !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    13.018134285937471,       !- Vertex 4 Xcoordinate
    -3.074953e+00,            !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.027861074902525,       !- Vertex 1 Xcoordinate
    -3.084088294009678,       !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    13.027861074902525,       !- Vertex 2 Xcoordinate
    -3.084088294009678,       !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    9.78308996766858,         !- Vertex 3 Xcoordinate
    -9.12201897782553,        !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    9.78308996766858,         !- Vertex 4 Xcoordinate
    -9.12201897782553,        !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 3 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    9.770082093637262,        !- Vertex 1 Xcoordinate
    -9.118989040481392,       !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    9.770082093637262,        !- Vertex 2 Xcoordinate
    -9.118989040481392,       !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    -12.97487911370286,       !- Vertex 3 Xcoordinate
    2.972756456921343,        !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    -12.97487911370286,       !- Vertex 4 Xcoordinate
    2.972756456921343,        !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 3 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.298461e+01,            !- Vertex 1 Xcoordinate
    2.9818918094583786,       !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    -1.298461e+01,            !- Vertex 2 Xcoordinate
    2.9818918094583786,       !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    -9.673769047505397,       !- Vertex 3 Xcoordinate
    9.142580681053456,        !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    -9.673769047505397,       !- Vertex 4 Xcoordinate
    9.142580681053456,        !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -9.660761173474079,       !- Vertex 1 Xcoordinate
    9.139550743709318,        !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    -9.660761173474079,       !- Vertex 2 Xcoordinate
    9.139550743709318,        !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    13.018134285937471,       !- Vertex 3 Xcoordinate
    -3.074953e+00,            !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    13.018134285937471,       !- Vertex 4 Xcoordinate
    -3.074953e+00,            !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.027861074902525,       !- Vertex 1 Xcoordinate
    -3.084088294009678,       !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    13.027861074902525,       !- Vertex 2 Xcoordinate
    -3.084088294009678,       !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    9.78308996766858,         !- Vertex 3 Xcoordinate
    -9.12201897782553,        !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    9.78308996766858,         !- Vertex 4 Xcoordinate
    -9.12201897782553,        !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 4 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    9.770082093637262,        !- Vertex 1 Xcoordinate
    -9.118989040481392,       !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    9.770082093637262,        !- Vertex 2 Xcoordinate
    -9.118989040481392,       !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    -12.97487911370286,       !- Vertex 3 Xcoordinate
    2.972756456921343,        !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    -12.97487911370286,       !- Vertex 4 Xcoordinate
    2.972756456921343,        !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 4 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 4 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.298461e+01,            !- Vertex 1 Xcoordinate
    2.9818918094583786,       !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    -1.298461e+01,            !- Vertex 2 Xcoordinate
    2.9818918094583786,       !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    -9.673769047505397,       !- Vertex 3 Xcoordinate
    9.142580681053456,        !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    -9.673769047505397,       !- Vertex 4 Xcoordinate
    9.142580681053456,        !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -9.660761173474079,       !- Vertex 1 Xcoordinate
    9.139550743709318,        !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    -9.660761173474079,       !- Vertex 2 Xcoordinate
    9.139550743709318,        !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    13.018134285937471,       !- Vertex 3 Xcoordinate
    -3.074953e+00,            !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    13.018134285937471,       !- Vertex 4 Xcoordinate
    -3.074953e+00,            !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.027861074902525,       !- Vertex 1 Xcoordinate
    -3.084088294009678,       !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    13.027861074902525,       !- Vertex 2 Xcoordinate
    -3.084088294009678,       !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    9.78308996766858,         !- Vertex 3 Xcoordinate
    -9.12201897782553,        !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    9.78308996766858,         !- Vertex 4 Xcoordinate
    -9.12201897782553,        !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 5 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 5 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    9.770082093637262,        !- Vertex 1 Xcoordinate
    -9.118989040481392,       !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    9.770082093637262,        !- Vertex 2 Xcoordinate
    -9.118989040481392,       !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    -12.97487911370286,       !- Vertex 3 Xcoordinate
    2.972756456921343,        !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    -12.97487911370286,       !- Vertex 4 Xcoordinate
    2.972756456921343,        !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 5 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 5 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.298461e+01,            !- Vertex 1 Xcoordinate
    2.9818918094583786,       !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    -1.298461e+01,            !- Vertex 2 Xcoordinate
    2.9818918094583786,       !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    -9.673769047505397,       !- Vertex 3 Xcoordinate
    9.142580681053456,        !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    -9.673769047505397,       !- Vertex 4 Xcoordinate
    9.142580681053456,        !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -9.660761173474079,       !- Vertex 1 Xcoordinate
    9.139550743709318,        !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    -9.660761173474079,       !- Vertex 2 Xcoordinate
    9.139550743709318,        !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    13.018134285937471,       !- Vertex 3 Xcoordinate
    -3.074953e+00,            !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    13.018134285937471,       !- Vertex 4 Xcoordinate
    -3.074953e+00,            !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.027861074902525,       !- Vertex 1 Xcoordinate
    -3.084088294009678,       !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    13.027861074902525,       !- Vertex 2 Xcoordinate
    -3.084088294009678,       !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    9.78308996766858,         !- Vertex 3 Xcoordinate
    -9.12201897782553,        !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    9.78308996766858,         !- Vertex 4 Xcoordinate
    -9.12201897782553,        !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 6 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 6 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    9.770082093637262,        !- Vertex 1 Xcoordinate
    -9.118989040481392,       !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    9.770082093637262,        !- Vertex 2 Xcoordinate
    -9.118989040481392,       !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    -12.97487911370286,       !- Vertex 3 Xcoordinate
    2.972756456921343,        !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    -12.97487911370286,       !- Vertex 4 Xcoordinate
    2.972756456921343,        !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 6 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 6 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.298461e+01,            !- Vertex 1 Xcoordinate
    2.9818918094583786,       !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    -1.298461e+01,            !- Vertex 2 Xcoordinate
    2.9818918094583786,       !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    -9.673769047505397,       !- Vertex 3 Xcoordinate
    9.142580681053456,        !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    -9.673769047505397,       !- Vertex 4 Xcoordinate
    9.142580681053456,        !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265424322_whole Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265424322_whole Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -9.660761173474079,       !- Vertex 1 Xcoordinate
    9.139550743709318,        !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    -9.660761173474079,       !- Vertex 2 Xcoordinate
    9.139550743709318,        !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    13.018134285937471,       !- Vertex 3 Xcoordinate
    -3.074953e+00,            !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    13.018134285937471,       !- Vertex 4 Xcoordinate
    -3.074953e+00,            !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265424325_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -5.742995873559266,       !- Vertex 1 Xcoordinate
    15.430674922652543,       !- Vertex 1 Ycoordinate
    24.4,                     !- Vertex 1 Zcoordinate
    -5.742995873559266,       !- Vertex 2 Xcoordinate
    15.430674922652543,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.61257171269972,        !- Vertex 3 Xcoordinate
    -3.723868e-01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.61257171269972,        !- Vertex 4 Xcoordinate
    -3.723868e-01,            !- Vertex 4 Ycoordinate
    24.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265424325_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    23.61257171269972,        !- Vertex 1 Xcoordinate
    -3.723868e-01,            !- Vertex 1 Ycoordinate
    24.4,                     !- Vertex 1 Zcoordinate
    23.61257171269972,        !- Vertex 2 Xcoordinate
    -3.723868e-01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.104147051810287,       !- Vertex 3 Xcoordinate
    -6.889597e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.104147051810287,       !- Vertex 4 Xcoordinate
    -6.889597e+00,            !- Vertex 4 Ycoordinate
    24.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265424325_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    20.104147051810287,       !- Vertex 1 Xcoordinate
    -6.889597e+00,            !- Vertex 1 Ycoordinate
    24.4,                     !- Vertex 1 Zcoordinate
    20.104147051810287,       !- Vertex 2 Xcoordinate
    -6.889597e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.251357035594992,       !- Vertex 3 Xcoordinate
    8.913419329561293,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.251357035594992,       !- Vertex 4 Xcoordinate
    8.913419329561293,        !- Vertex 4 Ycoordinate
    24.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265424325_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -9.251357035594992,       !- Vertex 1 Xcoordinate
    8.913419329561293,        !- Vertex 1 Ycoordinate
    24.4,                     !- Vertex 1 Zcoordinate
    -9.251357035594992,       !- Vertex 2 Xcoordinate
    8.913419329561293,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.742995873559266,       !- Vertex 3 Xcoordinate
    15.430674922652543,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5.742995873559266,       !- Vertex 4 Xcoordinate
    15.430674922652543,       !- Vertex 4 Ycoordinate
    24.4;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265424328_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    22.59542830218561,        !- Vertex 1 Xcoordinate
    8.735920411534607,        !- Vertex 1 Ycoordinate
    31,                       !- Vertex 1 Zcoordinate
    22.59542830218561,        !- Vertex 2 Xcoordinate
    8.735920411534607,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.022663063835353,       !- Vertex 3 Xcoordinate
    2.095416907221079,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.022663063835353,       !- Vertex 4 Xcoordinate
    2.095416907221079,        !- Vertex 4 Ycoordinate
    31;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265424328_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    19.022663063835353,       !- Vertex 1 Xcoordinate
    2.095416907221079,        !- Vertex 1 Ycoordinate
    31,                       !- Vertex 1 Zcoordinate
    19.022663063835353,       !- Vertex 2 Xcoordinate
    2.095416907221079,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.711421396466903,       !- Vertex 3 Xcoordinate
    15.941249554045498,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.711421396466903,       !- Vertex 4 Xcoordinate
    15.941249554045498,       !- Vertex 4 Ycoordinate
    31;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265424328_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -6.711421396466903,       !- Vertex 1 Xcoordinate
    15.941249554045498,       !- Vertex 1 Ycoordinate
    31,                       !- Vertex 1 Zcoordinate
    -6.711421396466903,       !- Vertex 2 Xcoordinate
    15.941249554045498,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.139066e+00,            !- Vertex 3 Xcoordinate
    22.58175411634147,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.139066e+00,            !- Vertex 4 Xcoordinate
    22.58175411634147,        !- Vertex 4 Ycoordinate
    31;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265424328_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -3.139066e+00,            !- Vertex 1 Xcoordinate
    22.58175411634147,        !- Vertex 1 Ycoordinate
    31,                       !- Vertex 1 Zcoordinate
    -3.139066e+00,            !- Vertex 2 Xcoordinate
    22.58175411634147,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.59542830218561,        !- Vertex 3 Xcoordinate
    8.735920411534607,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.59542830218561,        !- Vertex 4 Xcoordinate
    8.735920411534607,        !- Vertex 4 Ycoordinate
    31;                       !- Vertex 4 Zcoordinate

PEOPLE,
    People_way/265424322_F0_whole,    !- Name
    way/265424322_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_SmallOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265424322_F1_whole,    !- Name
    way/265424322_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_SmallOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265424322_F2_whole,    !- Name
    way/265424322_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_SmallOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265424322_F3_whole,    !- Name
    way/265424322_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_SmallOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265424322_F4_whole,    !- Name
    way/265424322_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_SmallOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265424322_F5_whole,    !- Name
    way/265424322_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_SmallOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265424322_F6_whole,    !- Name
    way/265424322_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_SmallOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    Lights_way/265424322_F0_whole,    !- Name
    way/265424322_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265424322_F1_whole,    !- Name
    way/265424322_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265424322_F2_whole,    !- Name
    way/265424322_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265424322_F3_whole,    !- Name
    way/265424322_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265424322_F4_whole,    !- Name
    way/265424322_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265424322_F5_whole,    !- Name
    way/265424322_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265424322_F6_whole,    !- Name
    way/265424322_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Equipment_way/265424322_F0_whole,    !- Name
    way/265424322_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265424322_F1_whole,    !- Name
    way/265424322_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265424322_F2_whole,    !- Name
    way/265424322_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265424322_F3_whole,    !- Name
    way/265424322_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265424322_F4_whole,    !- Name
    way/265424322_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265424322_F5_whole,    !- Name
    way/265424322_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265424322_F6_whole,    !- Name
    way/265424322_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_SmallOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265424322_F0_whole,    !- Name
    way/265424322_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_SmallOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265424322_F1_whole,    !- Name
    way/265424322_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_SmallOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265424322_F2_whole,    !- Name
    way/265424322_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_SmallOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265424322_F3_whole,    !- Name
    way/265424322_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_SmallOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265424322_F4_whole,    !- Name
    way/265424322_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_SmallOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265424322_F5_whole,    !- Name
    way/265424322_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_SmallOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265424322_F6_whole,    !- Name
    way/265424322_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_SmallOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

HVACTEMPLATE:THERMOSTAT,
    way/265424322_F0_whole_Thermostat,    !- Name
    Heating_Setpoint_SmallOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_SmallOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265424322_F1_whole_Thermostat,    !- Name
    Heating_Setpoint_SmallOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_SmallOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265424322_F2_whole_Thermostat,    !- Name
    Heating_Setpoint_SmallOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_SmallOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265424322_F3_whole_Thermostat,    !- Name
    Heating_Setpoint_SmallOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_SmallOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265424322_F4_whole_Thermostat,    !- Name
    Heating_Setpoint_SmallOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_SmallOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265424322_F5_whole_Thermostat,    !- Name
    Heating_Setpoint_SmallOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_SmallOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265424322_F6_whole_Thermostat,    !- Name
    Heating_Setpoint_SmallOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_SmallOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:UNITARY,
    way/265424322_F0_whole,    !- Zone Name
    way/265424322_F0_whole_HP_Sys,    !- Template Unitary System Name
    way/265424322_F0_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/265424322_F1_whole,    !- Zone Name
    way/265424322_F1_whole_HP_Sys,    !- Template Unitary System Name
    way/265424322_F1_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/265424322_F2_whole,    !- Zone Name
    way/265424322_F2_whole_HP_Sys,    !- Template Unitary System Name
    way/265424322_F2_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/265424322_F3_whole,    !- Zone Name
    way/265424322_F3_whole_HP_Sys,    !- Template Unitary System Name
    way/265424322_F3_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/265424322_F4_whole,    !- Zone Name
    way/265424322_F4_whole_HP_Sys,    !- Template Unitary System Name
    way/265424322_F4_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/265424322_F5_whole,    !- Zone Name
    way/265424322_F5_whole_HP_Sys,    !- Template Unitary System Name
    way/265424322_F5_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:UNITARY,
    way/265424322_F6_whole,    !- Zone Name
    way/265424322_F6_whole_HP_Sys,    !- Template Unitary System Name
    way/265424322_F6_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:SYSTEM:UNITARYHEATPUMP:AIRTOAIR,
    way/265424322_F0_whole_HP_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/265424322_F0_whole,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    4.52884559038969,         !- Cooling Coil Gross Rated COP
    SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    2.75,                     !- Heat Pump Heating Coil Rated COP
    -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    Timed,                    !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    Gas,                      !- Supplemental Heating Coil Type
    ,                         !- Supplemental Heating Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating Coil Capacity
    21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
    0.84,                     !- Supplemental Gas Heating Coil Efficiency
    0.0,                      !- Supplemental Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARYHEATPUMP:AIRTOAIR,
    way/265424322_F1_whole_HP_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/265424322_F1_whole,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    4.52884559038969,         !- Cooling Coil Gross Rated COP
    SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    2.75,                     !- Heat Pump Heating Coil Rated COP
    -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    Timed,                    !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    Gas,                      !- Supplemental Heating Coil Type
    ,                         !- Supplemental Heating Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating Coil Capacity
    21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
    0.84,                     !- Supplemental Gas Heating Coil Efficiency
    0.0,                      !- Supplemental Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARYHEATPUMP:AIRTOAIR,
    way/265424322_F2_whole_HP_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/265424322_F2_whole,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    4.52884559038969,         !- Cooling Coil Gross Rated COP
    SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    2.75,                     !- Heat Pump Heating Coil Rated COP
    -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    Timed,                    !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    Gas,                      !- Supplemental Heating Coil Type
    ,                         !- Supplemental Heating Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating Coil Capacity
    21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
    0.84,                     !- Supplemental Gas Heating Coil Efficiency
    0.0,                      !- Supplemental Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARYHEATPUMP:AIRTOAIR,
    way/265424322_F3_whole_HP_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/265424322_F3_whole,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    4.52884559038969,         !- Cooling Coil Gross Rated COP
    SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    2.75,                     !- Heat Pump Heating Coil Rated COP
    -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    Timed,                    !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    Gas,                      !- Supplemental Heating Coil Type
    ,                         !- Supplemental Heating Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating Coil Capacity
    21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
    0.84,                     !- Supplemental Gas Heating Coil Efficiency
    0.0,                      !- Supplemental Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARYHEATPUMP:AIRTOAIR,
    way/265424322_F4_whole_HP_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/265424322_F4_whole,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    4.52884559038969,         !- Cooling Coil Gross Rated COP
    SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    2.75,                     !- Heat Pump Heating Coil Rated COP
    -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    Timed,                    !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    Gas,                      !- Supplemental Heating Coil Type
    ,                         !- Supplemental Heating Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating Coil Capacity
    21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
    0.84,                     !- Supplemental Gas Heating Coil Efficiency
    0.0,                      !- Supplemental Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARYHEATPUMP:AIRTOAIR,
    way/265424322_F5_whole_HP_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/265424322_F5_whole,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    4.52884559038969,         !- Cooling Coil Gross Rated COP
    SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    2.75,                     !- Heat Pump Heating Coil Rated COP
    -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    Timed,                    !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    Gas,                      !- Supplemental Heating Coil Type
    ,                         !- Supplemental Heating Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating Coil Capacity
    21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
    0.84,                     !- Supplemental Gas Heating Coil Efficiency
    0.0,                      !- Supplemental Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

HVACTEMPLATE:SYSTEM:UNITARYHEATPUMP:AIRTOAIR,
    way/265424322_F6_whole_HP_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    way/265424322_F6_whole,    !- Control Zone or Thermostat Location Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- Supply Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Fan Placement
    0.55575,                  !- Supply Fan Total Efficiency
    622.5,                    !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    12.8,                     !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    4.52884559038969,         !- Cooling Coil Gross Rated COP
    SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    50.0,                     !- Heating Design Supply Air Temperature
    autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    2.75,                     !- Heat Pump Heating Coil Rated COP
    -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
    5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
    ReverseCycle,             !- Heat Pump Defrost Strategy
    Timed,                    !- Heat Pump Defrost Control
    0.058333,                 !- Heat Pump Defrost Time Period Fraction
    Gas,                      !- Supplemental Heating Coil Type
    ,                         !- Supplemental Heating Coil Availability Schedule Name
    autosize,                 !- Supplemental Heating Coil Capacity
    21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
    0.84,                     !- Supplemental Gas Heating Coil Efficiency
    0.0,                      !- Supplemental Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0;                      !- Return Fan Motor in Air Stream Fraction

WATERHEATER:MIXED,
    DHW_Heater_SmallOffice,    !- Name
    0.3785,                   !- Tank Volume
    OpenUBEM_DHW_Setpoint,    !- Setpoint Temperature Schedule Name
    0,                        !- Deadband Temperature Difference
    ,                         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    1632,                     !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    way/265424322_F0_whole,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    2.01,                     !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    2.01,                     !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    4.727155e-06,             !- Peak Use Flow Rate
    OpenUBEM_DHW_FlowFrac_SmallOffice,    !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    DHW;                      !- EndUse Subcategory

WATERUSE:EQUIPMENT,
    DHW_WaterUse_SmallOffice,    !- Name
    DHW,                      !- EndUse Subcategory
    4.727155e-06,             !- Peak Flow Rate
    OpenUBEM_DHW_FlowFrac_SmallOffice,    !- Flow Rate Fraction Schedule Name
    OpenUBEM_DHW_Setpoint,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    way/265424322_F0_whole,    !- Zone Name
    OpenUBEM_DHW_SensibleFrac,    !- Sensible Fraction Schedule Name
    OpenUBEM_DHW_LatentFrac;    !- Latent Fraction Schedule Name

WATERUSE:CONNECTIONS,
    DHW_WaterConn_SmallOffice,    !- Name
    ,                         !- Inlet Node Name
    ,                         !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    OpenUBEM_DHW_Setpoint,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    DHW_WaterUse_SmallOffice;    !- Water Use Equipment 1 Name

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    HTML,                     !- Column Separator
    None;                     !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Electric Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:NaturalGas,       !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Cooking:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Electricity:Facility,     !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    NaturalGas:Facility,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data