!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    OpenUBEM_Building,        !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    New.York-Central.Park.Obs-Belvedere.Castle,    !- Name
    40.77889,                 !- Latitude
    -73.96917,                !- Longitude
    -5,                       !- Time Zone
    48;                       !- Elevation

SizingPeriod:WeatherFileDays,
    AnnualSizingPeriod,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Daylight Saving Period
    No;                       !- Use Weather File Rain and Snow Indicators

RunPeriod,
    RunPeriod1,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:WATERMAINSTEMPERATURE,
    CorrelationFromWeatherFile;    !- Calculation Method

SCHEDULE:COMPACT,
    Occupancy_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 0.0,        !- Field 3
    Until: 07:00, 0.1,        !- Field 4
    Until: 08:00, 0.2,        !- Field 5
    Until: 12:00, 0.95,       !- Field 6
    Until: 13:00, 0.5,        !- Field 7
    Until: 17:00, 0.95,       !- Field 8
    Until: 18:00, 0.3,        !- Field 9
    Until: 22:00, 0.1,        !- Field 10
    Until: 24:00, 0.05,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 0.0,        !- Field 13
    Until: 08:00, 0.1,        !- Field 14
    Until: 12:00, 0.3,        !- Field 15
    Until: 17:00, 0.1,        !- Field 16
    Until: 19:00, 0.05,       !- Field 17
    Until: 24:00, 0.0,        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 0.0,        !- Field 20
    Until: 18:00, 0.05,       !- Field 21
    Until: 24:00, 0.0;        !- Field 22

SCHEDULE:COMPACT,
    Lighting_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00, 0.04184,    !- Field 3
    Until: 07:00, 0.08368,    !- Field 4
    Until: 08:00, 0.25105,    !- Field 5
    Until: 17:00, 0.75314,    !- Field 6
    Until: 18:00, 0.41841,    !- Field 7
    Until: 20:00, 0.25105,    !- Field 8
    Until: 22:00, 0.16736,    !- Field 9
    Until: 23:00, 0.08368,    !- Field 10
    Until: 24:00, 0.04184,    !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 0.04184,    !- Field 13
    Until: 08:00, 0.08368,    !- Field 14
    Until: 12:00, 0.25105,    !- Field 15
    Until: 17:00, 0.12552,    !- Field 16
    Until: 24:00, 0.04184,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00, 0.04184;    !- Field 19

SCHEDULE:COMPACT,
    Equipment_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 0.3076738408,    !- Field 3
    Until: 08:00, 0.381234796,    !- Field 4
    Until: 12:00, 0.857778291,    !- Field 5
    Until: 13:00, 0.762469592,    !- Field 6
    Until: 17:00, 0.857778291,    !- Field 7
    Until: 18:00, 0.476543495,    !- Field 8
    Until: 24:00, 0.381234796,    !- Field 9
    For: Saturday,            !- Field 10
    Until: 06:00, 0.2307553806,    !- Field 11
    Until: 08:00, 0.381234796,    !- Field 12
    Until: 12:00, 0.476543495,    !- Field 13
    Until: 17:00, 0.3335804465,    !- Field 14
    Until: 19:00, 0.285926097,    !- Field 15
    Until: 24:00, 0.2307553806,    !- Field 16
    For: AllOtherDays,        !- Field 17
    Until: 06:00, 0.2307553806,    !- Field 18
    Until: 18:00, 0.285926097,    !- Field 19
    Until: 24:00, 0.2307553806;    !- Field 20

SCHEDULE:COMPACT,
    Heating_Setpoint_MediumOffice,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 15.6,       !- Field 3
    Until: 07:00, 21.1,       !- Field 4
    Until: 08:00, 21.1,       !- Field 5
    Until: 12:00, 21.1,       !- Field 6
    Until: 13:00, 21.1,       !- Field 7
    Until: 17:00, 21.1,       !- Field 8
    Until: 19:00, 21.1,       !- Field 9
    Until: 24:00, 15.6,       !- Field 10
    For: Saturday,            !- Field 11
    Until: 06:00, 15.6,       !- Field 12
    Until: 08:00, 21.1,       !- Field 13
    Until: 12:00, 21.1,       !- Field 14
    Until: 17:00, 21.1,       !- Field 15
    Until: 19:00, 21.1,       !- Field 16
    Until: 24:00, 15.6,       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 06:00, 15.6,       !- Field 19
    Until: 18:00, 21.1,       !- Field 20
    Until: 24:00, 15.6;       !- Field 21

SCHEDULE:COMPACT,
    Cooling_Setpoint_MediumOffice,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 29.4,       !- Field 3
    Until: 07:00, 23.9,       !- Field 4
    Until: 08:00, 23.9,       !- Field 5
    Until: 12:00, 23.9,       !- Field 6
    Until: 13:00, 23.9,       !- Field 7
    Until: 17:00, 23.9,       !- Field 8
    Until: 18:00, 23.9,       !- Field 9
    Until: 22:00, 23.9,       !- Field 10
    Until: 24:00, 23.9,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 29.4,       !- Field 13
    Until: 08:00, 23.9,       !- Field 14
    Until: 12:00, 23.9,       !- Field 15
    Until: 17:00, 23.9,       !- Field 16
    Until: 19:00, 23.9,       !- Field 17
    Until: 24:00, 29.4,       !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 29.4,       !- Field 20
    Until: 18:00, 23.9,       !- Field 21
    Until: 24:00, 29.4;       !- Field 22

SCHEDULE:COMPACT,
    Infiltration_Schedule_MediumOffice,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00, 1.0,        !- Field 3
    Until: 07:00, 0.25,       !- Field 4
    Until: 08:00, 0.25,       !- Field 5
    Until: 12:00, 0.25,       !- Field 6
    Until: 13:00, 0.25,       !- Field 7
    Until: 17:00, 0.25,       !- Field 8
    Until: 18:00, 0.25,       !- Field 9
    Until: 22:00, 0.25,       !- Field 10
    Until: 24:00, 0.25,       !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00, 1.0,        !- Field 13
    Until: 08:00, 0.25,       !- Field 14
    Until: 12:00, 0.25,       !- Field 15
    Until: 17:00, 0.25,       !- Field 16
    Until: 19:00, 0.25,       !- Field 17
    Until: 24:00, 1.0,        !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 06:00, 1.0,        !- Field 20
    Until: 18:00, 0.25,       !- Field 21
    Until: 24:00, 1.0;        !- Field 22

Schedule:Constant,
    Activity_Level,           !- Name
    ,                         !- Schedule Type Limits Name
    120;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_Setpoint,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_FlowFrac_MediumOffice,    !- Name
    ,                         !- Schedule Type Limits Name
    0.164889;                 !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_SensibleFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

SCHEDULE:CONSTANT,
    OpenUBEM_DHW_LatentFrac,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Roof_Assembly,            !- Name
    MediumRough,              !- Roughness
    5.4945054945054945,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Wall_Assembly,            !- Name
    MediumRough,              !- Roughness
    2.7548209366391188,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Floor_Assembly,           !- Name
    MediumRough,              !- Roughness
    3.0864197530864197,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Window_Material,          !- Name
    2.044,                    !- UFactor
    0.36,                     !- Solar Heat Gain Coefficient
    0.6;                      !- Visible Transmittance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    Roof_Construction,        !- Name
    Roof_Assembly;            !- Outside Layer

CONSTRUCTION,
    Wall_Construction,        !- Name
    Wall_Assembly;            !- Outside Layer

CONSTRUCTION,
    Floor_Construction,       !- Name
    Floor_Assembly;           !- Outside Layer

CONSTRUCTION,
    Window_Construction,      !- Name
    Window_Material;          !- Outside Layer

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

ZONE,
    way/265302101_F0_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F1_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F2_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F3_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F4_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F5_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F6_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F7_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F8_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F9_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F10_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F11_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F12_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F13_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    way/265302101_F14_whole,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F0_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F0_whole,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F1_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 2 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 2 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 2 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F2_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 3 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 3 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 3 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 3 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F3_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 4 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 4 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 4 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 4 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F4_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 5 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 5 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 5 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 5 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F5_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 6 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 6 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 6 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 6 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F6_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 7 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 7 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 7 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 7 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F7_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 8 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F8_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 8 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F8_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 8 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F8_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 8 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F8_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 9 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F9_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 9 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F9_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 9 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F9_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 9 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F9_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 10 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F10_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 10 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F10_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 10 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F10_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 10 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F10_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 11 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F11_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 11 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F11_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 11 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F11_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 11 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F11_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 12 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F12_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 12 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F12_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 12 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F12_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 12 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F12_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 13 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F13_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 13 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F13_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 13 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F13_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 13 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F13_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 14 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F14_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139295985922,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    52.5,                     !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    52.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 14 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F14_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.285223e+01,            !- Vertex 1 Xcoordinate
    -7.743330612778664,       !- Vertex 1 Ycoordinate
    52.5,                     !- Vertex 1 Zcoordinate
    -1.285223e+01,            !- Vertex 2 Xcoordinate
    -7.743330612778664,       !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    52.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 14 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F14_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -8.556319e-01,            !- Vertex 1 Xcoordinate
    14.977287996560335,       !- Vertex 1 Ycoordinate
    52.5,                     !- Vertex 1 Zcoordinate
    -8.556319e-01,            !- Vertex 2 Xcoordinate
    14.977287996560335,       !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    12.855124517343938,       !- Vertex 3 Xcoordinate
    7.741776088252664,        !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    12.855124517343938,       !- Vertex 4 Xcoordinate
    7.741776088252664,        !- Vertex 4 Ycoordinate
    52.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 14 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Wall_Construction,        !- Construction Name
    way/265302101_F14_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    52.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    0.8501139295985922,       !- Vertex 3 Xcoordinate
    -1.497896e+01,            !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    0.8501139295985922,       !- Vertex 4 Xcoordinate
    -1.497896e+01,            !- Vertex 4 Ycoordinate
    52.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 14 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Roof_Construction,        !- Construction Name
    way/265302101_F14_whole,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    52.5,                     !- Vertex 1 Zcoordinate
    0.8501139295985922,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    52.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    52.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    52.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F0_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F1_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 2 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F2_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 3 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 3 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 2 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    10.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    10.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    10.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    10.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 3 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F3_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 4 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 4 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 3 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    14,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    14,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    14,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    14;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 4 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F4_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 5 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 5 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 4 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    17.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    17.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    17.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    17.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 5 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F5_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 6 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 6 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F6_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 5 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    21,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    21,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    21,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    21;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 6 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F6_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 7 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 7 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F7_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 6 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    24.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    24.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    24.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    24.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 7 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F7_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 8 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 8 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F8_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 7 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    28,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    28,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 8 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F8_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 9 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 9 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F9_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 8 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    31.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    31.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    31.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    31.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 9 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F9_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 10 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 10 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F10_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 9 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    35,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    35,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    35,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    35;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 10 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F10_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 11 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 11 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F11_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 10 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    38.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    38.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    38.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    38.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 11 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F11_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 12 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 12 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F12_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 11 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    42,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    42,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    42,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    42;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 12 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F12_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 13 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 13 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F13_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 12 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    45.5,                     !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    45.5,                     !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 13 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F13_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 14 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.855124517343938,       !- Vertex 1 Xcoordinate
    7.741776088252664,        !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    0.8501139292493463,       !- Vertex 2 Xcoordinate
    -1.497896e+01,            !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    -1.285223e+01,            !- Vertex 3 Xcoordinate
    -7.743330612778664,       !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    -8.556319e-01,            !- Vertex 4 Xcoordinate
    14.977287996560335,       !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block way/265302101_whole Storey 14 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    Floor_Construction,       !- Construction Name
    way/265302101_F14_whole,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block way/265302101_whole Storey 13 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.8501139292493463,       !- Vertex 1 Xcoordinate
    -1.497896e+01,            !- Vertex 1 Ycoordinate
    49,                       !- Vertex 1 Zcoordinate
    12.855124517343938,       !- Vertex 2 Xcoordinate
    7.741776088252664,        !- Vertex 2 Ycoordinate
    49,                       !- Vertex 2 Zcoordinate
    -8.556319e-01,            !- Vertex 3 Xcoordinate
    14.977287996560335,       !- Vertex 3 Ycoordinate
    49,                       !- Vertex 3 Zcoordinate
    -1.285223e+01,            !- Vertex 4 Xcoordinate
    -7.743330612778664,       !- Vertex 4 Ycoordinate
    49;                       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 0 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 0 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    2.45,                     !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    1.0499999999999998,       !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    1.0499999999999998,       !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    2.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 1 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 1 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 1 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 1 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 1 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 1 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    5.95,                     !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    4.55,                     !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    4.55,                     !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    5.95;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 2 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 2 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 2 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 2 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 2 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 2 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    9.45,                     !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    8.05,                     !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    8.05,                     !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    9.45;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 3 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 3 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    12.95,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    11.55,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    11.55,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    12.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 4 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 4 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 4 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    16.45,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    15.05,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    15.05,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    16.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 5 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 5 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 5 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 5 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    19.95,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    18.55,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    18.55,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    19.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 6 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 6 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 6 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 6 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    23.45,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    22.05,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    22.05,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    23.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 7 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 7 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 7 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 7 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 7 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    26.95,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    25.55,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    25.55,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    26.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    30.45,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    29.05,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    29.05,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    30.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 8 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 8 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    30.45,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    29.05,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    29.05,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    30.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 8 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 8 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    30.45,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    29.05,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    29.05,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    30.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 8 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 8 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    30.45,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    29.05,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    29.05,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    30.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    33.95,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    32.55,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    32.55,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    33.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 9 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 9 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    33.95,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    32.55,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    32.55,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    33.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 9 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 9 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    33.95,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    32.55,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    32.55,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    33.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 9 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 9 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    33.95,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    32.55,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    32.55,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    33.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    37.45,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    36.05,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    36.05,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    37.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 10 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 10 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    37.45,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    36.05,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    36.05,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    37.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 10 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 10 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    37.45,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    36.05,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    36.05,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    37.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 10 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 10 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    37.45,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    36.05,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    36.05,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    37.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 11 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 11 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    40.95,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    39.55,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    39.55,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    40.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 11 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 11 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    40.95,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    39.55,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    39.55,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    40.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 11 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 11 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    40.95,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    39.55,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    39.55,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    40.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 11 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 11 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    40.95,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    39.55,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    39.55,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    40.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 12 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 12 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    44.45,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    43.05,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    43.05,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    44.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 12 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 12 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    44.45,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    43.05,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    43.05,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    44.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 12 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 12 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    44.45,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    43.05,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    43.05,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    44.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 12 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 12 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    44.45,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    43.05,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    43.05,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    44.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 13 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 13 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    47.95,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    46.55,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    46.55,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    47.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 13 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 13 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    47.95,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    46.55,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    46.55,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    47.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 13 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 13 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    47.95,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    46.55,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    46.55,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    47.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 13 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 13 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    47.95,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    46.55,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    46.55,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    47.95;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 14 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 14 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.8432627579554683,       !- Vertex 1 Xcoordinate
    -1.497534e+01,            !- Vertex 1 Ycoordinate
    51.45,                    !- Vertex 1 Zcoordinate
    0.8432627579554683,       !- Vertex 2 Xcoordinate
    -1.497534e+01,            !- Vertex 2 Ycoordinate
    50.05,                    !- Vertex 2 Zcoordinate
    -1.284538e+01,            !- Vertex 3 Xcoordinate
    -7.746948428751435,       !- Vertex 3 Ycoordinate
    50.05,                    !- Vertex 3 Zcoordinate
    -1.284538e+01,            !- Vertex 4 Xcoordinate
    -7.746948428751435,       !- Vertex 4 Ycoordinate
    51.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 14 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 14 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -1.284623e+01,            !- Vertex 1 Xcoordinate
    -7.731970303473995,       !- Vertex 1 Ycoordinate
    51.45,                    !- Vertex 1 Zcoordinate
    -1.284623e+01,            !- Vertex 2 Xcoordinate
    -7.731970303473995,       !- Vertex 2 Ycoordinate
    50.05,                    !- Vertex 2 Zcoordinate
    -0.861630165702838,       !- Vertex 3 Xcoordinate
    14.965927687255666,       !- Vertex 3 Ycoordinate
    50.05,                    !- Vertex 3 Zcoordinate
    -0.861630165702838,       !- Vertex 4 Xcoordinate
    14.965927687255666,       !- Vertex 4 Ycoordinate
    51.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 14 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 14 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    -8.487765e-01,            !- Vertex 1 Xcoordinate
    14.973670240606182,       !- Vertex 1 Ycoordinate
    51.45,                    !- Vertex 1 Zcoordinate
    -8.487765e-01,            !- Vertex 2 Xcoordinate
    14.973670240606182,       !- Vertex 2 Ycoordinate
    50.05,                    !- Vertex 2 Zcoordinate
    12.848269139151787,       !- Vertex 3 Xcoordinate
    7.745393844206817,        !- Vertex 3 Ycoordinate
    50.05,                    !- Vertex 3 Zcoordinate
    12.848269139151787,       !- Vertex 4 Xcoordinate
    7.745393844206817,        !- Vertex 4 Ycoordinate
    51.45;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block way/265302101_whole Storey 14 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Window_Construction,      !- Construction Name
    Block way/265302101_whole Storey 14 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    12.849122012050065,       !- Vertex 1 Xcoordinate
    7.730415718929377,        !- Vertex 1 Ycoordinate
    51.45,                    !- Vertex 1 Zcoordinate
    12.849122012050065,       !- Vertex 2 Xcoordinate
    7.730415718929377,        !- Vertex 2 Ycoordinate
    50.05,                    !- Vertex 2 Zcoordinate
    0.8561164348924653,       !- Vertex 3 Xcoordinate
    -1.496760e+01,            !- Vertex 3 Ycoordinate
    50.05,                    !- Vertex 3 Zcoordinate
    0.8561164348924653,       !- Vertex 4 Xcoordinate
    -1.496760e+01,            !- Vertex 4 Ycoordinate
    51.45;                    !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301853_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    12.663114026421681,       !- Vertex 1 Xcoordinate
    -60.91758949775249,       !- Vertex 1 Ycoordinate
    44.1,                     !- Vertex 1 Zcoordinate
    12.663114026421681,       !- Vertex 2 Xcoordinate
    -60.91758949775249,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5389968774979934,       !- Vertex 3 Xcoordinate
    -55.56885554920882,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5389968774979934,       !- Vertex 4 Xcoordinate
    -55.56885554920882,       !- Vertex 4 Ycoordinate
    44.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301853_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    2.5389968774979934,       !- Vertex 1 Xcoordinate
    -55.56885554920882,       !- Vertex 1 Ycoordinate
    44.1,                     !- Vertex 1 Zcoordinate
    2.5389968774979934,       !- Vertex 2 Xcoordinate
    -55.56885554920882,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.649521130137146,       !- Vertex 3 Xcoordinate
    -32.64597931038588,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.649521130137146,       !- Vertex 4 Xcoordinate
    -32.64597931038588,       !- Vertex 4 Ycoordinate
    44.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301853_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    14.649521130137146,       !- Vertex 1 Xcoordinate
    -32.64597931038588,       !- Vertex 1 Ycoordinate
    44.1,                     !- Vertex 1 Zcoordinate
    14.649521130137146,       !- Vertex 2 Xcoordinate
    -32.64597931038588,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.773846173891798,       !- Vertex 3 Xcoordinate
    -37.99471374694258,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    24.773846173891798,       !- Vertex 4 Xcoordinate
    -37.99471374694258,       !- Vertex 4 Ycoordinate
    44.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301853_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    24.773846173891798,       !- Vertex 1 Xcoordinate
    -37.99471374694258,       !- Vertex 1 Ycoordinate
    44.1,                     !- Vertex 1 Zcoordinate
    24.773846173891798,       !- Vertex 2 Xcoordinate
    -37.99471374694258,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.663114026421681,       !- Vertex 3 Xcoordinate
    -60.91758949775249,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.663114026421681,       !- Vertex 4 Xcoordinate
    -60.91758949775249,       !- Vertex 4 Ycoordinate
    44.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301876_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    15.515506090247072,       !- Vertex 1 Xcoordinate
    -3.101859e+01,            !- Vertex 1 Ycoordinate
    58,                       !- Vertex 1 Zcoordinate
    15.515506090247072,       !- Vertex 2 Xcoordinate
    -3.101859e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.541755541577004,        !- Vertex 3 Xcoordinate
    -5.557561e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.541755541577004,        !- Vertex 4 Xcoordinate
    -5.557561e+01,            !- Vertex 4 Ycoordinate
    58;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301876_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    2.541755541577004,        !- Vertex 1 Xcoordinate
    -5.557561e+01,            !- Vertex 1 Ycoordinate
    58,                       !- Vertex 1 Zcoordinate
    2.541755541577004,        !- Vertex 2 Xcoordinate
    -5.557561e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -14.76499140728265,       !- Vertex 3 Xcoordinate
    -46.43206411227584,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -14.76499140728265,       !- Vertex 4 Xcoordinate
    -46.43206411227584,       !- Vertex 4 Ycoordinate
    58;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301876_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -14.76499140728265,       !- Vertex 1 Xcoordinate
    -46.43206411227584,       !- Vertex 1 Ycoordinate
    58,                       !- Vertex 1 Zcoordinate
    -14.76499140728265,       !- Vertex 2 Xcoordinate
    -46.43206411227584,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.791044e+00,            !- Vertex 3 Xcoordinate
    -2.187519e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.791044e+00,            !- Vertex 4 Xcoordinate
    -2.187519e+01,            !- Vertex 4 Ycoordinate
    58;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301876_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.791044e+00,            !- Vertex 1 Xcoordinate
    -2.187519e+01,            !- Vertex 1 Ycoordinate
    58,                       !- Vertex 1 Zcoordinate
    -1.791044e+00,            !- Vertex 2 Xcoordinate
    -2.187519e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.515506090247072,       !- Vertex 3 Xcoordinate
    -3.101859e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.515506090247072,       !- Vertex 4 Xcoordinate
    -3.101859e+01,            !- Vertex 4 Ycoordinate
    58;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301901_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -28.75610368011985,       !- Vertex 1 Xcoordinate
    -37.93647550139576,       !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    -28.75610368011985,       !- Vertex 2 Xcoordinate
    -37.93647550139576,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.2387287983438,        !- Vertex 3 Xcoordinate
    -14.24397284258157,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.2387287983438,        !- Vertex 4 Xcoordinate
    -14.24397284258157,       !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301901_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -16.2387287983438,        !- Vertex 1 Xcoordinate
    -14.24397284258157,       !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    -16.2387287983438,        !- Vertex 2 Xcoordinate
    -14.24397284258157,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.787447e+00,            !- Vertex 3 Xcoordinate
    -21.87923462409526,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.787447e+00,            !- Vertex 4 Xcoordinate
    -21.87923462409526,       !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301901_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.787447e+00,            !- Vertex 1 Xcoordinate
    -21.87923462409526,       !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    -1.787447e+00,            !- Vertex 2 Xcoordinate
    -21.87923462409526,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.430482e+01,            !- Vertex 3 Xcoordinate
    -45.57173727918416,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.430482e+01,            !- Vertex 4 Xcoordinate
    -45.57173727918416,       !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301901_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.430482e+01,            !- Vertex 1 Xcoordinate
    -45.57173727918416,       !- Vertex 1 Ycoordinate
    45.5,                     !- Vertex 1 Zcoordinate
    -1.430482e+01,            !- Vertex 2 Xcoordinate
    -45.57173727918416,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -28.75610368011985,       !- Vertex 3 Xcoordinate
    -37.93647550139576,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -28.75610368011985,       !- Vertex 4 Xcoordinate
    -37.93647550139576,       !- Vertex 4 Ycoordinate
    45.5;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301868_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    12.19762342539616,        !- Vertex 1 Xcoordinate
    -26.19276391994208,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    12.19762342539616,        !- Vertex 2 Xcoordinate
    -26.19276391994208,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.329020373756066,       !- Vertex 3 Xcoordinate
    0.5479578645899892,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.329020373756066,       !- Vertex 4 Xcoordinate
    0.5479578645899892,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301868_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    26.329020373756066,       !- Vertex 1 Xcoordinate
    0.5479578645899892,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.329020373756066,       !- Vertex 2 Xcoordinate
    0.5479578645899892,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.44818288704846,        !- Vertex 3 Xcoordinate
    -6.385091906413436,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.44818288704846,        !- Vertex 4 Xcoordinate
    -6.385091906413436,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301868_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    39.44818288704846,        !- Vertex 1 Xcoordinate
    -6.385091906413436,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    39.44818288704846,        !- Vertex 2 Xcoordinate
    -6.385091906413436,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.316985035780817,       !- Vertex 3 Xcoordinate
    -3.312566e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.316985035780817,       !- Vertex 4 Xcoordinate
    -3.312566e+01,            !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301868_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    25.316985035780817,       !- Vertex 1 Xcoordinate
    -3.312566e+01,            !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    25.316985035780817,       !- Vertex 2 Xcoordinate
    -3.312566e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.19762342539616,        !- Vertex 3 Xcoordinate
    -26.19276391994208,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.19762342539616,        !- Vertex 4 Xcoordinate
    -26.19276391994208,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301883_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    25.13932029134594,        !- Vertex 1 Xcoordinate
    -1.708451e+00,            !- Vertex 1 Ycoordinate
    17.1,                     !- Vertex 1 Zcoordinate
    25.13932029134594,        !- Vertex 2 Xcoordinate
    -1.708451e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.704592314432375,       !- Vertex 3 Xcoordinate
    -2.523354e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.704592314432375,       !- Vertex 4 Xcoordinate
    -2.523354e+01,            !- Vertex 4 Ycoordinate
    17.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301883_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    12.704592314432375,       !- Vertex 1 Xcoordinate
    -2.523354e+01,            !- Vertex 1 Ycoordinate
    17.1,                     !- Vertex 1 Zcoordinate
    12.704592314432375,       !- Vertex 2 Xcoordinate
    -2.523354e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.978170201298781,        !- Vertex 3 Xcoordinate
    -2.167800e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.978170201298781,        !- Vertex 4 Xcoordinate
    -2.167800e+01,            !- Vertex 4 Ycoordinate
    17.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301883_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    5.978170201298781,        !- Vertex 1 Xcoordinate
    -2.167800e+01,            !- Vertex 1 Ycoordinate
    17.1,                     !- Vertex 1 Zcoordinate
    5.978170201298781,        !- Vertex 2 Xcoordinate
    -2.167800e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.412898179027252,       !- Vertex 3 Xcoordinate
    1.8470878060907125,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.412898179027252,       !- Vertex 4 Xcoordinate
    1.8470878060907125,       !- Vertex 4 Ycoordinate
    17.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301883_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    18.412898179027252,       !- Vertex 1 Xcoordinate
    1.8470878060907125,       !- Vertex 1 Ycoordinate
    17.1,                     !- Vertex 1 Zcoordinate
    18.412898179027252,       !- Vertex 2 Xcoordinate
    1.8470878060907125,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.13932029134594,        !- Vertex 3 Xcoordinate
    -1.708451e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.13932029134594,        !- Vertex 4 Xcoordinate
    -1.708451e+00,            !- Vertex 4 Ycoordinate
    17.1;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301894_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    18.414734898717143,       !- Vertex 1 Xcoordinate
    1.8514906782656908,       !- Vertex 1 Ycoordinate
    14.6,                     !- Vertex 1 Zcoordinate
    18.414734898717143,       !- Vertex 2 Xcoordinate
    1.8514906782656908,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.981997381779365,        !- Vertex 3 Xcoordinate
    -21.68567439354956,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.981997381779365,        !- Vertex 4 Xcoordinate
    -21.68567439354956,       !- Vertex 4 Ycoordinate
    14.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301894_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    5.981997381779365,        !- Vertex 1 Xcoordinate
    -21.68567439354956,       !- Vertex 1 Ycoordinate
    14.6,                     !- Vertex 1 Zcoordinate
    5.981997381779365,        !- Vertex 2 Xcoordinate
    -21.68567439354956,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.005346e-01,            !- Vertex 3 Xcoordinate
    -1.810302e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.005346e-01,            !- Vertex 4 Xcoordinate
    -1.810302e+01,            !- Vertex 4 Ycoordinate
    14.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301894_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -8.005346e-01,            !- Vertex 1 Xcoordinate
    -1.810302e+01,            !- Vertex 1 Ycoordinate
    14.6,                     !- Vertex 1 Zcoordinate
    -8.005346e-01,            !- Vertex 2 Xcoordinate
    -1.810302e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.632202955079265,       !- Vertex 3 Xcoordinate
    5.434141311794519,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.632202955079265,       !- Vertex 4 Xcoordinate
    5.434141311794519,        !- Vertex 4 Ycoordinate
    14.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301894_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    11.632202955079265,       !- Vertex 1 Xcoordinate
    5.434141311794519,        !- Vertex 1 Ycoordinate
    14.6,                     !- Vertex 1 Zcoordinate
    11.632202955079265,       !- Vertex 2 Xcoordinate
    5.434141311794519,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.414734898717143,       !- Vertex 3 Xcoordinate
    1.8514906782656908,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.414734898717143,       !- Vertex 4 Xcoordinate
    1.8514906782656908,       !- Vertex 4 Ycoordinate
    14.6;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301931_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -34.14219061518088,       !- Vertex 1 Xcoordinate
    -35.09103705920279,       !- Vertex 1 Ycoordinate
    13.9,                     !- Vertex 1 Zcoordinate
    -34.14219061518088,       !- Vertex 2 Xcoordinate
    -35.09103705920279,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -21.6245473731542,        !- Vertex 3 Xcoordinate
    -11.39746064785868,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -21.6245473731542,        !- Vertex 4 Xcoordinate
    -11.39746064785868,       !- Vertex 4 Ycoordinate
    13.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301931_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -21.6245473731542,        !- Vertex 1 Xcoordinate
    -11.39746064785868,       !- Vertex 1 Ycoordinate
    13.9,                     !- Vertex 1 Zcoordinate
    -21.6245473731542,        !- Vertex 2 Xcoordinate
    -11.39746064785868,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.623811e+01,            !- Vertex 3 Xcoordinate
    -1.424344e+01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.623811e+01,            !- Vertex 4 Xcoordinate
    -1.424344e+01,            !- Vertex 4 Ycoordinate
    13.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301931_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.623811e+01,            !- Vertex 1 Xcoordinate
    -1.424344e+01,            !- Vertex 1 Ycoordinate
    13.9,                     !- Vertex 1 Zcoordinate
    -1.623811e+01,            !- Vertex 2 Xcoordinate
    -1.424344e+01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -28.75610368011985,       !- Vertex 3 Xcoordinate
    -37.93647550139576,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -28.75610368011985,       !- Vertex 4 Xcoordinate
    -37.93647550139576,       !- Vertex 4 Ycoordinate
    13.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301931_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -28.75610368011985,       !- Vertex 1 Xcoordinate
    -37.93647550139576,       !- Vertex 1 Ycoordinate
    13.9,                     !- Vertex 1 Zcoordinate
    -28.75610368011985,       !- Vertex 2 Xcoordinate
    -37.93647550139576,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -34.14219061518088,       !- Vertex 3 Xcoordinate
    -35.09103705920279,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -34.14219061518088,       !- Vertex 4 Xcoordinate
    -35.09103705920279,       !- Vertex 4 Ycoordinate
    13.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302149_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -25.46478215942625,       !- Vertex 1 Xcoordinate
    -2.143118e+00,            !- Vertex 1 Ycoordinate
    51.9,                     !- Vertex 1 Zcoordinate
    -25.46478215942625,       !- Vertex 2 Xcoordinate
    -2.143118e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.297327e+01,            !- Vertex 3 Xcoordinate
    21.405113700777292,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.297327e+01,            !- Vertex 4 Xcoordinate
    21.405113700777292,       !- Vertex 4 Ycoordinate
    51.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302149_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.297327e+01,            !- Vertex 1 Xcoordinate
    21.405113700777292,       !- Vertex 1 Ycoordinate
    51.9,                     !- Vertex 1 Zcoordinate
    -1.297327e+01,            !- Vertex 2 Xcoordinate
    21.405113700777292,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.811953904805705,       !- Vertex 3 Xcoordinate
    14.953961511142552,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.811953904805705,       !- Vertex 4 Xcoordinate
    14.953961511142552,       !- Vertex 4 Ycoordinate
    51.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302149_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -0.811953904805705,       !- Vertex 1 Xcoordinate
    14.953961511142552,       !- Vertex 1 Ycoordinate
    51.9,                     !- Vertex 1 Zcoordinate
    -0.811953904805705,       !- Vertex 2 Xcoordinate
    14.953961511142552,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.330347e+01,            !- Vertex 3 Xcoordinate
    -8.59427045751363,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.330347e+01,            !- Vertex 4 Xcoordinate
    -8.59427045751363,        !- Vertex 4 Ycoordinate
    51.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265302149_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.330347e+01,            !- Vertex 1 Xcoordinate
    -8.59427045751363,        !- Vertex 1 Ycoordinate
    51.9,                     !- Vertex 1 Zcoordinate
    -1.330347e+01,            !- Vertex 2 Xcoordinate
    -8.59427045751363,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -25.46478215942625,       !- Vertex 3 Xcoordinate
    -2.143118e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -25.46478215942625,       !- Vertex 4 Xcoordinate
    -2.143118e+00,            !- Vertex 4 Ycoordinate
    51.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301854_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    52.032821180298924,       !- Vertex 1 Xcoordinate
    31.653980140574276,       !- Vertex 1 Ycoordinate
    56,                       !- Vertex 1 Zcoordinate
    52.032821180298924,       !- Vertex 2 Xcoordinate
    31.653980140574276,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    42.10154620546382,        !- Vertex 3 Xcoordinate
    13.106687659397721,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    42.10154620546382,        !- Vertex 4 Xcoordinate
    13.106687659397721,       !- Vertex 4 Ycoordinate
    56;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301854_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    42.10154620546382,        !- Vertex 1 Xcoordinate
    13.106687659397721,       !- Vertex 1 Ycoordinate
    56,                       !- Vertex 1 Zcoordinate
    42.10154620546382,        !- Vertex 2 Xcoordinate
    13.106687659397721,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.3787951185368,         !- Vertex 3 Xcoordinate
    16.706449502147734,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.3787951185368,         !- Vertex 4 Xcoordinate
    16.706449502147734,       !- Vertex 4 Ycoordinate
    56;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301854_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    35.3787951185368,         !- Vertex 1 Xcoordinate
    16.706449502147734,       !- Vertex 1 Ycoordinate
    56,                       !- Vertex 1 Zcoordinate
    35.3787951185368,         !- Vertex 2 Xcoordinate
    16.706449502147734,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.30909659806639,        !- Vertex 3 Xcoordinate
    35.25385173968971,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.30909659806639,        !- Vertex 4 Xcoordinate
    35.25385173968971,        !- Vertex 4 Ycoordinate
    56;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301854_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    45.30909659806639,        !- Vertex 1 Xcoordinate
    35.25385173968971,        !- Vertex 1 Ycoordinate
    56,                       !- Vertex 1 Zcoordinate
    45.30909659806639,        !- Vertex 2 Xcoordinate
    35.25385173968971,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    52.032821180298924,       !- Vertex 3 Xcoordinate
    31.653980140574276,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    52.032821180298924,       !- Vertex 4 Xcoordinate
    31.653980140574276,       !- Vertex 4 Ycoordinate
    56;                       !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301912_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -4.957950237207115,       !- Vertex 1 Xcoordinate
    38.255600897595286,       !- Vertex 1 Ycoordinate
    46.2,                     !- Vertex 1 Zcoordinate
    -4.957950237207115,       !- Vertex 2 Xcoordinate
    38.255600897595286,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.119174512918107,        !- Vertex 3 Xcoordinate
    64.27583464421332,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.119174512918107,        !- Vertex 4 Xcoordinate
    64.27583464421332,        !- Vertex 4 Ycoordinate
    46.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301912_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    9.119174512918107,        !- Vertex 1 Xcoordinate
    64.27583464421332,        !- Vertex 1 Ycoordinate
    46.2,                     !- Vertex 1 Zcoordinate
    9.119174512918107,        !- Vertex 2 Xcoordinate
    64.27583464421332,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.168963161529973,       !- Vertex 3 Xcoordinate
    57.215717578306794,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.168963161529973,       !- Vertex 4 Xcoordinate
    57.215717578306794,       !- Vertex 4 Ycoordinate
    46.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301912_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    22.168963161529973,       !- Vertex 1 Xcoordinate
    57.215717578306794,       !- Vertex 1 Ycoordinate
    46.2,                     !- Vertex 1 Zcoordinate
    22.168963161529973,       !- Vertex 2 Xcoordinate
    57.215717578306794,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.091763554490171,        !- Vertex 3 Xcoordinate
    31.195684503763914,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.091763554490171,        !- Vertex 4 Xcoordinate
    31.195684503763914,       !- Vertex 4 Ycoordinate
    46.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301912_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    8.091763554490171,        !- Vertex 1 Xcoordinate
    31.195684503763914,       !- Vertex 1 Ycoordinate
    46.2,                     !- Vertex 1 Zcoordinate
    8.091763554490171,        !- Vertex 2 Xcoordinate
    31.195684503763914,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.957950237207115,       !- Vertex 3 Xcoordinate
    38.255600897595286,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.957950237207115,       !- Vertex 4 Xcoordinate
    38.255600897595286,       !- Vertex 4 Ycoordinate
    46.2;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301919_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    7.657774112420157,        !- Vertex 1 Xcoordinate
    61.57450600992888,        !- Vertex 1 Ycoordinate
    69.8,                     !- Vertex 1 Zcoordinate
    7.657774112420157,        !- Vertex 2 Xcoordinate
    61.57450600992888,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.619632437475957,       !- Vertex 3 Xcoordinate
    38.88034971058369,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.619632437475957,       !- Vertex 4 Xcoordinate
    38.88034971058369,        !- Vertex 4 Ycoordinate
    69.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301919_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -4.619632437475957,       !- Vertex 1 Xcoordinate
    38.88034971058369,        !- Vertex 1 Ycoordinate
    69.8,                     !- Vertex 1 Zcoordinate
    -4.619632437475957,       !- Vertex 2 Xcoordinate
    38.88034971058369,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -20.79568714275956,       !- Vertex 3 Xcoordinate
    47.63148467056453,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -20.79568714275956,       !- Vertex 4 Xcoordinate
    47.63148467056453,        !- Vertex 4 Ycoordinate
    69.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301919_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -20.79568714275956,       !- Vertex 1 Xcoordinate
    47.63148467056453,        !- Vertex 1 Ycoordinate
    69.8,                     !- Vertex 1 Zcoordinate
    -20.79568714275956,       !- Vertex 2 Xcoordinate
    47.63148467056453,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.518372246762738,       !- Vertex 3 Xcoordinate
    70.3257070966065,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.518372246762738,       !- Vertex 4 Xcoordinate
    70.3257070966065,         !- Vertex 4 Ycoordinate
    69.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301919_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -8.518372246762738,       !- Vertex 1 Xcoordinate
    70.3257070966065,         !- Vertex 1 Ycoordinate
    69.8,                     !- Vertex 1 Zcoordinate
    -8.518372246762738,       !- Vertex 2 Xcoordinate
    70.3257070966065,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.657774112420157,        !- Vertex 3 Xcoordinate
    61.57450600992888,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.657774112420157,        !- Vertex 4 Xcoordinate
    61.57450600992888,        !- Vertex 4 Ycoordinate
    69.8;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301955_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -1.144834e+01,            !- Vertex 1 Xcoordinate
    24.279817808419466,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -1.144834e+01,            !- Vertex 2 Xcoordinate
    24.279817808419466,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -25.45576249808073,       !- Vertex 3 Xcoordinate
    -2.126115e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -25.45576249808073,       !- Vertex 4 Xcoordinate
    -2.126115e+00,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301955_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -25.45576249808073,       !- Vertex 1 Xcoordinate
    -2.126115e+00,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -25.45576249808073,       !- Vertex 2 Xcoordinate
    -2.126115e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -35.67478882637806,       !- Vertex 3 Xcoordinate
    3.294877023436129,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -35.67478882637806,       !- Vertex 4 Xcoordinate
    3.294877023436129,        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301955_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -35.67478882637806,       !- Vertex 1 Xcoordinate
    3.294877023436129,        !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -35.67478882637806,       !- Vertex 2 Xcoordinate
    3.294877023436129,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -21.66730916535016,       !- Vertex 3 Xcoordinate
    29.700622021220624,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -21.66730916535016,       !- Vertex 4 Xcoordinate
    29.700622021220624,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301955_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    -21.66730916535016,       !- Vertex 1 Xcoordinate
    29.700622021220624,       !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -21.66730916535016,       !- Vertex 2 Xcoordinate
    29.700622021220624,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.144834e+01,            !- Vertex 3 Xcoordinate
    24.279817808419466,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.144834e+01,            !- Vertex 4 Xcoordinate
    24.279817808419466,       !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301841_1,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    50.600819195155054,       !- Vertex 1 Xcoordinate
    8.161888676695526,        !- Vertex 1 Ycoordinate
    51.9,                     !- Vertex 1 Zcoordinate
    50.600819195155054,       !- Vertex 2 Xcoordinate
    8.161888676695526,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    41.87478157225996,        !- Vertex 3 Xcoordinate
    12.785761332139373,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    41.87478157225996,        !- Vertex 4 Xcoordinate
    12.785761332139373,       !- Vertex 4 Ycoordinate
    51.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301841_2,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    41.87478157225996,        !- Vertex 1 Xcoordinate
    12.785761332139373,       !- Vertex 1 Ycoordinate
    51.9,                     !- Vertex 1 Zcoordinate
    41.87478157225996,        !- Vertex 2 Xcoordinate
    12.785761332139373,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    55.73103908484336,        !- Vertex 3 Xcoordinate
    38.93541844841093,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    55.73103908484336,        !- Vertex 4 Xcoordinate
    38.93541844841093,        !- Vertex 4 Ycoordinate
    51.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301841_3,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    55.73103908484336,        !- Vertex 1 Xcoordinate
    38.93541844841093,        !- Vertex 1 Ycoordinate
    51.9,                     !- Vertex 1 Zcoordinate
    55.73103908484336,        !- Vertex 2 Xcoordinate
    38.93541844841093,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.45739453914575,        !- Vertex 3 Xcoordinate
    34.31161352619529,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.45739453914575,        !- Vertex 4 Xcoordinate
    34.31161352619529,        !- Vertex 4 Ycoordinate
    51.9;                     !- Vertex 4 Zcoordinate

SHADING:SITE:DETAILED,
    shade_way/265301841_4,    !- Name
    ,                         !- Transmittance Schedule Name
    autocalculate,            !- Number of Vertices
    64.45739453914575,        !- Vertex 1 Xcoordinate
    34.31161352619529,        !- Vertex 1 Ycoordinate
    51.9,                     !- Vertex 1 Zcoordinate
    64.45739453914575,        !- Vertex 2 Xcoordinate
    34.31161352619529,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.600819195155054,       !- Vertex 3 Xcoordinate
    8.161888676695526,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.600819195155054,       !- Vertex 4 Xcoordinate
    8.161888676695526,        !- Vertex 4 Ycoordinate
    51.9;                     !- Vertex 4 Zcoordinate

PEOPLE,
    People_way/265302101_F0_whole,    !- Name
    way/265302101_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F1_whole,    !- Name
    way/265302101_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F2_whole,    !- Name
    way/265302101_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F3_whole,    !- Name
    way/265302101_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F4_whole,    !- Name
    way/265302101_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F5_whole,    !- Name
    way/265302101_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F6_whole,    !- Name
    way/265302101_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F7_whole,    !- Name
    way/265302101_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F8_whole,    !- Name
    way/265302101_F8_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F9_whole,    !- Name
    way/265302101_F9_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F10_whole,    !- Name
    way/265302101_F10_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F11_whole,    !- Name
    way/265302101_F11_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F12_whole,    !- Name
    way/265302101_F12_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F13_whole,    !- Name
    way/265302101_F13_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People_way/265302101_F14_whole,    !- Name
    way/265302101_F14_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Schedule_MediumOffice,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.382131e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Level,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    Lights_way/265302101_F0_whole,    !- Name
    way/265302101_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F1_whole,    !- Name
    way/265302101_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F2_whole,    !- Name
    way/265302101_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F3_whole,    !- Name
    way/265302101_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F4_whole,    !- Name
    way/265302101_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F5_whole,    !- Name
    way/265302101_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F6_whole,    !- Name
    way/265302101_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F7_whole,    !- Name
    way/265302101_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F8_whole,    !- Name
    way/265302101_F8_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F9_whole,    !- Name
    way/265302101_F9_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F10_whole,    !- Name
    way/265302101_F10_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F11_whole,    !- Name
    way/265302101_F11_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F12_whole,    !- Name
    way/265302101_F12_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F13_whole,    !- Name
    way/265302101_F13_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Lights_way/265302101_F14_whole,    !- Name
    way/265302101_F14_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Lighting_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F0_whole,    !- Name
    way/265302101_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F1_whole,    !- Name
    way/265302101_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F2_whole,    !- Name
    way/265302101_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F3_whole,    !- Name
    way/265302101_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F4_whole,    !- Name
    way/265302101_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F5_whole,    !- Name
    way/265302101_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F6_whole,    !- Name
    way/265302101_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F7_whole,    !- Name
    way/265302101_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F8_whole,    !- Name
    way/265302101_F8_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F9_whole,    !- Name
    way/265302101_F9_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F10_whole,    !- Name
    way/265302101_F10_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F11_whole,    !- Name
    way/265302101_F11_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F12_whole,    !- Name
    way/265302101_F12_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F13_whole,    !- Name
    way/265302101_F13_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Equipment_way/265302101_F14_whole,    !- Name
    way/265302101_F14_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Schedule_MediumOffice,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F0_whole,    !- Name
    way/265302101_F0_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F1_whole,    !- Name
    way/265302101_F1_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F2_whole,    !- Name
    way/265302101_F2_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F3_whole,    !- Name
    way/265302101_F3_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F4_whole,    !- Name
    way/265302101_F4_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F5_whole,    !- Name
    way/265302101_F5_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F6_whole,    !- Name
    way/265302101_F6_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F7_whole,    !- Name
    way/265302101_F7_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F8_whole,    !- Name
    way/265302101_F8_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F9_whole,    !- Name
    way/265302101_F9_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F10_whole,    !- Name
    way/265302101_F10_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F11_whole,    !- Name
    way/265302101_F11_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F12_whole,    !- Name
    way/265302101_F12_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F13_whole,    !- Name
    way/265302101_F13_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration_way/265302101_F14_whole,    !- Name
    way/265302101_F14_whole,    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_MediumOffice,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000285,                 !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F0_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F1_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F2_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F3_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F4_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F5_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F6_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F7_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F8_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F9_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F10_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F11_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F12_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F13_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    way/265302101_F14_whole_Thermostat,    !- Name
    Heating_Setpoint_MediumOffice,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint_MediumOffice;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F0_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F0_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F1_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F1_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F2_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F2_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F3_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F3_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F4_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F4_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F5_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F5_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F6_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F6_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F7_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F7_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F8_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F8_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F9_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F9_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F10_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F10_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F11_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F11_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F12_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F12_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F13_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F13_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:ZONE:VAV,
    way/265302101_F14_whole,    !- Zone Name
    way/265302101_PVAV_Sys,    !- Template VAV System Name
    way/265302101_F14_whole_Thermostat,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    Electric,                 !- Reheat Coil Type
    ,                         !- Reheat Coil Availability Schedule Name
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ,                         !- Maximum Flow Fraction During Reheat
    ,                         !- Maximum Reheat Air Temperature
    ,                         !- Design Specification Outdoor Air Object Name for Control
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30;                       !- Zone Heating Design Supply Air Temperature Difference

HVACTEMPLATE:SYSTEM:PACKAGEDVAV,
    way/265302101_PVAV_Sys,    !- Name
    ,                         !- System Availability Schedule Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    autosize,                 !- Supply Fan Minimum Flow Rate
    DrawThrough,              !- Supply Fan Placement
    0.6084,                   !- Supply Fan Total Efficiency
    1389.42,                  !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1.0,                      !- Supply Fan Motor in Air Stream Fraction
    TwoSpeedDX,               !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Setpoint Schedule Name
    12.8,                     !- Cooling Coil Design Setpoint
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.73921769704073,         !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    ,                         !- Heating Coil Availability Schedule Name
    ,                         !- Heating Coil Setpoint Schedule Name
    10.0,                     !- Heating Coil Design Setpoint
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0.0,                      !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ProportionalMinimum,      !- Minimum Outdoor Air Control Type
    ,                         !- Minimum Outdoor Air Schedule Name
    DifferentialDryBulb,      !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    InletVaneDampers,         !- Supply Fan PartLoad Power Coefficients
    StayOff,                  !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    Warmest,                  !- Cooling Coil Setpoint Reset Type
    None,                     !- Heating Coil Setpoint Reset Type
    None,                     !- Dehumidification Control Type
    ,                         !- Dehumidification Control Zone Name
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    autosize,                 !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    NonCoincident,            !- Sizing Option
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    500,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1.0,                      !- Return Fan Motor in Air Stream Fraction
    InletVaneDampers;         !- Return Fan PartLoad Power Coefficients

WATERHEATER:MIXED,
    DHW_Heater_MediumOffice,    !- Name
    0.3785,                   !- Tank Volume
    OpenUBEM_DHW_Setpoint,    !- Setpoint Temperature Schedule Name
    0,                        !- Deadband Temperature Difference
    ,                         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    22210,                    !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.808,                    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    way/265302101_F0_whole,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    7.56,                     !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    7.56,                     !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    6.431332e-05,             !- Peak Use Flow Rate
    OpenUBEM_DHW_FlowFrac_MediumOffice,    !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    DHW;                      !- EndUse Subcategory

WATERUSE:EQUIPMENT,
    DHW_WaterUse_MediumOffice,    !- Name
    DHW,                      !- EndUse Subcategory
    6.431332e-05,             !- Peak Flow Rate
    OpenUBEM_DHW_FlowFrac_MediumOffice,    !- Flow Rate Fraction Schedule Name
    OpenUBEM_DHW_Setpoint,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    way/265302101_F0_whole,    !- Zone Name
    OpenUBEM_DHW_SensibleFrac,    !- Sensible Fraction Schedule Name
    OpenUBEM_DHW_LatentFrac;    !- Latent Fraction Schedule Name

WATERUSE:CONNECTIONS,
    DHW_WaterConn_MediumOffice,    !- Name
    ,                         !- Inlet Node Name
    ,                         !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    OpenUBEM_DHW_Setpoint,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    DHW_WaterUse_MediumOffice;    !- Water Use Equipment 1 Name

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    HTML,                     !- Column Separator
    None;                     !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Electric Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:NaturalGas,       !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:NaturalGas,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Cooking:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:Electricity,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    Electricity:Facility,     !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER:METERFILEONLY,
    NaturalGas:Facility,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data